

                                              Load Flow Results


                                             Max Power Mismatches
                                 Bus              dPmax       Bus              dQmax
                                -------------------------------------------------------
                                Bus7002          0.000000  Bus7159          0.000000 (pu)
                                                0.0000010                   0.000006 (mva)

  X------- FROM BUS ------X AREA  VOLT            GEN    LOAD    SHUNT  X---------- TO BUS ----------X                        TRANSFORMER    RATING A
    BUS# X-- NAME --X BASKV ZONE  PU/KV  ANGLE  MW/MVAR MW/MVAR MW/MVAR   BUS# X-- NAME --X BASKV AREA CKT    MW     MVAR    RATIO   ANGLE   %I   MVA

    1001 ODESSA 2 0  115.00    1 0.9781  -26.5     0.0     20.8     0.0 -----------------------------------------------------------------------------
                               9 112.48            0.0      5.9     0.0   1064 ODESSA 3 0  115.00    1  1     68.3     9.5                   31   221
                                                                          1064 ODESSA 3 0  115.00    1  2     68.3     9.5                   31   221
                                                                          1071 ODESSA 1 0  115.00    1  1    -78.6   -12.5                   36   221
                                                                          1071 ODESSA 1 0  115.00    1  2    -78.6   -12.5                   36   221

    1002 PRESIDIO 2 0115.00    1 1.0104  -21.2     0.0     15.4     0.0 -----------------------------------------------------------------------------
                               9 116.20            0.0      4.4     0.0   1007 VAN HORN 0  115.00    1  1      1.5    -5.4                    6    98
                                                                          1010 PRESIDIO 1 0115.00    1  1    -16.9     1.1                   17    98

    1003 O DONNELL ~1115.00    1 1.0080  -24.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 115.92            0.0      0.0     0.0   1004 O DONNELL ~2230.00    1  1     24.4    -2.3  1.000UN          10   250
                                                                          1022 O DONNELL ~3115.00    1  1    -63.0     0.4                   28   221
                                                                          1055 ODONNELL 0  115.00    1  1     38.6     2.0                   39    98

    1004 O DONNELL ~2230.00    1 1.0100  -26.0   158.3      0.0     0.0 -----------------------------------------------------------------------------
                               9 232.30          -48.2R     0.0     0.0   3133 SNYDER 2 0  230.00    3  1    182.6   -51.2                   36   523
                                                                          1003 O DONNELL ~1115.00    1  1    -24.3     3.0  1.000LK          10   250

    1005 BIG SPRING~8115.00    1 1.0086  -20.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 115.99            0.0      0.0     0.0   1006 BIG SPRING~913.800    1  1    -25.7     7.5  1.000UN          64    42
                                                                          1025 BIG SPRIN~14115.00    1  1    -42.3    -8.1                   29   149
                                                                          1061 BIG SPRIN~10115.00    1  1     77.5   -22.2                   36   221
                                                                          1067 BIG SPRIN~13115.00    1  1     -9.5    22.9                   25    98

    1006 BIG SPRING~913.800    1 1.0000  -18.1    25.7      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.800           -6.4R     0.0     0.0   1005 BIG SPRING~8115.00    1  1     25.7    -6.4  1.000LK          63    42

    1007 VAN HORN 0  115.00    1 1.0196  -21.7     0.0      7.0     0.0 -----------------------------------------------------------------------------
                               9 117.25            0.0      2.0     0.0   1002 PRESIDIO 2 0115.00    1  1     -1.4    -1.0                    2    98
                                                                          1015 MARFA 0     115.00    1  1     -1.6    -2.5                    3    98
                                                                          1031 FORT DAVIS 0115.00    1  1     -4.0     1.7                    4    98

    1008 IRAAN 2 0   115.00    1 1.0107  -11.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 116.23            0.0      0.0     0.0   1009 IRAAN 2 1   13.800    1  1    -61.7    16.2  1.000UN          53   120
                                                                          1032 MCCAMEY 1 0 115.00    1  1     59.8    -3.1                   61    98
                                                                          1069 IRAAN 1 0   115.00    1  1      1.9   -13.1                    9   149

    1009 IRAAN 2 1   13.800    1 1.0000   -7.8    61.9      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.800          -12.4R     0.0     0.0   1008 IRAAN 2 0   115.00    1  1     61.9   -12.4  1.000LK          53   120

    1010 PRESIDIO 1 0115.00    1 1.0173  -19.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 116.99            0.0      0.0     0.0   1002 PRESIDIO 2 0115.00    1  1     17.0    -2.5                   18    98
                                                                          1011 PRESIDIO 1 122.000    1  1    -10.0     0.3  1.000UN          22    46
                                                                          1015 MARFA 0     115.00    1  1      9.1    -4.4                   10    98
                                                                          1030 ALPINE 0    115.00    1  1    -16.1     4.4                   17    98

    1011 PRESIDIO 1 122.000    1 1.0175  -18.1    10.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 22.385            0.0      0.0     0.0   1010 PRESIDIO 1 0115.00    1  1     10.0     0.0  1.000LK          22    46

    1012 SANDERSON 0 115.00    1 1.0062  -27.1     0.0      3.0     0.0 -----------------------------------------------------------------------------
                               9 115.71            0.0      0.8     0.0   1087 SHEFFIELD 0 115.00    1  1    -70.0    15.6                   48   149
                                                                          3051 DEL RIO 1   115.00    3  1     67.1    -6.9                   45   149

    1013 MONAHANS 2 0115.00    1 1.0039  -18.8     0.0     29.2     0.0 -----------------------------------------------------------------------------
                               9 115.45            0.0      8.3     0.0   1031 FORT DAVIS 0115.00    1  1     13.3    -6.5                   15    98
                                                                          1047 MONAHANS 1 0115.00    1  1    -58.2    10.5                   27   221
                                                                          1086 PECOS 0     115.00    1  1     15.7   -12.3                   20    98

    1014 GRANDFALLS 0115.00    1 1.0064  -15.0     0.0      2.2     0.0 -----------------------------------------------------------------------------
                               9 115.74            0.0      0.6     0.0   1047 MONAHANS 1 0115.00    1  1     19.8    -3.6                   14   149
                                                                          1083 FORT STOCK~4115.00    1  1    -22.1     3.0                   15   149

    1015 MARFA 0     115.00    1 1.0201  -21.4     0.0      7.5     0.0 -----------------------------------------------------------------------------
                               9 117.31            0.0      2.1     0.0   1007 VAN HORN 0  115.00    1  1      1.6    -2.8                    3    98
                                                                          1010 PRESIDIO 1 0115.00    1  1     -9.1     0.6                    9    98

    1016 GARDEN CIT~1115.00    1 1.0183  -19.4     0.0      2.9     0.0 -----------------------------------------------------------------------------
                               9 117.11            0.0      0.8     0.0   1034 BIG SPRING~6115.00    1  1    -13.3    13.2                   19    98
                                                                          1068 MIDLAND 1 0 115.00    1  1     10.4    17.1                   20    98

    1017 ODESSA 4 0  115.00    1 0.9808  -25.2     0.0     18.3     0.0 -----------------------------------------------------------------------------
                               9 112.79            0.0      5.2     0.0   1018 NOTREES 0   115.00    1  1    -27.3    -1.3                   28    98
                                                                          1029 MIDLAND 3 0 115.00    1  1     40.0   -25.3                   32   149
                                                                          1037 ODESSA 5 0  115.00    1  1     58.3     9.3                   27   221
                                                                          1047 MONAHANS 1 0115.00    1  1    -89.3    12.1                   60   150

    1018 NOTREES 0   115.00    1 0.9907  -23.9     0.0      0.1     0.0 -----------------------------------------------------------------------------
                               9 113.93            0.0      0.0     0.0   1017 ODESSA 4 0  115.00    1  1     27.6     0.9                   28    98
                                                                          1024 ODESSA 6 0  115.00    1  1    -27.6    -0.9                   28    98

    1019 MIDLAND 4 0 115.00    1 0.9995  -26.1     0.0     61.8     0.0 -----------------------------------------------------------------------------
                               9 114.94            0.0     17.5     0.0   1040 ANDREWS 0   115.00    1  1    -14.8     4.8                   10   149
                                                                          1045 MIDLAND 5 0 115.00    1  1    106.7    17.0                   49   221
                                                                          1071 ODESSA 1 0  115.00    1  1    -45.6    57.8                   33   225
                                                                          1071 ODESSA 1 0  115.00    1  2    -45.6    57.8                   33   225
                                                                          1084 BIG SPRING~3115.00    1  1    -62.5   -12.0                   29   220

    1020 BIG SPRING~1115.00    1 1.0295  -19.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 118.40            0.0      0.0     0.0   1021 BIG SPRING~213.800    1  1   -148.9    53.9  1.000UN          63   250
                                                                          1025 BIG SPRIN~14115.00    1  1    -49.9    31.9                   40   149
                                                                          1084 BIG SPRING~3115.00    1  1     32.9   -22.5                   18   221
                                                                          3059 STERLING C~2115.00    3  1     64.4     8.6                   22   300
                                                                          3130 SAN ANGELO~3115.00    3  1    101.5     9.5                   46   221

    1021 BIG SPRING~213.800    1 1.0000  -12.9   149.6      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.800          -35.4R     0.0     0.0   1020 BIG SPRING~1115.00    1  1    149.6   -35.4  1.000LK          62   250

    1022 O DONNELL ~3115.00    1 1.0110  -23.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 116.27            0.0      0.0     0.0   1003 O DONNELL ~1115.00    1  1     63.2     0.0                   29   221
                                                                          1023 O DONNELL ~413.800    1  1   -134.0    17.5  1.000UN          54   250
                                                                          1028 COAHOMA 0   115.00    1  1     35.4    -8.8                   17   221
                                                                          1028 COAHOMA 0   115.00    1  2     35.4    -8.8                   17   221

    1023 O DONNELL ~413.800    1 1.0100  -14.7   135.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.938            3.5R     0.0     0.0   1022 O DONNELL ~3115.00    1  1    135.0     3.5  1.000LK          54   250

    1024 ODESSA 6 0  115.00    1 0.9942  -22.9     0.0     63.0     0.0 -----------------------------------------------------------------------------
                               9 114.34            0.0     17.9     0.0   1018 NOTREES 0   115.00    1  1     27.7     0.6                   28    98
                                                                          1090 GOLDSMITH 0 115.00    1  1    -90.7   -18.4                   62   149

    1025 BIG SPRIN~14115.00    1 1.0230  -18.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 117.65            0.0      0.0     0.0   1005 BIG SPRING~8115.00    1  1     42.6     8.4                   29   149
                                                                          1020 BIG SPRING~1115.00    1  1     50.2   -31.3                   40   149
                                                                          1026 BIG SPRIN~1513.800    1  1    -92.8    22.9  1.000UN          48   200

    1026 BIG SPRIN~1513.800    1 1.0000   -9.0    93.2      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.800           -7.2R     0.0     0.0   1025 BIG SPRIN~14115.00    1  1     93.2    -7.2  1.000LK          47   200

    1027 MIDLAND 2 0 115.00    1 1.0090  -29.9     0.0    101.2     0.0 -----------------------------------------------------------------------------
                               9 116.04            0.0     28.7     0.0   1045 MIDLAND 5 0 115.00    1  1    -18.2    32.7                   17   221
                                                                          1056 LENORAH 0   115.00    1  1    -83.0    15.0                   34   250

    1028 COAHOMA 0   115.00    1 1.0137  -25.5     0.0     10.0     0.0 -----------------------------------------------------------------------------
                               9 116.58            0.0      2.8     0.0   1022 O DONNELL ~3115.00    1  1    -35.3     8.1                   16   221
                                                                          1022 O DONNELL ~3115.00    1  2    -35.3     8.1                   16   221
                                                                          3109 FLUVANNA 1 0115.00    3  1     60.5   -19.1                   25   250

    1029 MIDLAND 3 0 115.00    1 1.0049  -28.9     0.0     83.2     0.0 -----------------------------------------------------------------------------
                               9 115.56            0.0     23.6     0.0   1017 ODESSA 4 0  115.00    1  1    -39.3    26.4                   32   149
                                                                          1056 LENORAH 0   115.00    1  1    -43.9    -9.6                   20   221

    1030 ALPINE 0    115.00    1 1.0036  -16.3     0.0     24.6     0.0 -----------------------------------------------------------------------------
                               9 115.42            0.0      7.0     0.0   1010 PRESIDIO 1 0115.00    1  1     16.3    -8.4                   19    98
                                                                          1038 FORT STOCK~1115.00    1  1    -24.1     2.0                   25    98
                                                                          1083 FORT STOCK~4115.00    1  1    -16.8    -0.6                   17    98

    1031 FORT DAVIS 0115.00    1 1.0111  -21.0     0.0      9.2     0.0 -----------------------------------------------------------------------------
                               9 116.28            0.0      2.6     0.0   1007 VAN HORN 0  115.00    1  1      4.0    -5.9                    7    98
                                                                          1013 MONAHANS 2 0115.00    1  1    -13.3     3.3                   14    98

    1032 MCCAMEY 1 0 115.00    1 0.9888  -14.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 113.72            0.0      0.0     0.0   1008 IRAAN 2 0   115.00    1  1    -58.2     5.5                   60    98
                                                                          1033 MCCAMEY 1 1 230.00    1  1    118.2   -16.4  1.000UN          70   170
                                                                          1036 CRANE 0     115.00    1  1      7.2    -4.4                    9    98
                                                                          1038 FORT STOCK~1115.00    1  1    -67.2    15.3                   44   155

    1033 MCCAMEY 1 1 230.00    1 1.0000  -19.6   208.5      0.0     0.0 -----------------------------------------------------------------------------
                               9 230.00          -93.8R     0.0     0.0   1081 ODESSA 1 10 230.00    1  1    131.7   -54.0                   26   548
                                                                          3050 DEL RIO 0   230.00    3  1    194.6   -16.1                   30   647
                                                                          1032 MCCAMEY 1 0 115.00    1  1   -117.8    26.3  1.000LK          71   170

    1034 BIG SPRING~6115.00    1 1.0058  -18.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 115.66            0.0      0.0     0.0   1016 GARDEN CIT~1115.00    1  1     13.3   -14.4                   20    98
                                                                          1035 BIG SPRING~713.800    1  1    -67.3    12.3  1.000UN          53   130
                                                                          1067 BIG SPRIN~13115.00    1  1     53.9     2.1                   55    98

    1035 BIG SPRING~713.800    1 1.0000  -15.1    67.5      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.800           -8.3R     0.0     0.0   1034 BIG SPRING~6115.00    1  1     67.5    -8.3  1.000LK          52   130

    1036 CRANE 0     115.00    1 0.9917  -15.5     0.0     13.6     0.0 -----------------------------------------------------------------------------
                               9 114.05            0.0      3.9     0.0   1032 MCCAMEY 1 0 115.00    1  1     -7.2     2.9                    8    98
                                                                          1088 MCCAMEY 2 0 115.00    1  1     -6.4    -6.7                    9    98

    1037 ODESSA 5 0  115.00    1 0.9733  -26.3     0.0    102.2     0.0 -----------------------------------------------------------------------------
                               9 111.92            0.0     29.0     0.0   1017 ODESSA 4 0  115.00    1  1    -58.0    -8.6                   27   221
                                                                          1071 ODESSA 1 0  115.00    1  1    -44.2   -20.4                   16   300

    1038 FORT STOCK~1115.00    1 1.0050  -10.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 115.57            0.0      0.0     0.0   1030 ALPINE 0    115.00    1  1     24.6    -5.9                   26    98
                                                                          1032 MCCAMEY 1 0 115.00    1  1     69.4   -11.4                   45   155
                                                                          1039 FORT STOCK~222.000    1  1   -110.4    13.6  1.000UN          56   200
                                                                          1082 FORT STOCK~3115.00    1  1    -63.5    25.1                   46   149
                                                                          1083 FORT STOCK~4115.00    1  1     79.9   -21.4                   37   221

    1039 FORT STOCK~222.000    1 1.0000   -4.8   110.6      0.0     0.0 -----------------------------------------------------------------------------
                               9 22.000           -3.1R     0.0     0.0   1038 FORT STOCK~1115.00    1  1    110.6    -3.1  1.000LK          55   200

    1040 ANDREWS 0   115.00    1 0.9939  -24.2     0.0     44.4     0.0 -----------------------------------------------------------------------------
                               9 114.30            0.0     12.6     0.0   1019 MIDLAND 4 0 115.00    1  1     14.9    -7.7                   11   149
                                                                          1090 GOLDSMITH 0 115.00    1  1    -59.3    -4.8                   40   149

    1041 FORSAN 0    115.00    1 1.0037  -19.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 115.42            0.0      0.0     0.0   1042 FORSAN 1    13.800    1  1      0.0    -0.0  1.000UN           0   145
                                                                          1043 FORSAN 2    13.800    1  1    -44.0     5.2  1.000UN          47    95
                                                                          1065 BIG SPRING~4115.00    1  1    -13.6    -9.7                   17    98
                                                                          1067 BIG SPRIN~13115.00    1  1     57.6     4.5                   39   149

    1042 FORSAN 1    13.800    1 1.0037  -19.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.851            0.0      0.0     0.0   1041 FORSAN 0    115.00    1  1      0.0    -0.0  1.000LK           0   145

    1043 FORSAN 2    13.800    1 1.0000  -16.1    44.1      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.800           -2.7R     0.0     0.0   1041 FORSAN 0    115.00    1  1     44.1    -2.7  1.000LK          47    95

    1044 BIG LAKE 0  115.00    1 1.0161  -30.1     0.0     14.7     0.0 -----------------------------------------------------------------------------
                               9 116.85            0.0      4.2     0.0   3019 CHRISTOVAL 1115.00    3  1     47.6   -15.8                   34   149
                                                                          3130 SAN ANGELO~3115.00    3  1    -62.3    11.6                   29   221

    1045 MIDLAND 5 0 115.00    1 0.9775  -28.3     0.0     98.6     0.0 -----------------------------------------------------------------------------
                               9 112.42            0.0     27.9     0.0   1019 MIDLAND 4 0 115.00    1  1   -104.9   -13.1                   48   221
                                                                          1027 MIDLAND 2 0 115.00    1  1     18.5   -32.8                   17   221
                                                                          1064 ODESSA 3 0  115.00    1  1    -12.2    18.0                   10   221

    1046 OZONA 0     115.00    1 1.0164  -25.1     0.0     11.1     0.0 -----------------------------------------------------------------------------
                               9 116.89            0.0      3.1     0.0   1087 SHEFFIELD 0 115.00    1  1    -77.7    21.4                   54   149
                                                                          3009 SONORA 0    115.00    3  1     66.6   -12.2                   45   149

    1047 MONAHANS 1 0115.00    1 1.0033  -16.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 115.38            0.0      0.0     0.0   1013 MONAHANS 2 0115.00    1  1     58.6    -9.6                   27   221
                                                                          1014 GRANDFALLS 0115.00    1  1    -19.7     1.7                   13   149
                                                                          1017 ODESSA 4 0  115.00    1  1     92.4    -1.2                   62   150
                                                                          1048 MONAHANS 1 118.000    1  1      0.0    -0.0  1.000UN           0   390
                                                                          1049 MONAHANS 1 218.000    1  1      0.0    -0.0  1.000UN           0   390
                                                                          1050 MONAHANS 1 318.000    1  1    -89.1    10.1  1.000UN          72   124
                                                                          1051 MONAHANS 1 418.000    1  1    -89.0    11.6  1.000UN          77   117
                                                                          1052 MONAHANS 1 518.000    1  1    -89.1    11.3  1.000UN          82   110
                                                                          1053 MONAHANS 1 6230.00    1  1     78.8    -8.7  1.000UN          32   250
                                                                          1085 KERMIT 0    115.00    1  1     57.2   -15.3                   27   221

    1048 MONAHANS 1 118.000    1 1.0033  -16.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.060            0.0      0.0     0.0   1047 MONAHANS 1 0115.00    1  1      0.0    -0.0  1.000LK           0   390

    1049 MONAHANS 1 218.000    1 1.0033  -16.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.060            0.0      0.0     0.0   1047 MONAHANS 1 0115.00    1  1      0.0    -0.0  1.000LK           0   390

    1050 MONAHANS 1 318.000    1 1.0000  -11.7    89.4      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.000           -2.2R     0.0     0.0   1047 MONAHANS 1 0115.00    1  1     89.4    -2.2  1.000LK          72   124

    1051 MONAHANS 1 418.000    1 1.0000  -10.2    89.4      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.000           -1.4R     0.0     0.0   1047 MONAHANS 1 0115.00    1  1     89.4    -1.4  1.000LK          76   117

    1052 MONAHANS 1 518.000    1 1.0000  -12.5    89.4      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.000           -4.7R     0.0     0.0   1047 MONAHANS 1 0115.00    1  1     89.4    -4.7  1.000LK          81   110

    1053 MONAHANS 1 6230.00    1 1.0115  -20.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 232.65            0.0      0.0     0.0   1081 ODESSA 1 10 230.00    1  1     78.6   -14.2                   15   548
                                                                          1047 MONAHANS 1 0115.00    1  1    -78.6    14.2  1.000LK          32   250

    1054 STANTON 0   115.00    1 1.0092  -27.2     0.0     15.0     0.0 -----------------------------------------------------------------------------
                               9 116.06            0.0      4.2     0.0   1056 LENORAH 0   115.00    1  1    -21.9   -12.4                   17   149
                                                                          1089 LAMESA 0    115.00    1  1      6.9     8.1                   11    98

    1055 ODONNELL 0  115.00    1 1.0012  -25.2     0.0      4.0     0.0 -----------------------------------------------------------------------------
                               9 115.14            0.0      1.1     0.0   1003 O DONNELL ~1115.00    1  1    -38.4    -1.9                   39    98
                                                                          1089 LAMESA 0    115.00    1  1     34.4     0.8                   35    98

    1056 LENORAH 0   115.00    1 1.0252  -26.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 117.90            0.0      0.0     0.0   1027 MIDLAND 2 0 115.00    1  1     85.2   -10.7                   34   250
                                                                          1029 MIDLAND 3 0 115.00    1  1     44.3    10.1                   21   221
                                                                          1054 STANTON 0   115.00    1  1     22.0    11.4                   17   149
                                                                          1057 LENORAH 1   18.000    1  1      0.0    -0.0  1.000UN           0   160
                                                                          1061 BIG SPRIN~10115.00    1  1    -60.9    24.7                   44   150
                                                                          1065 BIG SPRING~4115.00    1  1    -90.7    35.8                   39   250

    1057 LENORAH 1   18.000    1 1.0252  -26.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.454            0.0      0.0     0.0   1056 LENORAH 0   115.00    1  1      0.0    -0.0  1.000LK           0   160

    1058 IRAAN 3 0   115.00    1 1.0132  -13.7     0.0     13.5     0.0 -----------------------------------------------------------------------------
                               9 116.52            0.0      3.8     0.0   1059 IRAAN 3 1   22.000    1  1      0.0    -0.0  1.000UN           0    33
                                                                          1060 IRAAN 3 2   22.000    1  1      0.0    -0.0  1.000UN           0    27
                                                                          1069 IRAAN 1 0   115.00    1  1    -84.3     9.7                   38   221
                                                                          1069 IRAAN 1 0   115.00    1  2    -84.3     9.7                   38   221
                                                                          1087 SHEFFIELD 0 115.00    1  1     77.6   -11.6                   35   221
                                                                          1087 SHEFFIELD 0 115.00    1  2     77.6   -11.6                   35   221

    1059 IRAAN 3 1   22.000    1 1.0132  -13.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 22.291            0.0      0.0     0.0   1058 IRAAN 3 0   115.00    1  1      0.0    -0.0  1.000LK           0    33

    1060 IRAAN 3 2   22.000    1 1.0132  -13.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 22.291            0.0      0.0     0.0   1058 IRAAN 3 0   115.00    1  1      0.0    -0.0  1.000LK           0    27

    1061 BIG SPRIN~10115.00    1 1.0097  -21.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 116.11            0.0      0.0     0.0   1005 BIG SPRING~8115.00    1  1    -77.1    23.4                   36   221
                                                                          1056 LENORAH 0   115.00    1  1     61.9   -21.3                   44   150
                                                                          1062 BIG SPRIN~1113.800    1  1      0.0    -0.0  1.000UN           0    29
                                                                          1063 BIG SPRIN~1213.800    1  1      0.0    -0.0  1.000UN           0   260
                                                                          3042 SILVER 1    115.00    3  1     15.2    -2.1                    7   221

    1062 BIG SPRIN~1113.800    1 1.0097  -21.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.933            0.0      0.0     0.0   1061 BIG SPRIN~10115.00    1  1      0.0    -0.0  1.000LK           0    29

    1063 BIG SPRIN~1213.800    1 1.0097  -21.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.933            0.0      0.0     0.0   1061 BIG SPRIN~10115.00    1  1      0.0    -0.0  1.000LK           0   260

    1064 ODESSA 3 0  115.00    1 0.9711  -28.0     0.0    123.8     0.0 -----------------------------------------------------------------------------
                               9 111.68            0.0     35.1     0.0   1001 ODESSA 2 0  115.00    1  1    -68.0    -8.3                   31   221
                                                                          1001 ODESSA 2 0  115.00    1  2    -68.0    -8.3                   31   221
                                                                          1045 MIDLAND 5 0 115.00    1  1     12.2   -18.4                   10   221

    1065 BIG SPRING~4115.00    1 1.0063  -19.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 115.72            0.0      0.0     0.0   1041 FORSAN 0    115.00    1  1     13.6     9.4                   17    98
                                                                          1056 LENORAH 0   115.00    1  1     92.7   -26.0                   39   250
                                                                          1066 BIG SPRING~513.800    1  1   -106.3    16.6  1.000UN          54   200

    1066 BIG SPRING~513.800    1 1.0000  -11.6   106.9      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.800           -2.5R     0.0     0.0   1065 BIG SPRING~4115.00    1  1    106.9    -2.5  1.000LK          53   200

    1067 BIG SPRIN~13115.00    1 1.0007  -19.9     0.0    101.6     0.0 -----------------------------------------------------------------------------
                               9 115.08            0.0     28.8     0.0   1005 BIG SPRING~8115.00    1  1      9.7   -23.2                   26    98
                                                                          1034 BIG SPRING~6115.00    1  1    -53.7    -1.4                   55    98
                                                                          1041 FORSAN 0    115.00    1  1    -57.5    -4.2                   39   149

    1068 MIDLAND 1 0 115.00    1 0.9871  -20.0     0.0     59.4     0.0 -----------------------------------------------------------------------------
                               9 113.52            0.0     16.8     0.0   1016 GARDEN CIT~1115.00    1  1    -10.3   -18.8                   22    98
                                                                          1088 MCCAMEY 2 0 115.00    1  1    -49.1     2.0                   50    98

    1069 IRAAN 1 0   115.00    1 1.0152  -11.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 116.74            0.0      0.0     0.0   1008 IRAAN 2 0   115.00    1  1     -1.9    12.6                    9   149
                                                                          1058 IRAAN 3 0   115.00    1  1     84.8    -7.0                   39   221
                                                                          1058 IRAAN 3 0   115.00    1  2     84.8    -7.0                   39   221
                                                                          1070 IRAAN 1 1   13.800    1  1   -119.9   -26.2  1.000UN          56   220
                                                                          1082 FORT STOCK~3115.00    1  1    -47.8    27.6                   37   149

    1070 IRAAN 1 1   13.800    1 1.0400   -6.7   120.4      0.0     0.0 -----------------------------------------------------------------------------
                               9 14.352           36.5R     0.0     0.0   1069 IRAAN 1 0   115.00    1  1    120.4    36.5  1.000LK          57   220

    1071 ODESSA 1 0  115.00    1 0.9853  -25.2     0.0     91.5     0.0 -----------------------------------------------------------------------------
                               9 113.31            0.0     25.9     0.0   1001 ODESSA 2 0  115.00    1  1     78.9    13.8                   36   221
                                                                          1001 ODESSA 2 0  115.00    1  2     78.9    13.8                   36   221
                                                                          1019 MIDLAND 4 0 115.00    1  1     45.8   -56.8                   32   225
                                                                          1019 MIDLAND 4 0 115.00    1  2     45.8   -56.8                   32   225
                                                                          1037 ODESSA 5 0  115.00    1  1     44.4    20.7                   16   300
                                                                          1072 ODESSA 1 1  18.000    1  1   -190.2    -1.0  1.000UN          79   240
                                                                          1073 ODESSA 1 2  18.000    1  1   -190.3    16.2  1.000UN          80   240
                                                                          1074 ODESSA 1 3  18.000    1  1   -190.0    12.3  1.000UN          79   240
                                                                          1075 ODESSA 1 4  18.000    1  1   -190.7     1.2  1.000UN          79   240
                                                                          1076 ODESSA 1 5  18.000    1  1      0.0    -0.0  1.000UN           0   230
                                                                          1077 ODESSA 1 6  18.000    1  1      0.0    -0.0  1.000UN           0   230
                                                                          1078 ODESSA 1 7  18.000    1  1    -95.0    -1.4  1.000UN          69   137
                                                                          1079 ODESSA 1 8  500.00    1  1    650.4    45.4  1.000UN          33  2000
                                                                          1080 ODESSA 1 9  18.000    1  1    -94.4     2.8  1.000UN          69   136
                                                                          1081 ODESSA 1 10 230.00    1  1    -85.2   -36.1  1.000UN          26   350

    1072 ODESSA 1 1  18.000    1 1.0100  -15.8   192.1      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.180           32.9R     0.0     0.0   1071 ODESSA 1 0  115.00    1  1    192.1    32.9  1.000LK          81   240

    1073 ODESSA 1 2  18.000    1 1.0100   -9.4   192.1      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.180           37.3R     0.0     0.0   1071 ODESSA 1 0  115.00    1  1    192.1    37.3  1.000LK          82   240

    1074 ODESSA 1 3  18.000    1 1.0100  -11.4   192.1      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.180           34.2R     0.0     0.0   1071 ODESSA 1 0  115.00    1  1    192.1    34.2  1.000LK          81   240

    1075 ODESSA 1 4  18.000    1 1.0100  -14.2   192.1      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.180           36.2R     0.0     0.0   1071 ODESSA 1 0  115.00    1  1    192.1    36.2  1.000LK          81   240

    1076 ODESSA 1 5  18.000    1 0.9853  -25.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 17.736            0.0      0.0     0.0   1071 ODESSA 1 0  115.00    1  1      0.0    -0.0  1.000LK           0   230

    1077 ODESSA 1 6  18.000    1 0.9853  -25.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 17.736            0.0      0.0     0.0   1071 ODESSA 1 0  115.00    1  1      0.0    -0.0  1.000LK           0   230

    1078 ODESSA 1 7  18.000    1 1.0100  -14.7    95.5      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.180           19.1R     0.0     0.0   1071 ODESSA 1 0  115.00    1  1     95.5    19.1  1.000LK          71   137

    1079 ODESSA 1 8  500.00    1 1.0100  -42.7    95.5      0.0     0.0 -----------------------------------------------------------------------------
                               9 505.00         -589.6R     0.0     0.0   3048 ROSCOE 5 2  500.00    3  1    254.6  -270.7                   16  2300
                                                                          3048 ROSCOE 5 2  500.00    3  2    254.6  -270.7                   16  2300
                                                                          5120 BROWNWOOD 0 500.00    5  1    236.1  -204.2                   14  2300
                                                                          1071 ODESSA 1 0  115.00    1  1   -649.9   156.0  1.000LK          33  2000

    1080 ODESSA 1 9  18.000    1 1.0100  -14.2    95.5      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.180           15.8R     0.0     0.0   1071 ODESSA 1 0  115.00    1  1     95.5    15.8  1.000LK          71   136

    1081 ODESSA 1 10 230.00    1 1.0128  -22.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 232.93            0.0      0.0     0.0   1033 MCCAMEY 1 1 230.00    1  1   -131.1    54.2                   26   548
                                                                          1053 MONAHANS 1 6230.00    1  1    -78.5     9.9                   14   548
                                                                          3058 STERLING C~1230.00    3  1    124.2   -36.9                   24   548
                                                                          1071 ODESSA 1 0  115.00    1  1     85.4    42.0  1.000LK          27   350

    1082 FORT STOCK~3115.00    1 1.0000   -8.3   112.5      0.0     0.0 -----------------------------------------------------------------------------
                               9 115.00          -49.7R     0.0     0.0   1038 FORT STOCK~1115.00    1  1     64.0   -23.5                   46   149
                                                                          1069 IRAAN 1 0   115.00    1  1     48.5   -26.1                   37   149

    1083 FORT STOCK~4115.00    1 1.0084  -12.6     0.0     39.9     0.0 -----------------------------------------------------------------------------
                               9 115.96            0.0     11.3     0.0   1014 GRANDFALLS 0115.00    1  1     22.3    -4.8                   15   149
                                                                          1030 ALPINE 0    115.00    1  1     17.0    -4.0                   18    98
                                                                          1038 FORT STOCK~1115.00    1  1    -79.2    24.1                   37   221

    1084 BIG SPRING~3115.00    1 1.0400  -20.8    86.6      0.0     0.0 -----------------------------------------------------------------------------
                               9 119.60           54.7R     0.0     0.0   1019 MIDLAND 4 0 115.00    1  1     63.7    15.9                   30   220
                                                                          1020 BIG SPRING~1115.00    1  1    -32.7    22.5                   18   221
                                                                          3130 SAN ANGELO~3115.00    3  1     55.6    16.3                   26   221

    1085 KERMIT 0    115.00    1 1.0075  -18.8     0.0     21.3     0.0 -----------------------------------------------------------------------------
                               9 115.87            0.0      6.0     0.0   1047 MONAHANS 1 0115.00    1  1    -56.8    16.2                   27   221
                                                                          1086 PECOS 0     115.00    1  1     24.5   -10.4                   18   149
                                                                          1090 GOLDSMITH 0 115.00    1  1     11.0   -11.8                    7   221

    1086 PECOS 0     115.00    1 1.0137  -21.0     0.0     39.7     0.0 -----------------------------------------------------------------------------
                               9 116.57            0.0     11.2     0.0   1013 MONAHANS 2 0115.00    1  1    -15.4    10.5                   19    98
                                                                          1085 KERMIT 0    115.00    1  1    -24.3     9.1                   17   149

    1087 SHEFFIELD 0 115.00    1 1.0164  -18.5     0.0      0.9     0.0 -----------------------------------------------------------------------------
                               9 116.89            0.0      0.3     0.0   1012 SANDERSON 0 115.00    1  1     72.6    -8.7                   49   149
                                                                          1046 OZONA 0     115.00    1  1     79.8   -14.6                   54   149
                                                                          1058 IRAAN 3 0   115.00    1  1    -76.6    16.3                   35   221
                                                                          1058 IRAAN 3 0   115.00    1  2    -76.6    16.3                   35   221

    1088 MCCAMEY 2 0 115.00    1 1.0000  -15.1    56.3      0.0     0.0 -----------------------------------------------------------------------------
                               9 115.00            4.8R     0.0     0.0   1036 CRANE 0     115.00    1  1      6.4     5.1                    8    98
                                                                          1068 MIDLAND 1 0 115.00    1  1     49.9    -0.3                   51    98

    1089 LAMESA 0    115.00    1 0.9831  -27.6     0.0     40.6     0.0 -----------------------------------------------------------------------------
                               9 113.05            0.0     11.5     0.0   1054 STANTON 0   115.00    1  1     -6.8   -10.6                   13    98
                                                                          1055 ODONNELL 0  115.00    1  1    -33.8    -0.9                   35    98

    1090 GOLDSMITH 0 115.00    1 1.0200  -19.8   141.4      0.0     0.0 -----------------------------------------------------------------------------
                               9 117.30           40.3R     0.0     0.0   1024 ODESSA 6 0  115.00    1  1     92.0    22.9                   64   149
                                                                          1040 ANDREWS 0   115.00    1  1     60.4     7.6                   41   149
                                                                          1085 KERMIT 0    115.00    1  1    -11.0     9.7                    7   221

    1091 RALLS 2 0   161.00    1 1.0242  -40.4     0.0     11.6     0.0 -----------------------------------------------------------------------------
                               9 164.90            0.0      3.3     0.0   2029 SILVERTON 0 161.00    2  1     15.1    -1.3                    8   187
                                                                          2048 CROSBYTON 0 161.00    2  1    -11.6    -2.8                    6   187
                                                                          2098 RALLS 1 2   161.00    2  1    -15.2     0.8                    8   187

    2001 PARIS 3 0   161.00    2 1.0036  -61.3     0.0     48.4     0.0 -----------------------------------------------------------------------------
                              11 161.59            0.0     13.7     0.0   2022 PARIS 2 1   161.00    2  1    -64.7    -7.2                   35   187
                                                                          2027 DEPORT 0    161.00    2  1     16.4    -6.5                    9   187

    2002 SAVOY 0     500.00    2 1.0163  -62.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 508.16            0.0      0.0     0.0   2003 SAVOY 1     161.00    2  1    199.4     6.0  1.000UN          20   981
                                                                          2004 SAVOY 2     13.800    2  1      0.0    -0.0  1.000UN           0   635
                                                                          2005 SAVOY 3     13.800    2  1      0.0    -0.0  1.000UN           0   645
                                                                          2006 SAVOY 4     13.800    2  1      0.0    -0.0  1.000UN           0   636
                                                                          2021 PARIS 2 0   500.00    2  1   -651.7    49.8                   28  2295
                                                                          2101 SHERMAN 1 0 500.00    2  1    452.2   -55.8                   23  2020

    2003 SAVOY 1     161.00    2 1.0153  -64.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 163.46            0.0      0.0     0.0   2038 ECTOR 0     161.00    2  1     41.5     7.1                   17   251
                                                                          2047 BELLS 0     161.00    2  1    157.9    -8.7                   51   310
                                                                          2002 SAVOY 0     500.00    2  1   -199.3     1.6  1.000LK          20   981

    2004 SAVOY 2     13.800    2 1.0163  -62.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 14.025            0.0      0.0     0.0   2002 SAVOY 0     500.00    2  1      0.0    -0.0  1.000LK           0   635

    2005 SAVOY 3     13.800    2 1.0163  -62.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 14.025            0.0      0.0     0.0   2002 SAVOY 0     500.00    2  1      0.0    -0.0  1.000LK           0   645

    2006 SAVOY 4     13.800    2 1.0163  -62.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 14.025            0.0      0.0     0.0   2002 SAVOY 0     500.00    2  1      0.0    -0.0  1.000LK           0   636

    2007 HONEY GROV~1161.00    2 1.0048  -61.1     0.0      9.5     0.0 -----------------------------------------------------------------------------
                              11 161.78            0.0      2.7     0.0   2114 PARIS 1 1   161.00    2  1    -71.9    -2.3                   29   251
                                                                          2122 TELEPHONE 0 161.00    2  1     62.4    -0.4                   33   187

    2008 MEMPHIS 0   161.00    2 1.0043  -41.4     0.0      8.1     0.0 -----------------------------------------------------------------------------
                              10 161.69            0.0      2.3     0.0   2014 CHILDRESS 0 161.00    2  1     13.7    -6.8                    8   187
                                                                          2052 PANHANDLE~13161.00    2  1    -21.7     4.5                   12   187

    2009 IOWA PARK 0 161.00    2 1.0247  -50.8     0.0     39.1     0.0 -----------------------------------------------------------------------------
                              11 164.98            0.0     11.1     0.0   2049 ELECTRA 0   161.00    2  1    -96.3    21.8                   39   251
                                                                          2082 WICHITA FA~5161.00    2  1     -5.5    54.3                   29   187
                                                                          2109 BURKBURNET~1161.00    2  1     62.6    24.3                   27   250

    2010 VERNON 2 0  161.00    2 1.0295  -43.1     0.0     56.8     0.0 -----------------------------------------------------------------------------
                              10 165.74            0.0     16.1     0.0   2061 VERNON 1 0  161.00    2  1      8.7     0.1                    5   187
                                                                          2079 PADUCAH 0   161.00    2  1    -23.1     2.9                   12   187
                                                                          2091 SEYMOUR 0   161.00    2  1    -42.4    12.0                   24   187

    2011 PANHANDLE ~2500.00    2 1.0279  -40.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 513.96            0.0      0.0     0.0   2012 PANHANDLE ~3161.00    2  1   -105.9    53.1  1.000UN          26   461
                                                                          2013 PANHANDLE ~418.000    2  1   -150.3   104.6  1.000UN          44   412
                                                                          2127 MIAMI 0     500.00    2  1    256.3  -157.7                   15  2020

    2012 PANHANDLE ~3161.00    2 1.0107  -38.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 162.73            0.0      0.0     0.0   2041 PANHANDLE ~5161.00    2  1    -73.1    16.5                   40   187
                                                                          2052 PANHANDLE~13161.00    2  1     47.1    -3.2                   25   187
                                                                          2093 PANHANDLE~10161.00    2  1     38.2   -20.9                   23   187
                                                                          2123 PANHANDLE ~1161.00    2  1   -118.2    56.0                   52   251
                                                                          2011 PANHANDLE ~2500.00    2  1    106.0   -48.4  1.000LK          25   461

    2013 PANHANDLE ~418.000    2 1.0000  -37.6   150.5      0.0     0.0 -----------------------------------------------------------------------------
                              10 18.000          -95.4R     0.0     0.0   2011 PANHANDLE ~2500.00    2  1    150.4   -95.4  1.000LK          43   412

    2014 CHILDRESS 0 161.00    2 1.0058  -42.3     0.0     25.4     0.0 -----------------------------------------------------------------------------
                              10 161.93            0.0      7.2     0.0   2008 MEMPHIS 0   161.00    2  1    -13.6     2.4                    7   187
                                                                          2029 SILVERTON 0 161.00    2  1    -11.8    -9.6                    8   187

    2015 FORESTBURG 0161.00    2 1.0154  -64.7     0.0      4.7     0.0 -----------------------------------------------------------------------------
                              11 163.48            0.0      1.3     0.0   2037 LINDSAY 0   161.00    2  1      5.4   -30.6                   17   187
                                                                          5014 DECATUR 0   161.00    5  1    -10.1    29.2                   17   187

    2016 SHERMAN 3 0 161.00    2 1.0160  -70.5     0.0     69.3     0.0 -----------------------------------------------------------------------------
                              11 163.58            0.0     19.6     0.0   2043 SADLER 0    161.00    2  1    -19.6    10.1                   12   187
                                                                          2069 HOWE 0      161.00    2  1    -49.6   -29.8                   31   187

    2017 PANHANDLE ~7500.00    2 1.0299  -41.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 514.95            0.0      0.0   106.1   2018 PANHANDLE ~8161.00    2  1    -37.8    18.8  1.000UN          16   271
                                                                          2019 PANHANDLE ~920.000    2  1      0.0    -0.0  1.000UN           0   454
                                                                          2096 RALLS 1 0   500.00    2  1    -62.7   -88.8                    5  2020
                                                                          2127 MIAMI 0     500.00    2  1    100.5  -142.1                    9  2020

    2018 PANHANDLE ~8161.00    2 1.0210  -40.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 164.39            0.0      0.0     0.0   2093 PANHANDLE~10161.00    2  1    -37.8    17.9                   22   187
                                                                          2017 PANHANDLE ~7500.00    2  1     37.8   -17.9  1.000LK          15   271

    2019 PANHANDLE ~920.000    2 1.0299  -41.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 20.598            0.0      0.0     0.0   2017 PANHANDLE ~7500.00    2  1      0.0    -0.0  1.000LK           0   454

    2020 WICHITA F~12161.00    2 1.0019  -50.5     0.0     48.0     0.0 -----------------------------------------------------------------------------
                              11 161.30            0.0     13.6     0.0   2045 SHEPPARD A~1161.00    2  1    140.3   -18.1                   46   310
                                                                          2055 WICHITA FA~2161.00    2  1   -188.3     4.5                   46   409

    2021 PARIS 2 0   500.00    2 1.0150  -58.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 507.49            0.0      0.0     0.0   2002 SAVOY 0     500.00    2  1    655.7   -81.1                   29  2295
                                                                          2022 PARIS 2 1   161.00    2  1    177.7    17.6  1.000UN          21   867
                                                                          2023 PARIS 2 2   13.800    2  1    -83.3   -12.5  1.000UN          26   319
                                                                          2024 PARIS 2 3   13.800    2  1   -166.6   -15.3  1.000UN          43   391
                                                                          2113 PARIS 1 0   500.00    2  1   -583.5    91.2                   29  2020

    2022 PARIS 2 1   161.00    2 1.0117  -60.0     0.0     11.6     0.0 -----------------------------------------------------------------------------
                              11 162.88            0.0      3.3     0.0   2001 PARIS 3 0   161.00    2  1     65.1     7.0                   35   187
                                                                          2040 CLARKSVILL~1161.00    2  1     12.7    -2.6                    7   187
                                                                          2064 SUMNER 0    161.00    2  1     88.3     4.1                   35   251
                                                                          2021 PARIS 2 0   500.00    2  1   -177.6   -11.7  1.000LK          21   867

    2023 PARIS 2 2   13.800    2 1.0200  -56.6    83.3      0.0     0.0 -----------------------------------------------------------------------------
                              11 14.076           14.8R     0.0     0.0   2021 PARIS 2 0   500.00    2  1     83.3    14.8  1.000LK          27   319

    2024 PARIS 2 3   13.800    2 1.0200  -55.9   166.7      0.0     0.0 -----------------------------------------------------------------------------
                              11 14.076           21.9R     0.0     0.0   2021 PARIS 2 0   500.00    2  1    166.7    21.9  1.000LK          43   391

    2025 WICHITA F~10161.00    2 1.0000  -49.8     0.0     39.6     0.0 -----------------------------------------------------------------------------
                              11 161.00            0.0     11.2     0.0   2055 WICHITA FA~2161.00    2  1    -25.1   -29.5                   21   187
                                                                          2067 WICHITA F~11161.00    2  1    -14.5    18.2                   12   187

    2026 WHEELER 0   161.00    2 1.0145  -39.1     0.0     18.6     0.0 -----------------------------------------------------------------------------
                              10 163.34            0.0      5.3     0.0   2058 WHITE DEER 0161.00    2  1    -61.0    22.6                   35   187
                                                                          2128 MIAMI 1     161.00    2  1     42.4   -27.9                   27   187

    2027 DEPORT 0    161.00    2 1.0043  -61.7     0.0      3.6     0.0 -----------------------------------------------------------------------------
                              11 161.70            0.0      1.0     0.0   2001 PARIS 3 0   161.00    2  1    -16.4     4.6                    9   187
                                                                          2090 ANNONA 0    161.00    2  1     12.8    -5.6                    7   187

    2028 WICHITA FA~9161.00    2 1.0029  -52.4     0.0     14.2     0.0 -----------------------------------------------------------------------------
                              11 161.46            0.0      4.0     0.0   2045 SHEPPARD A~1161.00    2  1   -117.0    27.3                   48   251
                                                                          2109 BURKBURNET~1161.00    2  1    -28.4   -16.7                   13   250
                                                                          2112 PETROLIA 0  161.00    2  1    131.2   -14.7                   43   310

    2029 SILVERTON 0 161.00    2 1.0139  -41.8     0.0      3.2     0.0 -----------------------------------------------------------------------------
                              10 163.25            0.0      0.9     0.0   1091 RALLS 2 0   161.00    1  1    -15.1    -6.6                    9   187
                                                                          2014 CHILDRESS 0 161.00    2  1     11.9     5.7                    7   187

    2030 BONHAM 0    161.00    2 0.9930  -65.1     0.0     47.1     0.0 -----------------------------------------------------------------------------
                              11 159.88            0.0     13.4     0.0   2106 WHITEWRIGH~1161.00    2  1     59.7   -18.1                   33   187
                                                                          2122 TELEPHONE 0 161.00    2  1   -106.8     4.7                   43   251

    2031 MATADOR 0   161.00    2 1.0252  -37.0     0.0      5.8     0.0 -----------------------------------------------------------------------------
                              10 165.05            0.0      1.6     0.0   2048 CROSBYTON 0 161.00    2  1     46.5   -13.9                   26   187
                                                                          2087 SPUR 0      161.00    2  1    -52.3    12.3                   29   187

    2032 ARTHUR CIT~1161.00    2 1.0066  -60.5     0.0      3.4     0.0 -----------------------------------------------------------------------------
                              11 162.06            0.0      1.0     0.0   2114 PARIS 1 1   161.00    2  1    -56.1     0.2                   30   187
                                                                          2122 TELEPHONE 0 161.00    2  1     52.8    -1.2                   28   187

    2033 LEONARD 0   161.00    2 0.9965  -66.4     0.0     13.6     0.0 -----------------------------------------------------------------------------
                              11 160.44            0.0      3.8     0.0   2129 TRENTON 0   161.00    2  1     31.9   -15.9                   19   187
                                                                          5288 WOLFE CITY 0161.00    5  1    -45.5    12.1                   25   187

    2034 GORDONVILL~1161.00    2 1.0135  -69.9     0.0      5.3     0.0 -----------------------------------------------------------------------------
                              11 163.18            0.0      1.5     0.0   2043 SADLER 0    161.00    2  1     23.9   -10.9                   14   187
                                                                          2046 POTTSBORO 0 161.00    2  1    -29.3     9.4                   16   187

    2035 KNOX CITY 0 161.00    2 1.0244  -36.9     0.0      4.7     0.0 -----------------------------------------------------------------------------
                              10 164.94            0.0      1.3     0.0   2066 ASPERMONT 0 161.00    2  1    -65.3    11.6                   26   251
                                                                          2091 SEYMOUR 0   161.00    2  1     60.6   -12.9                   25   251

    2036 WICHITA F~13161.00    2 1.0048  -50.2     0.0     41.6     0.0 -----------------------------------------------------------------------------
                              11 161.77            0.0     11.8     0.0   2055 WICHITA FA~2161.00    2  1    -86.4    34.0                   31   300
                                                                          2082 WICHITA FA~5161.00    2  1     44.9   -45.8                   26   250

    2037 LINDSAY 0   161.00    2 1.0261  -65.0     0.0      3.5     0.0 -----------------------------------------------------------------------------
                              11 165.20            0.0      1.0     0.0   2015 FORESTBURG 0161.00    2  1     -5.3    29.0                   16   187
                                                                          2065 GAINESVILL~1161.00    2  1    120.0   -34.1                   50   251
                                                                          2110 MUENSTER 2 0161.00    2  1   -118.2     4.0                   47   251

    2038 ECTOR 0     161.00    2 1.0123  -65.1     0.0      2.6     0.0 -----------------------------------------------------------------------------
                              11 162.99            0.0      0.7     0.0   2003 SAVOY 1     161.00    2  1    -41.4    -7.8                   17   251
                                                                          2081 DODD CITY 0 161.00    2  1     38.8     7.1                   16   251

    2039 SUNSET 0    161.00    2 1.0003  -62.3     0.0      5.6     0.0 -----------------------------------------------------------------------------
                              11 161.05            0.0      1.6     0.0   2086 MONTAGUE 0  161.00    2  1    -37.0     2.1                   20   187
                                                                          5285 CHICO 0     161.00    5  1    -35.3    11.7                   15   251
                                                                          5455 ALVORD 0    161.00    5  1     66.8   -15.4                   27   251

    2040 CLARKSVILL~1161.00    2 1.0092  -60.7     0.0     15.9     0.0 -----------------------------------------------------------------------------
                              11 162.48            0.0      4.5     0.0   2022 PARIS 2 1   161.00    2  1    -12.6    -2.0                    7   187
                                                                          2114 PARIS 1 1   161.00    2  1    -29.8     1.6                   16   187
                                                                          2121 BAGWELL 0   161.00    2  1     26.5    -4.1                   14   187

    2041 PANHANDLE ~5161.00    2 1.0112  -35.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 162.80            0.0      0.0     0.0   2012 PANHANDLE ~3161.00    2  1     73.8   -16.3                   40   187
                                                                          2042 PANHANDLE ~618.000    2  1    -59.6     4.5  1.000UN          63    95
                                                                          2058 WHITE DEER 0161.00    2  1    -14.1    11.8                   10   187

    2042 PANHANDLE ~618.000    2 1.0100  -33.0    59.7      0.0     0.0 -----------------------------------------------------------------------------
                              10 18.180           -1.8R     0.0     0.0   2041 PANHANDLE ~5161.00    2  1     59.7    -1.8  1.000LK          63    95

    2043 SADLER 0    161.00    2 1.0144  -70.2     0.0      4.2     0.0 -----------------------------------------------------------------------------
                              11 163.32            0.0      1.2     0.0   2016 SHERMAN 3 0 161.00    2  1     19.7   -11.3                   12   187
                                                                          2034 GORDONVILL~1161.00    2  1    -23.9    10.1                   14   187

    2044 WHITESBORO 0161.00    2 1.0215  -66.2     0.0     27.4     0.0 -----------------------------------------------------------------------------
                              11 164.47            0.0      7.8     0.0   2065 GAINESVILL~1161.00    2  1     10.3   -21.6                   13   187
                                                                          2102 SHERMAN 1 1 161.00    2  1    -37.8    13.9                   22   187

    2045 SHEPPARD A~1161.00    2 1.0015  -50.9     0.0     22.6     0.0 -----------------------------------------------------------------------------
                              11 161.25            0.0      6.4     0.0   2020 WICHITA F~12161.00    2  1   -140.2    18.9                   46   310
                                                                          2028 WICHITA FA~9161.00    2  1    117.5   -25.3                   48   251

    2046 POTTSBORO 0 161.00    2 1.0130  -69.5     0.0     22.1     0.0 -----------------------------------------------------------------------------
                              11 163.09            0.0      6.3     0.0   2034 GORDONVILL~1161.00    2  1     29.3   -10.2                   17   187
                                                                          2063 DENISON 2 0 161.00    2  1    -51.4     3.9                   21   251

    2047 BELLS 0     161.00    2 1.0142  -65.5     0.0     15.0     0.0 -----------------------------------------------------------------------------
                              11 163.29            0.0      4.2     0.0   2003 SAVOY 1     161.00    2  1   -157.5    10.6                   51   310
                                                                          2092 DENISON 1 0 161.00    2  1    142.6   -14.8                   57   251

    2048 CROSBYTON 0 161.00    2 1.0272  -39.8     0.0      6.4     0.0 -----------------------------------------------------------------------------
                              10 165.38            0.0      1.8     0.0   1091 RALLS 2 0   161.00    1  1     11.6    -1.8                    6   187
                                                                          2031 MATADOR 0   161.00    2  1    -46.0    11.0                   25   187
                                                                          2079 PADUCAH 0   161.00    2  1     27.9   -11.0                   16   187

    2049 ELECTRA 0   161.00    2 1.0220  -46.9     0.0     11.6     0.0 -----------------------------------------------------------------------------
                              10 164.55            0.0      3.3     0.0   2009 IOWA PARK 0 161.00    2  1     97.4   -18.8                   40   251
                                                                          2061 VERNON 1 0  161.00    2  1   -109.0    15.6                   44   251

    2050 PATTONVILL~1161.00    2 0.9979  -64.4     0.0      3.7     0.0 -----------------------------------------------------------------------------
                              11 160.66            0.0      1.0     0.0   2090 ANNONA 0    161.00    2  1    -34.0    -0.9                   18   187
                                                                          5268 COMMERCE 0  161.00    5  1     30.4    -0.1                   16   187

    2051 HENRIETTA 0 161.00    2 1.0010  -57.7     0.0     17.8     0.0 -----------------------------------------------------------------------------
                              11 161.17            0.0      5.1     0.0   2080 NOCONA 0    161.00    2  1    106.8   -29.0                   44   251
                                                                          2112 PETROLIA 0  161.00    2  1   -124.6    23.9                   41   310

    2052 PANHANDLE~13161.00    2 1.0032  -40.3     0.0     24.8     0.0 -----------------------------------------------------------------------------
                              10 161.52            0.0      7.0     0.0   2008 MEMPHIS 0   161.00    2  1     21.8    -8.0                   12   187
                                                                          2012 PANHANDLE ~3161.00    2  1    -46.6     1.0                   25   187

    2053 BOWIE 0     161.00    2 0.9971  -60.4     0.0     29.1     0.0 -----------------------------------------------------------------------------
                              11 160.53            0.0      8.3     0.0   5285 CHICO 0     161.00    5  1     45.7   -11.4                   19   251
                                                                          5362 BRIDGEPORT 1161.00    5  1    -74.9     3.1                   30   251

    2054 WICHITA FA~1500.00    2 1.0042  -48.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 502.08            0.0      0.0     0.0   2055 WICHITA FA~2161.00    2  1    175.1     5.9  1.000UN          16  1095
                                                                          2055 WICHITA FA~2161.00    2  2    175.1     5.9  1.000UN          16  1095
                                                                          2056 WICHITA FA~318.000    2  1      0.0    -0.0  1.000UN           0   227
                                                                          2057 WICHITA FA~418.000    2  1   -417.1   127.3  1.000UN          44  1001
                                                                          2127 MIAMI 0     500.00    2  1   -218.4   -13.8                   11  2020
                                                                          5236 OLNEY 1 0   500.00    5  1    285.4  -125.2                   15  2020

    2055 WICHITA FA~2161.00    2 1.0035  -49.7     0.0     49.6     0.0 -----------------------------------------------------------------------------
                              11 161.57            0.0     14.1     0.0   2020 WICHITA F~12161.00    2  1    188.7    -2.3                   46   409
                                                                          2025 WICHITA F~10161.00    2  1     25.1    29.1                   21   187
                                                                          2036 WICHITA F~13161.00    2  1     86.6   -33.7                   31   300
                                                                          2054 WICHITA FA~1500.00    2  1   -175.0    -3.6  1.000LK          16  1095
                                                                          2054 WICHITA FA~1500.00    2  2   -175.0    -3.6  1.000LK          16  1095

    2056 WICHITA FA~318.000    2 1.0042  -48.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 18.075            0.0      0.0     0.0   2054 WICHITA FA~1500.00    2  1      0.0    -0.0  1.000LK           0   227

    2057 WICHITA FA~418.000    2 0.9900  -45.7   417.6      0.0     0.0 -----------------------------------------------------------------------------
                              11 17.820         -102.4R     0.0     0.0   2054 WICHITA FA~1500.00    2  1    417.6  -102.4  1.000LK          43  1001

    2058 WHITE DEER 0161.00    2 1.0056  -35.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 161.90            0.0      0.0     0.0   2026 WHEELER 0   161.00    2  1     62.0   -23.5                   35   187
                                                                          2041 PANHANDLE ~5161.00    2  1     14.2   -14.5                   11   187
                                                                          2059 WHITE DEER 113.800    2  1    -59.8    10.6  1.000UN          61    99
                                                                          2123 PANHANDLE ~1161.00    2  1    -16.4    27.4                   17   187

    2059 WHITE DEER 113.800    2 1.0000  -31.6    60.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 13.800           -6.9R     0.0     0.0   2058 WHITE DEER 0161.00    2  1     60.0    -6.9  1.000LK          61    99

    2060 ROXTON 0    161.00    2 1.0008  -63.1     0.0      3.8     0.0 -----------------------------------------------------------------------------
                              11 161.12            0.0      1.1     0.0   2064 SUMNER 0    161.00    2  1    -77.4    -0.2                   31   251
                                                                          5136 COOPER 0    161.00    5  1     73.6    -0.8                   29   251

    2061 VERNON 1 0  161.00    2 1.0246  -43.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 164.96            0.0      0.0     0.0   2010 VERNON 2 0  161.00    2  1     -8.7    -5.3                    5   187
                                                                          2049 ELECTRA 0   161.00    2  1    110.1   -12.1                   44   251
                                                                          2062 VERNON 1 1  18.000    2  1   -101.4    17.4  1.000UN          46   223

    2062 VERNON 1 1  18.000    2 1.0200  -41.3   101.6      0.0     0.0 -----------------------------------------------------------------------------
                              10 18.360          -13.3R     0.0     0.0   2061 VERNON 1 0  161.00    2  1    101.6   -13.3  1.000LK          46   223

    2063 DENISON 2 0 161.00    2 1.0139  -68.9     0.0     65.6     0.0 -----------------------------------------------------------------------------
                              11 163.24            0.0     18.6     0.0   2046 POTTSBORO 0 161.00    2  1     51.5    -4.5                   21   251
                                                                          2092 DENISON 1 0 161.00    2  1   -117.2    27.1                   48   251

    2064 SUMNER 0    161.00    2 1.0056  -61.6     0.0     10.0     0.0 -----------------------------------------------------------------------------
                              11 161.90            0.0      2.8     0.0   2022 PARIS 2 1   161.00    2  1    -87.8    -3.4                   35   251
                                                                          2060 ROXTON 0    161.00    2  1     77.8     0.6                   31   251

    2065 GAINESVILL~1161.00    2 1.0296  -66.6     0.0     78.4     0.0 -----------------------------------------------------------------------------
                              11 165.76            0.0     22.2     0.0   2037 LINDSAY 0   161.00    2  1   -119.4    36.4                   50   251
                                                                          2044 WHITESBORO 0161.00    2  1    -10.3    19.7                   12   187
                                                                          2126 VALLEY VIE~1161.00    2  1     51.3    23.7                   23   251

    2066 ASPERMONT 0 161.00    2 1.0238  -33.9     0.0      7.1     0.0 -----------------------------------------------------------------------------
                              10 164.83            0.0      2.0     0.0   2035 KNOX CITY 0 161.00    2  1     65.9   -12.4                   27   251
                                                                          2073 JAYTON 0    161.00    2  1    -73.0    10.4                   29   251

    2067 WICHITA F~11161.00    2 0.9979  -49.6     0.0     54.0     0.0 -----------------------------------------------------------------------------
                              11 160.65            0.0     15.3     0.0   2025 WICHITA F~10161.00    2  1     14.5   -18.8                   13   187
                                                                          2068 WINDTHORST 0161.00    2  1    -68.5     3.5                   27   251

    2068 WINDTHORST 0161.00    2 1.0026  -47.3     0.0      5.8     0.0 -----------------------------------------------------------------------------
                              11 161.42            0.0      1.6     0.0   2067 WICHITA F~11161.00    2  1     69.0    -3.7                   28   251
                                                                          2088 ARCHER 1 0  161.00    2  1    -74.7     2.0                   30   251

    2069 HOWE 0      161.00    2 1.0308  -69.6     0.0     21.9     0.0 -----------------------------------------------------------------------------
                              11 165.96            0.0      6.2     0.0   2016 SHERMAN 3 0 161.00    2  1     49.9    29.1                   31   187
                                                                          2072 COLLINSVIL~1161.00    2  1    -95.2    37.8                   41   251
                                                                          5074 PROSPER 0   161.00    5  1     23.4    54.4                   32   187

    2070 ARCHER 2 0  161.00    2 1.0044  -46.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 161.72            0.0      0.0     0.0   2071 ARCHER 2 1  18.000    2  1   -112.3    14.0  1.000UN          45   249
                                                                          2088 ARCHER 1 0  161.00    2  1     24.2     2.8                   10   251
                                                                          5237 OLNEY 1 1   161.00    5  1     88.1   -16.8                   37   245

    2071 ARCHER 2 1  18.000    2 1.0000  -43.1   112.5      0.0     0.0 -----------------------------------------------------------------------------
                              11 18.000           -6.7R     0.0     0.0   2070 ARCHER 2 0  161.00    2  1    112.5    -6.7  1.000LK          45   249

    2072 COLLINSVIL~1161.00    2 1.0242  -67.8     0.0      9.7     0.0 -----------------------------------------------------------------------------
                              11 164.90            0.0      2.8     0.0   2069 HOWE 0      161.00    2  1     95.8   -36.2                   41   251
                                                                          2102 SHERMAN 1 1 161.00    2  1   -105.5    33.5                   44   251

    2073 JAYTON 0    161.00    2 1.0251  -31.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 165.05            0.0      0.0     0.0   2066 ASPERMONT 0 161.00    2  1     73.5   -10.4                   30   251
                                                                          2074 JAYTON 1    115.00    2  1    -83.3    34.1  1.000UN          63   144
                                                                          2076 JAYTON 3    24.000    2  1    -22.5   -19.4  1.000UN          46    64
                                                                          2087 SPUR 0      161.00    2  1     61.5   -13.3                   34   187
                                                                          3079 HERMLEIGH 1 161.00    3  1    -29.2     8.9                   12   251

    2074 JAYTON 1    115.00    2 1.0128  -29.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 116.47            0.0      0.0     0.0   2075 JAYTON 2    115.00    2  1      0.0    -0.0  1.000UN           0    19
                                                                          3115 ROTAN 0     115.00    3  1    -83.5    30.7                   40   221
                                                                          2073 JAYTON 0    161.00    2  1     83.5   -30.7  1.000LK          62   144

    2075 JAYTON 2    115.00    2 1.0128  -29.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 116.47            0.0      0.0     0.0   2074 JAYTON 1    115.00    2  1      0.0    -0.0  1.000LK           0    19

    2076 JAYTON 3    24.000    2 1.0400  -30.4    22.5      0.0     0.0 -----------------------------------------------------------------------------
                              10 24.960           20.0R     0.0     0.0   2073 JAYTON 0    161.00    2  1     22.5    20.0  1.000LK          47    64

    2077 MUENSTER 1 0161.00    2 1.0260  -62.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 165.19            0.0      0.0     0.0   2078 MUENSTER 1 113.800    2  1    -84.2    13.5  1.000UN          45   189
                                                                          2110 MUENSTER 2 0161.00    2  1    127.6   -45.1                   44   310
                                                                          2133 SAINT JO 0  161.00    2  1    -43.3    31.6                   21   251

    2078 MUENSTER 1 113.800    2 1.0200  -59.5    84.4      0.0     0.0 -----------------------------------------------------------------------------
                              11 14.076           -8.5R     0.0     0.0   2077 MUENSTER 1 0161.00    2  1     84.4    -8.5  1.000LK          45   189

    2079 PADUCAH 0   161.00    2 1.0297  -41.9     0.0      4.5     0.0 -----------------------------------------------------------------------------
                              10 165.79            0.0      1.3     0.0   2010 VERNON 2 0  161.00    2  1     23.2    -6.9                   13   187
                                                                          2048 CROSBYTON 0 161.00    2  1    -27.7     5.7                   15   187

    2080 NOCONA 0    161.00    2 1.0055  -60.2     0.0     16.9     0.0 -----------------------------------------------------------------------------
                              11 161.88            0.0      4.8     0.0   2051 HENRIETTA 0 161.00    2  1   -105.9    31.6                   44   251
                                                                          2086 MONTAGUE 0  161.00    2  1     39.5    -4.6                   21   187
                                                                          2133 SAINT JO 0  161.00    2  1     49.5   -31.8                   23   251

    2081 DODD CITY 0 161.00    2 1.0070  -65.9     0.0      4.5     0.0 -----------------------------------------------------------------------------
                              11 162.13            0.0      1.3     0.0   2038 ECTOR 0     161.00    2  1    -38.7    -8.4                   16   251
                                                                          2129 TRENTON 0   161.00    2  1     34.2     7.1                   19   187

    2082 WICHITA FA~5161.00    2 1.0083  -50.5     0.0     59.0     0.0 -----------------------------------------------------------------------------
                              11 162.34            0.0     16.7     0.0   2009 IOWA PARK 0 161.00    2  1      5.7   -55.0                   30   187
                                                                          2036 WICHITA F~13161.00    2  1    -44.8    45.7                   26   250
                                                                          2083 WICHITA FA~620.000    2  1    -20.0    -7.4  1.000UN          23    91
                                                                          2084 WICHITA FA~720.000    2  1      0.0    -0.0  1.000UN           0    82
                                                                          2085 WICHITA FA~820.000    2  1      0.0    -0.0  1.000UN           0    98

    2083 WICHITA FA~620.000    2 1.0200  -48.9    20.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 20.400            8.1R     0.0     0.0   2082 WICHITA FA~5161.00    2  1     20.0     8.1  1.000LK          24    91

    2084 WICHITA FA~720.000    2 1.0083  -50.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 20.166            0.0      0.0     0.0   2082 WICHITA FA~5161.00    2  1      0.0    -0.0  1.000LK           0    82

    2085 WICHITA FA~820.000    2 1.0083  -50.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 20.166            0.0      0.0     0.0   2082 WICHITA FA~5161.00    2  1      0.0    -0.0  1.000LK           0    98

    2086 MONTAGUE 0  161.00    2 1.0024  -61.5     0.0      2.2     0.0 -----------------------------------------------------------------------------
                              11 161.39            0.0      0.6     0.0   2039 SUNSET 0    161.00    2  1     37.1    -3.4                   20   187
                                                                          2080 NOCONA 0    161.00    2  1    -39.3     2.8                   21   187

    2087 SPUR 0      161.00    2 1.0242  -34.2     0.0      7.9     0.0 -----------------------------------------------------------------------------
                              10 164.90            0.0      2.2     0.0   2031 MATADOR 0   161.00    2  1     52.9   -14.5                   29   187
                                                                          2073 JAYTON 0    161.00    2  1    -60.8    12.3                   33   187

    2088 ARCHER 1 0  161.00    2 1.0035  -47.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 161.56            0.0      0.0     0.0   2068 WINDTHORST 0161.00    2  1     74.8    -2.0                   30   251
                                                                          2070 ARCHER 2 0  161.00    2  1    -24.2    -3.4                   10   251
                                                                          2089 ARCHER 1 1  24.000    2  1    -50.6     5.4  1.000UN          61    84

    2089 ARCHER 1 1  24.000    2 1.0000  -43.4    50.7      0.0     0.0 -----------------------------------------------------------------------------
                              11 24.000           -2.2R     0.0     0.0   2088 ARCHER 1 0  161.00    2  1     50.7    -2.2  1.000LK          60    84

    2090 ANNONA 0    161.00    2 1.0051  -62.3     0.0      2.4     0.0 -----------------------------------------------------------------------------
                              11 161.82            0.0      0.7     0.0   2027 DEPORT 0    161.00    2  1    -12.8     2.2                    7   187
                                                                          2050 PATTONVILL~1161.00    2  1     34.3    -2.7                   18   187
                                                                          2121 BAGWELL 0   161.00    2  1    -24.0    -0.2                   13   187

    2091 SEYMOUR 0   161.00    2 1.0256  -40.5     0.0     17.0     0.0 -----------------------------------------------------------------------------
                              10 165.13            0.0      4.8     0.0   2010 VERNON 2 0  161.00    2  1     42.9   -15.5                   24   187
                                                                          2035 KNOX CITY 0 161.00    2  1    -59.9    10.7                   24   251

    2092 DENISON 1 0 161.00    2 1.0125  -67.3     0.0     24.1     0.0 -----------------------------------------------------------------------------
                              11 163.02            0.0      6.8     0.0   2047 BELLS 0     161.00    2  1   -141.8    18.1                   57   251
                                                                          2063 DENISON 2 0 161.00    2  1    117.7   -24.9                   48   251

    2093 PANHANDLE~10161.00    2 1.0159  -39.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 163.56            0.0      0.0     0.0   2012 PANHANDLE ~3161.00    2  1    -38.0    19.5                   23   187
                                                                          2018 PANHANDLE ~8161.00    2  1     38.0   -19.5                   23   187
                                                                          2094 PANHANDLE~1113.800    2  1      0.0    -0.0  1.000UN           0    88
                                                                          2095 PANHANDLE~1213.800    2  1      0.0    -0.0  1.000UN           0   164

    2094 PANHANDLE~1113.800    2 1.0159  -39.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 14.020            0.0      0.0     0.0   2093 PANHANDLE~10161.00    2  1      0.0    -0.0  1.000LK           0    88

    2095 PANHANDLE~1213.800    2 1.0159  -39.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 14.020            0.0      0.0     0.0   2093 PANHANDLE~10161.00    2  1      0.0    -0.0  1.000LK           0   164

    2096 RALLS 1 0   500.00    2 1.0259  -40.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 512.94            0.0      0.0    91.5   2017 PANHANDLE ~7500.00    2  1     62.8  -125.3                    7  2020
                                                                          2097 RALLS 1 1   230.00    2  1   -273.1    52.6  1.000UN          33   836
                                                                          2099 RALLS 1 3   18.000    2  1     -7.5    17.4  1.000UN           8   237
                                                                          2100 RALLS 1 4   18.000    2  1   -112.4    18.8  1.000UN          30   386
                                                                          5394 ALBANY 1 0  500.00    5  1    330.2  -146.5                   16  2300

    2097 RALLS 1 1   230.00    2 1.0226  -39.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 235.21            0.0      0.0     0.0   2098 RALLS 1 2   161.00    2  1     15.2    -1.7  1.000UN          10   146
                                                                          3096 FLUVANNA 2 0230.00    3  1   -288.3    48.9                   39   750
                                                                          2096 RALLS 1 0   500.00    2  1    273.1   -47.2  1.000LK          33   836

    2098 RALLS 1 2   161.00    2 1.0247  -40.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 164.98            0.0      0.0     0.0   1091 RALLS 2 0   161.00    1  1     15.2    -2.0                    8   187
                                                                          2097 RALLS 1 1   230.00    2  1    -15.2     2.0  1.000LK          10   146

    2099 RALLS 1 3   18.000    2 1.0200  -40.1     7.5      0.0     0.0 -----------------------------------------------------------------------------
                              10 18.360          -17.3R     0.0     0.0   2096 RALLS 1 0   500.00    2  1      7.5   -17.3  1.000LK           8   237

    2100 RALLS 1 4   18.000    2 1.0200  -37.6   112.5      0.0     0.0 -----------------------------------------------------------------------------
                              10 18.360          -13.6R     0.0     0.0   2096 RALLS 1 0   500.00    2  1    112.5   -13.6  1.000LK          29   386

    2101 SHERMAN 1 0 500.00    2 1.0166  -63.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 508.32            0.0      0.0     0.0   2002 SAVOY 0     500.00    2  1   -451.6    37.8                   22  2020
                                                                          2102 SHERMAN 1 1 161.00    2  1    275.5   -10.5  1.000UN          26  1072
                                                                          2103 SHERMAN 1 2 20.000    2  1      0.0    -0.0  1.000UN           0   542
                                                                          2104 SHERMAN 1 3 20.000    2  1      0.0    -0.0  1.000UN           0   542
                                                                          2105 SHERMAN 1 4 20.000    2  1      0.0    -0.0  1.000UN           0   544
                                                                          5083 MCKINNEY 3 0500.00    5  1    176.2   -27.3                    9  2020

    2102 SHERMAN 1 1 161.00    2 1.0175  -64.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 163.82            0.0      0.0     0.0   2044 WHITESBORO 0161.00    2  1     38.0   -16.0                   22   187
                                                                          2072 COLLINSVIL~1161.00    2  1    106.5   -30.2                   44   251
                                                                          2107 SHERMAN 2 0 161.00    2  1    130.9    29.0                   43   310
                                                                          2101 SHERMAN 1 0 500.00    2  1   -275.4    17.2  1.000LK          26  1072

    2103 SHERMAN 1 2 20.000    2 1.0166  -63.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 20.333            0.0      0.0     0.0   2101 SHERMAN 1 0 500.00    2  1      0.0    -0.0  1.000LK           0   542

    2104 SHERMAN 1 3 20.000    2 1.0166  -63.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 20.333            0.0      0.0     0.0   2101 SHERMAN 1 0 500.00    2  1      0.0    -0.0  1.000LK           0   542

    2105 SHERMAN 1 4 20.000    2 1.0166  -63.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 20.333            0.0      0.0     0.0   2101 SHERMAN 1 0 500.00    2  1      0.0    -0.0  1.000LK           0   544

    2106 WHITEWRIGH~1161.00    2 0.9953  -67.0     0.0     14.4     0.0 -----------------------------------------------------------------------------
                              11 160.25            0.0      4.1     0.0   2030 BONHAM 0    161.00    2  1    -59.2    17.7                   33   187
                                                                          2124 VAN ALSTYN~1161.00    2  1     57.4    -7.4                   23   251
                                                                          2129 TRENTON 0   161.00    2  1    -12.6   -14.4                   10   187

    2107 SHERMAN 2 0 161.00    2 1.0123  -65.6     0.0     74.2     0.0 -----------------------------------------------------------------------------
                              11 162.99            0.0     21.0     0.0   2102 SHERMAN 1 1 161.00    2  1   -130.6   -27.7                   43   310
                                                                          2125 TIOGA 0     161.00    2  1     56.5     6.7                   23   251

    2108 ROCHESTER 0 161.00    2 1.0076  -47.3     0.0      2.1     0.0 -----------------------------------------------------------------------------
                              10 162.23            0.0      0.6     0.0   2130 HASKELL 0   161.00    2  1    -54.4     8.2                   29   187
                                                                          5472 THROCKMORT~1161.00    5  1     52.2    -8.9                   28   187

    2109 BURKBURNET~1161.00    2 1.0129  -51.8     0.0     33.8     0.0 -----------------------------------------------------------------------------
                              11 163.07            0.0      9.6     0.0   2009 IOWA PARK 0 161.00    2  1    -62.3   -24.6                   27   250
                                                                          2028 WICHITA FA~9161.00    2  1     28.5    15.0                   13   250

    2110 MUENSTER 2 0161.00    2 1.0290  -63.8     0.0      8.6     0.0 -----------------------------------------------------------------------------
                              11 165.67            0.0      2.4     0.0   2037 LINDSAY 0   161.00    2  1    118.6    -2.6                   47   251
                                                                          2077 MUENSTER 1 0161.00    2  1   -127.2    46.6                   44   310

    2111 ARCHER CIT~1161.00    2 1.0020  -52.2     0.0     14.0     0.0 -----------------------------------------------------------------------------
                              11 161.33            0.0      4.0     0.0   5187 OLNEY 2 0   161.00    5  1     32.8   -10.3                   18   187
                                                                          5472 THROCKMORT~1161.00    5  1    -46.7     6.4                   25   187

    2112 PETROLIA 0  161.00    2 1.0015  -54.0     0.0      4.5     0.0 -----------------------------------------------------------------------------
                              11 161.24            0.0      1.3     0.0   2028 WICHITA FA~9161.00    2  1   -130.6    17.3                   42   310
                                                                          2051 HENRIETTA 0 161.00    2  1    126.0   -18.6                   41   310

    2113 PARIS 1 0   500.00    2 1.0144  -57.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 507.21            0.0      0.0     0.0   2021 PARIS 2 0   500.00    2  1    583.9   -95.5                   29  2020
                                                                          2114 PARIS 1 1   161.00    2  1    229.6    20.5  1.000UN          25   924
                                                                          2115 PARIS 1 2   13.800    2  1   -184.4    48.3  1.000UN          47   410
                                                                          2116 PARIS 1 3   13.800    2  1   -184.6    78.9  1.000UN          50   402
                                                                          2117 PARIS 1 4   13.800    2  1   -184.6    42.2  1.000UN          47   404
                                                                          2118 PARIS 1 5   13.800    2  1   -184.5    40.4  1.000UN          48   391
                                                                          2119 PARIS 1 6   13.800    2  1   -184.6    66.7  1.000UN          50   389
                                                                          2120 PARIS 1 7   13.800    2  1   -184.5    20.1  1.000UN          47   392
                                                                          5049 GREENVILLE~1500.00    5  1    519.5   -46.3                   19  2768
                                                                          8126 MOUNT PLEA~1500.00    8  1   -225.8  -175.4                   10  2768

    2114 PARIS 1 1   161.00    2 1.0124  -59.0     0.0     70.8     0.0 -----------------------------------------------------------------------------
                              11 163.00            0.0     20.1     0.0   2007 HONEY GROV~1161.00    2  1     72.4     2.4                   29   251
                                                                          2032 ARTHUR CIT~1161.00    2  1     56.5    -1.0                   30   187
                                                                          2040 CLARKSVILL~1161.00    2  1     30.0    -5.8                   16   187
                                                                          2113 PARIS 1 0   500.00    2  1   -229.6   -15.5  1.000LK          25   924

    2115 PARIS 1 2   13.800    2 1.0000  -53.7   184.7      0.0     0.0 -----------------------------------------------------------------------------
                              11 13.800          -34.7R     0.0     0.0   2113 PARIS 1 0   500.00    2  1    184.7   -34.7  1.000LK          46   410

    2116 PARIS 1 3   13.800    2 1.0000  -55.6   184.7      0.0     0.0 -----------------------------------------------------------------------------
                              11 13.800          -71.1R     0.0     0.0   2113 PARIS 1 0   500.00    2  1    184.7   -71.1  1.000LK          49   402

    2117 PARIS 1 4   13.800    2 1.0000  -53.1   184.7      0.0     0.0 -----------------------------------------------------------------------------
                              11 13.800          -26.7R     0.0     0.0   2113 PARIS 1 0   500.00    2  1    184.7   -26.7  1.000LK          46   404

    2118 PARIS 1 5   13.800    2 1.0000  -52.6   184.7      0.0     0.0 -----------------------------------------------------------------------------
                              11 13.800          -23.3R     0.0     0.0   2113 PARIS 1 0   500.00    2  1    184.7   -23.3  1.000LK          48   391

    2119 PARIS 1 6   13.800    2 1.0000  -55.2   184.7      0.0     0.0 -----------------------------------------------------------------------------
                              11 13.800          -57.6R     0.0     0.0   2113 PARIS 1 0   500.00    2  1    184.7   -57.6  1.000LK          50   389

    2120 PARIS 1 7   13.800    2 1.0100  -52.8   184.7      0.0     0.0 -----------------------------------------------------------------------------
                              11 13.938           -4.3R     0.0     0.0   2113 PARIS 1 0   500.00    2  1    184.7    -4.3  1.000LK          47   392

    2121 BAGWELL 0   161.00    2 1.0081  -61.3     0.0      2.3     0.0 -----------------------------------------------------------------------------
                              11 162.31            0.0      0.7     0.0   2040 CLARKSVILL~1161.00    2  1    -26.4     2.6                   14   187
                                                                          2090 ANNONA 0    161.00    2  1     24.1    -3.2                   13   187

    2122 TELEPHONE 0 161.00    2 0.9996  -62.4     0.0      6.7     0.0 -----------------------------------------------------------------------------
                              11 160.93            0.0      1.9     0.0   2007 HONEY GROV~1161.00    2  1    -62.0    -0.1                   33   187
                                                                          2030 BONHAM 0    161.00    2  1    107.7    -1.8                   43   251
                                                                          2032 ARTHUR CIT~1161.00    2  1    -52.4    -0.0                   28   187

    2123 PANHANDLE ~1161.00    2 1.0000  -34.8   136.3      0.0     0.0 -----------------------------------------------------------------------------
                              10 161.00          -79.3R     0.0     0.0   2012 PANHANDLE ~3161.00    2  1    119.8   -51.0                   52   251
                                                                          2058 WHITE DEER 0161.00    2  1     16.4   -28.3                   17   187

    2124 VAN ALSTYN~1161.00    2 0.9946  -67.9     0.0     21.3     0.0 -----------------------------------------------------------------------------
                              11 160.13            0.0      6.0     0.0   2106 WHITEWRIGH~1161.00    2  1    -57.3     7.0                   23   251
                                                                          5450 MELISSA 0   161.00    5  1     36.0   -13.0                   15   251

    2125 TIOGA 0     161.00    2 1.0016  -67.6     0.0      4.1     0.0 -----------------------------------------------------------------------------
                              11 161.26            0.0      1.1     0.0   2107 SHERMAN 2 0 161.00    2  1    -56.1    -7.9                   23   251
                                                                          5078 AUBREY 0    161.00    5  1    -18.2    11.5                   12   187
                                                                          5215 PILOT POIN~1161.00    5  1     70.3    -4.8                   28   251

    2126 VALLEY VIE~1161.00    2 1.0165  -67.6     0.0     14.2     0.0 -----------------------------------------------------------------------------
                              11 163.65            0.0      4.0     0.0   2065 GAINESVILL~1161.00    2  1    -51.1   -24.7                   23   251
                                                                          5220 SANGER 0    161.00    5  1     36.8    20.7                   17   251

    2127 MIAMI 0     500.00    2 1.0400  -41.9   216.5      0.0     0.0 -----------------------------------------------------------------------------
                              10 520.00           81.2R     0.0     0.0   2011 PANHANDLE ~2500.00    2  1   -255.5    74.5                   13  2020
                                                                          2017 PANHANDLE ~7500.00    2  1   -100.3    67.3                    6  2020
                                                                          2054 WICHITA FA~1500.00    2  1    237.4  -201.7                   15  2020
                                                                          2128 MIAMI 1     161.00    2  1    -42.1    28.1  1.000UN          16   308
                                                                          5164 DENTON 1 0  500.00    5  1    376.9  -103.2                   14  2768

    2128 MIAMI 1     161.00    2 1.0237  -40.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 164.82            0.0      0.0     0.0   2026 WHEELER 0   161.00    2  1    -42.1    26.6                   27   187
                                                                          2127 MIAMI 0     500.00    2  1     42.1   -26.6  1.000LK          16   308

    2129 TRENTON 0   161.00    2 0.9984  -66.9     0.0      6.6     0.0 -----------------------------------------------------------------------------
                              11 160.74            0.0      1.9     0.0   2033 LEONARD 0   161.00    2  1    -31.8    15.1                   19   187
                                                                          2081 DODD CITY 0 161.00    2  1    -34.1    -9.2                   19   187
                                                                          2106 WHITEWRIGH~1161.00    2  1     12.6    13.6                   10   187
                                                                          5141 ANNA 0      161.00    5  1     46.6   -21.4                   20   251

    2130 HASKELL 0   161.00    2 1.0093  -46.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 162.49            0.0      0.0     0.0   2108 ROCHESTER 0 161.00    2  1     54.7    -9.1                   30   187
                                                                          2131 HASKELL 1   115.00    2  1    -54.7     9.1  1.000UN          26   214

    2131 HASKELL 1   115.00    2 1.0042  -43.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 115.48            0.0      0.0     0.0   2132 HASKELL 2   115.00    2  1     12.0    -6.6  1.000UN          57    24
                                                                          3021 LUEDERS 0   115.00    3  1    -66.7    13.3                   46   149
                                                                          2130 HASKELL 0   161.00    2  1     54.7    -6.8  1.000LK          26   214

    2132 HASKELL 2   115.00    2 1.0204  -45.4     0.0     11.9     0.0 -----------------------------------------------------------------------------
                              10 117.35            0.0      3.4     0.0   2131 HASKELL 1   115.00    2  1    -11.9     7.0  1.000LK          58    24

    2133 SAINT JO 0  161.00    2 1.0217  -62.4     0.0      5.7     0.0 -----------------------------------------------------------------------------
                              11 164.50            0.0      1.6     0.0   2077 MUENSTER 1 0161.00    2  1     43.4   -32.1                   21   251
                                                                          2080 NOCONA 0    161.00    2  1    -49.1    30.5                   23   251

    3001 KERRVILLE 0 230.00    3 1.0115  -47.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              28 232.65            0.0      0.0     0.0   3002 KERRVILLE 1 115.00    3  1     64.3    18.0  1.000UN          39   171
                                                                          3002 KERRVILLE 1 115.00    3  2     64.3    18.0  1.000UN          39   171
                                                                          6177 SAN ANTON~73230.00    6  1   -111.3   -16.5                   21   548
                                                                          6285 BOERNE 2 0  230.00    6  1    -17.2   -19.5                    6   443

    3002 KERRVILLE 1 115.00    3 0.9995  -49.6     0.0    112.9     0.0 -----------------------------------------------------------------------------
                              28 114.94            0.0     32.0     0.0   3107 INGRAM 0    115.00    3  1     15.6    -2.0                   16    98
                                                                          3001 KERRVILLE 0 230.00    3  1    -64.2   -15.0  1.000LK          39   171
                                                                          3001 KERRVILLE 0 230.00    3  2    -64.2   -15.0  1.000LK          39   171

    3003 SWEETWATER~4115.00    3 1.0006  -22.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.07            0.0      0.0     0.0   3004 SWEETWATER~518.000    3  1    -28.1     1.9  1.000UN          55    51
                                                                          3103 SWEETWATER~6115.00    3  1     92.3   -21.9                   64   149
                                                                          3141 SWEETWATER~3115.00    3  1    -64.2    20.1                   45   149

    3004 SWEETWATER~518.000    3 1.0000  -20.5    28.1      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.000           -1.1R     0.0     0.0   3003 SWEETWATER~4115.00    3  1     28.1    -1.1  1.000LK          55    51

    3005 LEAKEY 0    115.00    3 1.0148  -50.1     0.0      7.3     0.0 -----------------------------------------------------------------------------
                              28 116.70            0.0      2.1     0.0   3052 HUNT 0      115.00    3  1      4.2     3.8                    6    98
                                                                          3126 SABINAL 0   115.00    3  1    -11.6    -5.9                   13    98

    3006 HAMLIN 0    115.00    3 1.0041  -31.2     0.0      7.3     0.0 -----------------------------------------------------------------------------
                              27 115.47            0.0      2.1     0.0   3049 ANSON 0     115.00    3  1     67.7   -17.2                   47   149
                                                                          3145 TRENT 2 0   115.00    3  1    -75.1    15.2                   51   149

    3007 MERKEL 3 0  115.00    3 1.0216  -28.9     0.0     15.0     0.0 -----------------------------------------------------------------------------
                              27 117.48            0.0      4.2     0.0   3013 ABILENE 4 0 115.00    3  1     49.8   -11.6                   34   149
                                                                          3137 SWEETWATER~1115.00    3  1    -51.3   -10.6                   35   149
                                                                          3145 TRENT 2 0   115.00    3  1    -13.4    18.0                   23    98

    3008 COLEMAN 0   115.00    3 1.0049  -37.7     0.0     19.8     0.0 -----------------------------------------------------------------------------
                              27 115.56            0.0      5.6     0.0   3036 RICHLAND S~1115.00    3  1     22.9    -6.4                   16   149
                                                                          3140 GOLDSBORO 0 115.00    3  1    -65.9    18.4                   27   250
                                                                          3143 SANTA ANNA 0115.00    3  1     23.2   -17.6                   30    98

    3009 SONORA 0    115.00    3 1.0152  -34.1     0.0     12.5     0.0 -----------------------------------------------------------------------------
                              28 116.75            0.0      3.6     0.0   1046 OZONA 0     115.00    1  1    -64.2    18.4                   45   149
                                                                          3024 ELDORADO 0  115.00    3  1      8.4    -6.1                   11    98
                                                                          3146 JUNCTION 0  115.00    3  1     43.2   -15.8                   31   149

    3010 CAMP WOOD 0 115.00    3 1.0001  -49.2     0.0      4.7     0.0 -----------------------------------------------------------------------------
                              28 115.01            0.0      1.3     0.0   3076 BRACKETTVI~5115.00    3  1    -12.9     1.9                   13    98
                                                                          3093 ROCKSPRING~1115.00    3  1      8.3    -3.2                    9    98

    3011 LLANO 0     115.00    3 1.0145  -52.3     0.0     27.1     0.0 -----------------------------------------------------------------------------
                              28 116.67            0.0      7.7     0.0   3012 WILLOW CIT~1115.00    3  1     -6.6    -1.1                    7    98
                                                                          3124 FREDERICKS~1115.00    3  1    -20.5    -6.6                   22    98

    3012 WILLOW CIT~1115.00    3 1.0160  -51.9     0.0      0.6     0.0 -----------------------------------------------------------------------------
                              28 116.84            0.0      0.2     0.0   3011 LLANO 0     115.00    3  1      6.6    -0.4                    7    98
                                                                          6226 BLANCO 0    115.00    6  1     -7.2     0.3                    7    98

    3013 ABILENE 4 0 115.00    3 1.0226  -32.4     0.0     64.6     0.0 -----------------------------------------------------------------------------
                              27 117.60            0.0     18.3     0.0   3007 MERKEL 3 0  115.00    3  1    -49.1    12.7                   34   149
                                                                          3077 ABILENE 6 0 115.00    3  1    -15.5    37.0                   41    98

    3014 KINGSLAND 0 115.00    3 1.0165  -44.1     0.0     22.0     0.0 -----------------------------------------------------------------------------
                              28 116.89            0.0      6.2     0.0   3124 FREDERICKS~1115.00    3  1     57.7   -16.7                   40   149
                                                                          6212 MARBLE FAL~6115.00    6  1    -79.7    10.5                   54   149

    3015 ROSCOE 6 0  115.00    3 1.0010  -21.4     0.0      5.4     0.0 -----------------------------------------------------------------------------
                              27 115.11            0.0      1.5     0.0   3121 ROSCOE 1 0  115.00    3  1    -39.5     3.4                   40    98
                                                                          3127 SWEETWATER~2115.00    3  1    -22.0     5.1                   23    98
                                                                          3128 LORAINE 2 0 115.00    3  1     56.1   -10.0                   58    98

    3016 BLACKWELL 0 115.00    3 1.0100  -25.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 116.15            0.0      0.0     0.0   3017 BLACKWELL 1 18.000    3  1   -126.8     9.1  1.000UN          64   200
                                                                          3083 MERKEL 1 1  115.00    3  1     79.8   -29.8                   39   221
                                                                          3103 SWEETWATER~6115.00    3  1    -51.7    37.1                   43   149
                                                                          3131 TUSOCOLA 0  115.00    3  1     -2.7   -10.4                   11    98
                                                                          3139 WINTERS 0   115.00    3  1    101.4    -6.0                   46   221

    3017 BLACKWELL 1 18.000    3 1.0100  -20.7   127.1      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.180            2.4R     0.0     0.0   3016 BLACKWELL 0 115.00    3  1    127.1     2.4  1.000LK          64   200

    3018 CHRISTOVAL 0230.00    3 1.0288  -33.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 236.61            0.0      0.0     0.0   3019 CHRISTOVAL 1115.00    3  1     63.4     6.8  1.000UN          45   142
                                                                          3019 CHRISTOVAL 1115.00    3  2     63.4     6.8  1.000UN          45   142
                                                                          3020 CHRISTOVAL 213.800    3  1   -112.3     4.4  1.000UN          56   200
                                                                          3050 DEL RIO 0   230.00    3  1     16.7    -3.0                    3   548
                                                                          3058 STERLING C~1230.00    3  1   -111.1     3.4                   20   548
                                                                          6211 MARBLE FAL~5230.00    6  1     79.9   -18.3                   13   650

    3019 CHRISTOVAL 1115.00    3 1.0262  -35.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 118.01            0.0      0.0     0.0   1044 BIG LAKE 0  115.00    1  1    -46.7    17.3                   33   149
                                                                          3024 ELDORADO 0  115.00    3  1      1.8     5.5                    6    98
                                                                          3114 SAN ANGELO~2115.00    3  1     85.8     8.1                   39   221
                                                                          3114 SAN ANGELO~2115.00    3  2     85.8     8.1                   39   221
                                                                          3018 CHRISTOVAL 0230.00    3  1    -63.4    -5.3  1.000LK          45   142
                                                                          3018 CHRISTOVAL 0230.00    3  2    -63.4    -5.3  1.000LK          45   142

    3020 CHRISTOVAL 213.800    3 1.0300  -29.5   112.5      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.214            3.7R     0.0     0.0   3018 CHRISTOVAL 0230.00    3  1    112.5     3.7  1.000LK          56   200

    3021 LUEDERS 0   115.00    3 1.0074  -39.9     0.0      1.9     0.0 -----------------------------------------------------------------------------
                              27 115.85            0.0      0.5     0.0   2131 HASKELL 1   115.00    2  1     67.7   -10.5                   46   149
                                                                          3049 ANSON 0     115.00    3  1   -124.7    24.2                   57   221
                                                                          5397 ALBANY 1 3  115.00    5  1     55.1   -14.3                   38   149

    3022 COLORADO C~1115.00    3 0.9938  -23.2     0.0     24.6     0.0 -----------------------------------------------------------------------------
                              27 114.29            0.0      7.0     0.0   3033 SNYDER 1 0  115.00    3  1    -27.2     2.5                   28    98
                                                                          3085 LORAINE 1 0 115.00    3  1      2.6    -9.4                   10    98

    3023 STAMFORD 0  115.00    3 1.0262  -31.7     0.0     10.4     0.0 -----------------------------------------------------------------------------
                              27 118.01            0.0      2.9     0.0   3049 ANSON 0     115.00    3  1     70.9    12.0                   48   149
                                                                          3067 TRENT 1 0   115.00    3  1    -49.6    24.0                   56    98
                                                                          3115 ROTAN 0     115.00    3  1    -31.7    13.7                   35    98

    3024 ELDORADO 0  115.00    3 1.0212  -35.0     0.0     10.1     0.0 -----------------------------------------------------------------------------
                              28 117.44            0.0      2.9     0.0   3009 SONORA 0    115.00    3  1     -8.4     3.8                    9    98
                                                                          3019 CHRISTOVAL 1115.00    3  1     -1.8    -6.7                    7    98

    3025 SAN SABA 0  115.00    3 1.0034  -40.0     0.0     13.7     0.0 -----------------------------------------------------------------------------
                              28 115.39            0.0      3.9     0.0   3035 CHEROKEE 0  115.00    3  1      8.5    -5.5                   10    98
                                                                          3036 RICHLAND S~1115.00    3  1     -2.0    -1.9                    2   149
                                                                          3101 BUCHANAN D~4115.00    3  1    -20.2     3.5                   14   149

    3026 ABILENE 2 0 230.00    3 1.0320  -42.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 237.35            0.0      0.0     0.0   3027 ABILENE 2 1 115.00    3  1      2.2    12.1  1.000UN           5   250
                                                                          3028 ABILENE 2 2 18.000    3  1   -149.9   -20.1  1.000UN          56   270
                                                                          5395 ALBANY 1 1  230.00    5  1    147.7     8.0                   33   443

    3027 ABILENE 2 1 115.00    3 1.0187  -42.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 117.15            0.0      0.0     0.0   3102 ABILENE 3 0 115.00    3  1      2.2    11.9                    5   221
                                                                          3026 ABILENE 2 0 230.00    3  1     -2.2   -11.9  1.000LK           5   250

    3028 ABILENE 2 2 18.000    3 1.0400  -39.4   150.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.720           27.0R     0.0     0.0   3026 ABILENE 2 0 230.00    3  1    150.0    27.0  1.000LK          56   270

    3029 LOMETA 0    115.00    3 1.0268  -50.2     0.0      4.9     0.0 -----------------------------------------------------------------------------
                              28 118.08            0.0      1.4     0.0   3147 LAMPASAS 0  115.00    3  1     41.8    -6.4                   17   250
                                                                          5241 GOLDTHWAIT~3115.00    5  1    -46.6     5.1                   31   149

    3030 SAN ANGELO~1115.00    3 1.0178  -43.0     0.0    129.7     0.0 -----------------------------------------------------------------------------
                              27 117.04            0.0     36.8     0.0   3072 MILES 0     115.00    3  1    -59.3    22.5                   33   190
                                                                          3114 SAN ANGELO~2115.00    3  1    -70.4    23.6                   50   149

    3031 TUSCOLA 0   115.00    3 1.0033  -29.7     0.0     14.7     0.0 -----------------------------------------------------------------------------
                              27 115.37            0.0      4.2     0.0   3054 WINGATE 1   115.00    3  1     12.2   -13.7                   19    98
                                                                          3070 NOLAN 0     115.00    3  1    -84.2    21.3                   58   150
                                                                          3140 GOLDSBORO 0 115.00    3  1     57.2   -11.8                   39   149

    3032 ABILENE 7 0 115.00    3 1.0050  -31.1     0.0     72.9     0.0 -----------------------------------------------------------------------------
                              27 115.57            0.0     20.6     0.0   3094 MERKEL 2 0  115.00    3  1   -165.7    -7.0                   66   250
                                                                          3099 DYESS AFB 0 115.00    3  1     92.9   -13.7                   63   149

    3033 SNYDER 1 0  115.00    3 1.0073  -20.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.83            0.0      0.0     0.0   3022 COLORADO C~1115.00    3  1     27.7    -3.4                   28    98
                                                                          3034 SNYDER 1 1  22.000    3  1    -97.3    -2.1  1.000UN          78   125
                                                                          3136 SNYDER 2 3  115.00    3  1     69.6     5.4                   28   250

    3034 SNYDER 1 1  22.000    3 1.0300  -11.3    97.9      0.0     0.0 -----------------------------------------------------------------------------
                              27 22.660           18.1R     0.0     0.0   3033 SNYDER 1 0  115.00    3  1     97.9    18.1  1.000LK          80   125

    3035 CHEROKEE 0  115.00    3 1.0050  -40.8     0.0      3.5     0.0 -----------------------------------------------------------------------------
                              28 115.58            0.0      1.0     0.0   3025 SAN SABA 0  115.00    3  1     -8.5     3.8                    9    98
                                                                          3066 BRADY 0     115.00    3  1      5.0    -4.8                    7    98

    3036 RICHLAND S~1115.00    3 1.0050  -39.8     0.0      5.8     0.0 -----------------------------------------------------------------------------
                              28 115.57            0.0      1.6     0.0   3008 COLEMAN 0   115.00    3  1    -22.7     4.7                   16   149
                                                                          3025 SAN SABA 0  115.00    3  1      2.0    -1.0                    2   149
                                                                          3066 BRADY 0     115.00    3  1     14.9    -5.4                   16    98

    3037 ROSCOE 2 0  230.00    3 1.0296  -30.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 236.81            0.0      0.0     0.0   3038 ROSCOE 2 1  115.00    3  1    -62.4    22.1  1.000UN          81    82
                                                                          3039 ROSCOE 2 2  13.800    3  1   -156.6   -28.6  1.000UN          57   280
                                                                          3078 HERMLEIGH 0 230.00    3  1     69.8    20.1                   13   548
                                                                          3088 ABILENE 1 0 230.00    3  1    149.2   -13.6                   27   548

    3038 ROSCOE 2 1  115.00    3 1.0022  -25.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.26            0.0      0.0     0.0   3080 HERMLEIGH 2 115.00    3  1     48.2   -13.4                   51    98
                                                                          3085 LORAINE 1 0 115.00    3  1   -110.8    28.8                   46   250
                                                                          3037 ROSCOE 2 0  230.00    3  1     62.6   -15.4  1.000LK          79    82

    3039 ROSCOE 2 2  13.800    3 1.0400  -28.4   156.8      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.352           36.0R     0.0     0.0   3037 ROSCOE 2 0  230.00    3  1    156.7    36.0  1.000LK          57   280

    3040 BALLINGER 0 115.00    3 0.9981  -37.4     0.0     14.6     0.0 -----------------------------------------------------------------------------
                              27 114.78            0.0      4.1     0.0   3072 MILES 0     115.00    3  1     67.5   -29.7                   49   149
                                                                          3139 WINTERS 0   115.00    3  1    -82.1    25.6                   34   250

    3041 SILVER 0    230.00    3 1.0263  -33.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 236.06            0.0      0.0     0.0   3042 SILVER 1    115.00    3  1    -99.5    23.7  1.000UN          43   240
                                                                          3043 SILVER 2    13.800    3  1      0.0    -0.0  1.000UN           0    57
                                                                          3044 SILVER 3    13.800    3  1      0.0    -0.0  1.000UN           0   112
                                                                          3045 SILVER 4    13.800    3  1      0.0    -0.0  1.000UN           0   550
                                                                          3046 ROSCOE 5 0  230.00    3  1    479.4   -66.9                   59   820
                                                                          3058 STERLING C~1230.00    3  1   -379.9    43.3                   51   750

    3042 SILVER 1    115.00    3 1.0031  -23.0     0.0      8.8     0.0 -----------------------------------------------------------------------------
                              27 115.35            0.0      2.5     0.0   1061 BIG SPRIN~10115.00    1  1    -15.1    -0.3                    7   221
                                                                          3064 ROSCOE 4 0  115.00    3  1     -8.8    -2.6                    4   221
                                                                          3111 STERLING C~7115.00    3  1    -84.6     5.7                   38   221
                                                                          3041 SILVER 0    230.00    3  1     99.8    -5.3  1.000LK          42   240

    3043 SILVER 2    13.800    3 1.0263  -33.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.163            0.0      0.0     0.0   3041 SILVER 0    230.00    3  1      0.0    -0.0  1.000LK           0    57

    3044 SILVER 3    13.800    3 1.0263  -33.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.163            0.0      0.0     0.0   3041 SILVER 0    230.00    3  1      0.0    -0.0  1.000LK           0   112

    3045 SILVER 4    13.800    3 1.0263  -33.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.163            0.0      0.0     0.0   3041 SILVER 0    230.00    3  1      0.0    -0.0  1.000LK           0   550

    3046 ROSCOE 5 0  230.00    3 1.0287  -38.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 236.61            0.0      0.0     0.0   3041 SILVER 0    230.00    3  1   -472.5   105.2                   59   820
                                                                          3047 ROSCOE 5 1  115.00    3  1   -176.9    39.1  1.000UN          62   290
                                                                          3048 ROSCOE 5 2  500.00    3  1    725.7   -45.2  1.000UN          48  1500
                                                                          3048 ROSCOE 5 2  500.00    3  2    725.7   -45.2  1.000UN          48  1500
                                                                          3078 HERMLEIGH 0 230.00    3  1   -427.9    76.7                   53   820
                                                                          3082 MERKEL 1 0  230.00    3  1   -374.2    67.7                   51   750

    3047 ROSCOE 5 1  115.00    3 1.0108  -24.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 116.24            0.0      0.0     0.0   3064 ROSCOE 4 0  115.00    3  1    -74.6    32.9                   37   221
                                                                          3129 ROSCOE 3 0  115.00    3  1   -103.4    67.4                   56   221
                                                                          3046 ROSCOE 5 0  230.00    3  1    177.9     4.7  1.000LK          61   290

    3048 ROSCOE 5 2  500.00    3 1.0400  -45.0   180.8      0.0     0.0 -----------------------------------------------------------------------------
                              27 520.00          679.7R     0.0     0.0   1079 ODESSA 1 8  500.00    1  1   -253.2   180.1                   14  2300
                                                                          1079 ODESSA 1 8  500.00    1  2   -253.2   180.1                   14  2300
                                                                          5045 STEPHENVIL~1500.00    5  1    606.2    40.1                   26  2295
                                                                          5045 STEPHENVIL~1500.00    5  2    606.2    40.1                   26  2295
                                                                          5045 STEPHENVIL~1500.00    5  3    606.2    40.1                   26  2295
                                                                          5120 BROWNWOOD 0 500.00    5  1    228.1   -37.8                   10  2295
                                                                          5394 ALBANY 1 0  500.00    5  1     89.1   -13.3                    4  2020
                                                                          3046 ROSCOE 5 0  230.00    3  1   -724.4   125.1  1.000LK          49  1500
                                                                          3046 ROSCOE 5 0  230.00    3  2   -724.4   125.1  1.000LK          49  1500

    3049 ANSON 0     115.00    3 1.0068  -34.5     0.0     10.6     0.0 -----------------------------------------------------------------------------
                              27 115.79            0.0      3.0     0.0   3006 HAMLIN 0    115.00    3  1    -66.9    19.9                   47   149
                                                                          3021 LUEDERS 0   115.00    3  1    126.4   -13.4                   58   221
                                                                          3023 STAMFORD 0  115.00    3  1    -70.1    -9.5                   47   149

    3050 DEL RIO 0   230.00    3 1.0123  -34.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              28 232.83            0.0      0.0     0.0   1033 MCCAMEY 1 1 230.00    1  1   -189.3    41.0                   30   647
                                                                          3018 CHRISTOVAL 0230.00    3  1    -16.7   -23.8                    5   548
                                                                          3051 DEL RIO 1   115.00    3  1     40.4    19.6  1.000UN          37   122
                                                                          3051 DEL RIO 1   115.00    3  2     40.4    19.6  1.000UN          37   122
                                                                          4014 EAGLE PASS 0230.00    4  1    125.2   -17.8                   23   548

    3051 DEL RIO 1   115.00    3 0.9949  -36.8     0.0    145.3     0.0 -----------------------------------------------------------------------------
                              28 114.41            0.0     41.2     0.0   1012 SANDERSON 0 115.00    1  1    -64.5    14.2                   44   149
                                                                          3050 DEL RIO 0   230.00    3  1    -40.4   -17.8  1.000LK          36   122
                                                                          3050 DEL RIO 0   230.00    3  2    -40.4   -17.8  1.000LK          36   122

    3052 HUNT 0      115.00    3 1.0030  -50.3     0.0      8.1     0.0 -----------------------------------------------------------------------------
                              28 115.35            0.0      2.3     0.0   3005 LEAKEY 0    115.00    3  1     -4.2    -6.1                    8    98
                                                                          3093 ROCKSPRING~1115.00    3  1     -3.2    -0.2                    3    98
                                                                          3107 INGRAM 0    115.00    3  1     -0.7     4.0                    4    98

    3053 WINGATE 0   230.00    3 1.0308  -31.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 237.08            0.0      0.0     0.0   3054 WINGATE 1   115.00    3  1    -12.1    13.4  1.000UN          18   103
                                                                          3055 WINGATE 2   13.800    3  1   -183.7   -23.7  1.000UN          56   330
                                                                          3056 WINGATE 3   13.800    3  1   -183.6    -5.1  1.000UN          92   200
                                                                          3057 WINGATE 4   13.800    3  1   -183.4    -4.0  1.000UN          83   220
                                                                          3058 STERLING C~1230.00    3  1   -210.0    18.7                   21  1000
                                                                          3082 MERKEL 1 0  230.00    3  1     92.2    27.3                   18   548
                                                                          3088 ABILENE 1 0 230.00    3  1    340.3   -13.3                   45   750
                                                                          3088 ABILENE 1 0 230.00    3  2    340.3   -13.3                   45   750

    3054 WINGATE 1   115.00    3 1.0099  -30.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 116.14            0.0      0.0     0.0   3031 TUSCOLA 0   115.00    3  1    -12.1    12.9                   18    98
                                                                          3053 WINGATE 0   230.00    3  1     12.1   -12.9  1.000LK          17   103

    3055 WINGATE 2   13.800    3 1.0400  -28.8   183.9      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.352           33.2R     0.0     0.0   3053 WINGATE 0   230.00    3  1    183.9    33.2  1.000LK          57   330

    3056 WINGATE 3   13.800    3 1.0400  -26.2   183.9      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.352           22.7R     0.0     0.0   3053 WINGATE 0   230.00    3  1    183.9    22.7  1.000LK          93   200

    3057 WINGATE 4   13.800    3 1.0400  -26.3   183.9      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.352           21.1R     0.0     0.0   3053 WINGATE 0   230.00    3  1    183.9    21.1  1.000LK          84   220

    3058 STERLING C~1230.00    3 1.0324  -28.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 237.44            0.0      0.0     0.0   1081 ODESSA 1 10 230.00    1  1   -122.7    33.1                   23   548
                                                                          3018 CHRISTOVAL 0230.00    3  1    112.2   -11.1                   21   548
                                                                          3041 SILVER 0    230.00    3  1    384.7   -13.6                   51   750
                                                                          3053 WINGATE 0   230.00    3  1    211.3   -12.5                   21  1000
                                                                          3059 STERLING C~2115.00    3  1    -89.5    21.1  1.000UN          37   250
                                                                          3060 STERLING C~318.000    3  1   -123.9     3.5  1.000UN          62   200
                                                                          3061 STERLING C~418.000    3  1   -124.0    -1.8  1.000UN          80   155
                                                                          3062 STERLING C~518.000    3  1   -124.1   -12.8  1.000UN          66   190
                                                                          3063 STERLING C~618.000    3  1   -124.0    -5.9  1.000UN          65   190

    3059 STERLING C~2115.00    3 1.0132  -21.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 116.51            0.0      0.0     0.0   1020 BIG SPRING~1115.00    1  1    -63.6    -6.9                   21   300
                                                                          3111 STERLING C~7115.00    3  1    -26.0    17.2                   14   221
                                                                          3058 STERLING C~1230.00    3  1     89.6   -10.4  1.000LK          36   250

    3060 STERLING C~318.000    3 1.0400  -20.7   124.2      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.720           12.9R     0.0     0.0   3058 STERLING C~1230.00    3  1    124.2    12.9  1.000LK          62   200

    3061 STERLING C~418.000    3 1.0400  -22.8   124.2      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.720           13.6R     0.0     0.0   3058 STERLING C~1230.00    3  1    124.2    13.6  1.000LK          81   155

    3062 STERLING C~518.000    3 1.0400  -25.5   124.2      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.720           18.8R     0.0     0.0   3058 STERLING C~1230.00    3  1    124.2    18.8  1.000LK          66   190

    3063 STERLING C~618.000    3 1.0400  -24.3   124.2      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.720           14.4R     0.0     0.0   3058 STERLING C~1230.00    3  1    124.2    14.4  1.000LK          66   190

    3064 ROSCOE 4 0  115.00    3 1.0068  -22.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.78            0.0      0.0     0.0   3042 SILVER 1    115.00    3  1      8.9     1.3                    4   221
                                                                          3047 ROSCOE 5 1  115.00    3  1     75.4   -30.4                   37   221
                                                                          3065 ROSCOE 4 1  18.000    3  1    -60.1    10.0  1.000UN          55   110
                                                                          3141 SWEETWATER~3115.00    3  1    -24.2    19.2                   21   149

    3065 ROSCOE 4 1  18.000    3 1.0000  -16.4    60.4      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.000           -3.5R     0.0     0.0   3064 ROSCOE 4 0  115.00    3  1     60.4    -3.5  1.000LK          55   110

    3066 BRADY 0     115.00    3 1.0080  -41.5     0.0     22.0     0.0 -----------------------------------------------------------------------------
                              28 115.92            0.0      6.2     0.0   3035 CHEROKEE 0  115.00    3  1     -5.0     2.2                    6    98
                                                                          3036 RICHLAND S~1115.00    3  1    -14.8     2.9                   15    98
                                                                          3142 GOODFELLOW~1115.00    3  1     -2.3   -11.3                   12    98

    3067 TRENT 1 0   115.00    3 1.0233  -23.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 117.68            0.0      0.0     0.0   3023 STAMFORD 0  115.00    3  1     52.5   -20.2                   57    98
                                                                          3068 TRENT 1 1   20.000    3  1   -112.3   -29.8  1.000UN          58   200
                                                                          3070 NOLAN 0     115.00    3  1     29.9     2.4                   31    98
                                                                          3094 MERKEL 2 0  115.00    3  1     87.9   -11.8                   60   149
                                                                          3141 SWEETWATER~3115.00    3  1    -58.0    59.5                   56   149

    3068 TRENT 1 1   20.000    3 1.0400  -20.9   112.5      0.0     0.0 -----------------------------------------------------------------------------
                              27 20.800           36.1R     0.0     0.0   3067 TRENT 1 0   115.00    3  1    112.5    36.1  1.000LK          59   200

    3069 OVALO 0     115.00    3 1.0041  -32.6     0.0      3.8     0.0 -----------------------------------------------------------------------------
                              27 115.47            0.0      1.1     0.0   3077 ABILENE 6 0 115.00    3  1    -14.7     0.2                   15    98
                                                                          3140 GOLDSBORO 0 115.00    3  1     10.9    -1.3                   11    98

    3070 NOLAN 0     115.00    3 1.0182  -24.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 117.09            0.0      0.0     0.0   3031 TUSCOLA 0   115.00    3  1     87.0   -15.7                   59   150
                                                                          3067 TRENT 1 0   115.00    3  1    -29.8    -2.8                   31    98
                                                                          3071 NOLAN 1     24.000    3  1   -127.1    41.1  1.000UN          67   200
                                                                          3131 TUSOCOLA 0  115.00    3  1     69.9   -22.6                   49   149

    3071 NOLAN 1     24.000    3 1.0000  -20.3   127.6      0.0     0.0 -----------------------------------------------------------------------------
                              27 24.000          -30.2R     0.0     0.0   3070 NOLAN 0     115.00    3  1    127.7   -30.2  1.000LK          66   200

    3072 MILES 0     115.00    3 1.0120  -41.3     0.0      6.0     0.0 -----------------------------------------------------------------------------
                              27 116.38            0.0      1.7     0.0   3030 SAN ANGELO~1115.00    3  1     59.6   -21.3                   33   190
                                                                          3040 BALLINGER 0 115.00    3  1    -66.3    33.1                   50   149
                                                                          3142 GOODFELLOW~1115.00    3  1      0.7   -13.5                   14    98

    3073 BRACKETTVI~3115.00    3 1.0019  -46.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              28 115.21            0.0      0.0     0.0   3074 BRACKETTVI~413.800    3  1    -74.8     6.7  1.000UN          65   115
                                                                          3076 BRACKETTVI~5115.00    3  1     23.9    -1.5                   24    98
                                                                          3123 UVALDE 0    115.00    3  1     62.3     0.9                   64    98
                                                                          4002 LAUGHLIN A~1115.00    4  1    -11.4    -6.1                   13    98

    3074 BRACKETTVI~413.800    3 1.0000  -44.1    74.9      0.0     0.0 -----------------------------------------------------------------------------
                              28 13.800           -3.4R     0.0     0.0   3073 BRACKETTVI~3115.00    3  1     74.9    -3.4  1.000LK          65   115

    3075 MASON 0     115.00    3 1.0049  -41.6     0.0     12.2     0.0 -----------------------------------------------------------------------------
                              28 115.56            0.0      3.5     0.0   3132 EDEN 0      115.00    3  1     -1.8     0.7                    2    98
                                                                          3138 MENARD 0    115.00    3  1    -10.4    -4.2                   11    98

    3076 BRACKETTVI~5115.00    3 0.9990  -47.9     0.0     10.8     0.0 -----------------------------------------------------------------------------
                              28 114.89            0.0      3.1     0.0   3010 CAMP WOOD 0 115.00    3  1     13.0    -3.8                   14    98
                                                                          3073 BRACKETTVI~3115.00    3  1    -23.8     0.7                   24    98

    3077 ABILENE 6 0 115.00    3 1.0057  -31.8     0.0     68.7     0.0 -----------------------------------------------------------------------------
                              27 115.65            0.0     19.5     0.0   3013 ABILENE 4 0 115.00    3  1     15.6   -36.9                   41    98
                                                                          3069 OVALO 0     115.00    3  1     14.8    -1.4                   15    98
                                                                          3099 DYESS AFB 0 115.00    3  1     49.9    -0.6                   23   221
                                                                          3131 TUSOCOLA 0  115.00    3  1   -148.9    19.5                   60   250

    3078 HERMLEIGH 0 230.00    3 1.0263  -31.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 236.04            0.0      0.0     0.0   3037 ROSCOE 2 0  230.00    3  1    -69.7   -22.0                   13   548
                                                                          3046 ROSCOE 5 0  230.00    3  1    433.5   -27.7                   53   820
                                                                          3079 HERMLEIGH 1 161.00    3  1    -46.4    11.6  1.000UN          29   166
                                                                          3081 HERMLEIGH 3 20.000    3  1   -186.1    -7.2  1.000UN          62   300
                                                                          3133 SNYDER 2 0  230.00    3  1   -131.3    45.3                   27   523

    3079 HERMLEIGH 1 161.00    3 1.0206  -29.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 164.32            0.0      0.0     0.0   2073 JAYTON 0    161.00    2  1     29.3   -12.4                   13   251
                                                                          3080 HERMLEIGH 2 115.00    3  1    -47.9    16.9  1.000UN          56    90
                                                                          3134 SNYDER 2 1  161.00    3  1    -27.9     5.8                   15   187
                                                                          3078 HERMLEIGH 0 230.00    3  1     46.5   -10.3  1.000LK          29   166

    3080 HERMLEIGH 2 115.00    3 1.0045  -26.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.52            0.0      0.0     0.0   3038 ROSCOE 2 1  115.00    3  1    -48.0    13.8                   51    98
                                                                          3079 HERMLEIGH 1 161.00    3  1     48.0   -13.8  1.000LK          56    90

    3081 HERMLEIGH 3 20.000    3 1.0400  -25.3   186.8      0.0     0.0 -----------------------------------------------------------------------------
                              27 20.800           27.2R     0.0     0.0   3078 HERMLEIGH 0 230.00    3  1    186.8    27.2  1.000LK          63   300

    3082 MERKEL 1 0  230.00    3 1.0253  -32.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 235.83            0.0      0.0     0.0   3046 ROSCOE 5 0  230.00    3  1    378.5   -32.0                   51   750
                                                                          3053 WINGATE 0   230.00    3  1    -92.1   -29.0                   18   548
                                                                          3083 MERKEL 1 1  115.00    3  1   -112.5    17.1  1.000UN          79   144
                                                                          3084 MERKEL 1 2  13.800    3  1   -173.8    43.9  1.000UN          60   300

    3083 MERKEL 1 1  115.00    3 1.0190  -28.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 117.19            0.0      0.0     0.0   3016 BLACKWELL 0 115.00    3  1    -79.2    32.7                   39   221
                                                                          3137 SWEETWATER~1115.00    3  1    -33.6   -23.5                   28   149
                                                                          3082 MERKEL 1 0  230.00    3  1    112.8    -9.2  1.000LK          79   144

    3084 MERKEL 1 2  13.800    3 1.0000  -22.6   174.4      0.0     0.0 -----------------------------------------------------------------------------
                              27 13.800          -13.3R     0.0     0.0   3082 MERKEL 1 0  230.00    3  1    174.4   -13.3  1.000LK          58   300

    3085 LORAINE 1 0 115.00    3 0.9998  -23.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 114.98            0.0      0.0     0.0   3022 COLORADO C~1115.00    3  1     -2.6     8.4                    9    98
                                                                          3038 ROSCOE 2 1  115.00    3  1    111.4   -25.5                   46   250
                                                                          3086 LORAINE 1 1 13.200    3  1    -56.0     5.2  1.000UN          73    77
                                                                          3087 LORAINE 1 2 13.200    3  1      0.0    -0.0  1.000UN           0    83
                                                                          3128 LORAINE 2 0 115.00    3  1    -52.8    11.9                   55    98

    3086 LORAINE 1 1 13.200    3 1.0000  -16.4    56.3      0.0     0.0 -----------------------------------------------------------------------------
                              27 13.200            1.7R     0.0     0.0   3085 LORAINE 1 0 115.00    3  1     56.2     1.7  1.000LK          73    77

    3087 LORAINE 1 2 13.200    3 0.9998  -23.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 13.198            0.0      0.0     0.0   3085 LORAINE 1 0 115.00    3  1      0.0    -0.0  1.000LK           0    83

    3088 ABILENE 1 0 230.00    3 1.0285  -38.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 236.57            0.0      0.0     0.0   3037 ROSCOE 2 0  230.00    3  1   -147.4    14.2                   27   548
                                                                          3053 WINGATE 0   230.00    3  1   -336.7    38.6                   45   750
                                                                          3053 WINGATE 0   230.00    3  2   -336.7    38.6                   45   750
                                                                          3089 ABILENE 1 1 161.00    3  1    195.2    11.2  1.000UN          48   411
                                                                          3092 ABILENE 1 4 13.800    3  1   -149.7    -2.3  1.000UN          60   250
                                                                          5395 ALBANY 1 1  230.00    5  1    387.6   -19.7                   52   750
                                                                          5395 ALBANY 1 1  230.00    5  2    387.6   -19.7                   52   750

    3089 ABILENE 1 1 161.00    3 1.0261  -40.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 165.20            0.0      0.0     0.0   3090 ABILENE 1 2 161.00    3  1     47.8    11.3  1.000UN          18   277
                                                                          5334 CLYDE 0     161.00    5  1    147.3    -7.5                   36   409
                                                                          3088 ABILENE 1 0 230.00    3  1   -195.1    -3.8  1.000LK          47   411

    3090 ABILENE 1 2 161.00    3 1.0229  -40.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 164.69            0.0      0.0     0.0   3091 ABILENE 1 3 115.00    3  1     47.7    10.7  1.000UN          18   268
                                                                          3089 ABILENE 1 1 161.00    3  1    -47.7   -10.7  1.000LK          18   277

    3091 ABILENE 1 3 115.00    3 1.0188  -41.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 117.16            0.0      0.0     0.0   3102 ABILENE 3 0 115.00    3  1     20.1    29.5                   36    98
                                                                          3125 ABILENE 5 0 115.00    3  1     27.6    44.7                   54    98
                                                                          3090 ABILENE 1 2 161.00    3  1    -47.7    -9.9  1.000LK          18   268

    3092 ABILENE 1 4 13.800    3 1.0400  -31.2   150.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.352           20.3R     0.0     0.0   3088 ABILENE 1 0 230.00    3  1    150.0    20.3  1.000LK          61   250

    3093 ROCKSPRING~1115.00    3 1.0013  -49.9     0.0      5.0     0.0 -----------------------------------------------------------------------------
                              28 115.15            0.0      1.4     0.0   3010 CAMP WOOD 0 115.00    3  1     -8.3     1.4                    9    98
                                                                          3052 HUNT 0      115.00    3  1      3.2    -2.8                    4    98

    3094 MERKEL 2 0  115.00    3 1.0194  -27.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 117.23            0.0      0.0     0.0   3032 ABILENE 7 0 115.00    3  1    167.3    17.4                   67   250
                                                                          3067 TRENT 1 0   115.00    3  1    -86.7    16.0                   59   149
                                                                          3095 MERKEL 2 1  18.000    3  1    -90.2    -4.8  1.000UN          36   250
                                                                          3137 SWEETWATER~1115.00    3  1      9.5   -28.6                   14   221

    3095 MERKEL 2 1  18.000    3 1.0400  -19.4    90.5      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.720           17.5R     0.0     0.0   3094 MERKEL 2 0  115.00    3  1     90.5    17.5  1.000LK          37   250

    3096 FLUVANNA 2 0230.00    3 1.0184  -29.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 234.24            0.0      0.0     0.0   2097 RALLS 1 1   230.00    2  1    292.8   -22.0                   39   750
                                                                          3097 FLUVANNA 2 1115.00    3  1    -61.2    10.5  1.000UN          38   162
                                                                          3097 FLUVANNA 2 1115.00    3  2    -61.2    10.5  1.000UN          38   162
                                                                          3098 FLUVANNA 2 213.800    3  1   -119.5    -4.3  1.000UN          60   200
                                                                          3133 SNYDER 2 0  230.00    3  1    -50.8     5.2                   12   443

    3097 FLUVANNA 2 1115.00    3 1.0142  -27.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 116.63            0.0      0.0     0.0   3109 FLUVANNA 1 0115.00    3  1   -122.7    16.5                   36   340
                                                                          3096 FLUVANNA 2 0230.00    3  1     61.3    -8.3  1.000LK          38   162
                                                                          3096 FLUVANNA 2 0230.00    3  2     61.3    -8.3  1.000LK          38   162

    3098 FLUVANNA 2 213.800    3 1.0400  -21.2   120.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.352           22.8R     0.0     0.0   3096 FLUVANNA 2 0230.00    3  1    120.0    22.8  1.000LK          61   200

    3099 DYESS AFB 0 115.00    3 1.0030  -32.8     0.0     12.1     0.0 -----------------------------------------------------------------------------
                              27 115.35            0.0      3.4     0.0   3032 ABILENE 7 0 115.00    3  1    -92.3    15.9                   63   149
                                                                          3077 ABILENE 6 0 115.00    3  1    -49.7     0.9                   23   221
                                                                          3100 HAWLEY 0    115.00    3  1    129.9   -20.3                   53   250

    3100 HAWLEY 0    115.00    3 1.0013  -39.2     0.0      8.5     0.0 -----------------------------------------------------------------------------
                              27 115.15            0.0      2.4     0.0   3099 DYESS AFB 0 115.00    3  1   -126.7    33.3                   52   250
                                                                          3102 ABILENE 3 0 115.00    3  1     53.5   -19.3                   58    98
                                                                          3125 ABILENE 5 0 115.00    3  1     64.7   -16.5                   45   149

    3101 BUCHANAN D~4115.00    3 1.0040  -38.5     0.0      9.4     0.0 -----------------------------------------------------------------------------
                              28 115.46            0.0      2.7     0.0   3025 SAN SABA 0  115.00    3  1     20.3    -4.9                   14   149
                                                                          3104 BUCHANAN D~1115.00    3  1    -71.8    13.8                   75    98
                                                                          6360 BURNET 1    115.00    6  1     42.1   -11.6                   45    98

    3102 ABILENE 3 0 115.00    3 1.0110  -42.0     0.0     75.3     0.0 -----------------------------------------------------------------------------
                              27 116.26            0.0     21.3     0.0   3027 ABILENE 2 1 115.00    3  1     -2.2   -12.7                    6   221
                                                                          3091 ABILENE 1 3 115.00    3  1    -20.0   -29.5                   36    98
                                                                          3100 HAWLEY 0    115.00    3  1    -53.0    20.9                   58    98

    3103 SWEETWATER~6115.00    3 1.0012  -24.7     0.0     39.3     0.0 -----------------------------------------------------------------------------
                              27 115.14            0.0     11.1     0.0   3003 SWEETWATER~4115.00    3  1    -91.3    25.2                   64   149
                                                                          3016 BLACKWELL 0 115.00    3  1     52.0   -36.3                   43   149

    3104 BUCHANAN D~1115.00    3 1.0043  -35.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              28 115.49            0.0      0.0     0.0   3101 BUCHANAN D~4115.00    3  1     72.6   -10.7                   75    98
                                                                          3105 BUCHANAN D~213.200    3  1    -44.3     6.1  1.000UN          75    60
                                                                          3106 BUCHANAN D~313.200    3  1   -160.9    36.9  1.000UN          83   200
                                                                          6156 MARBLE FA~11115.00    6  1    132.6   -32.2                   92   149

    3105 BUCHANAN D~213.200    3 1.0000  -29.4    44.5      0.0     0.0 -----------------------------------------------------------------------------
                              28 13.200           -1.6R     0.0     0.0   3104 BUCHANAN D~1115.00    3  1     44.5    -1.6  1.000LK          74    60

    3106 BUCHANAN D~313.200    3 1.0000  -14.3   162.8      0.0     0.0 -----------------------------------------------------------------------------
                              28 13.200           22.6R     0.0     0.0   3104 BUCHANAN D~1115.00    3  1    162.8    22.6  1.000LK          82   200

    3107 INGRAM 0    115.00    3 0.9986  -50.2     0.0     14.9     0.0 -----------------------------------------------------------------------------
                              28 114.84            0.0      4.2     0.0   3002 KERRVILLE 1 115.00    3  1    -15.6     1.1                   16    98
                                                                          3052 HUNT 0      115.00    3  1      0.7    -5.3                    5    98

    3108 KEMPNER 0   115.00    3 1.0093  -51.8     0.0     23.5     0.0 -----------------------------------------------------------------------------
                              28 116.06            0.0      6.7     0.0   3147 LAMPASAS 0  115.00    3  1     -6.7   -18.3                   20    98
                                                                          6065 BERTRAM 0   115.00    6  1    -16.9    11.6                   21    98

    3109 FLUVANNA 1 0115.00    3 1.0148  -26.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 116.70            0.0      0.0     0.0   1028 COAHOMA 0   115.00    1  1    -60.3    19.6                   25   250
                                                                          3097 FLUVANNA 2 1115.00    3  1    123.1   -13.5                   36   340
                                                                          3110 FLUVANNA 1 113.800    3  1    -62.8    -6.1  1.000UN          55   114

    3110 FLUVANNA 1 113.800    3 1.0400  -18.7    63.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.352           14.6R     0.0     0.0   3109 FLUVANNA 1 0115.00    3  1     63.0    14.6  1.000LK          57   114

    3111 STERLING C~7115.00    3 1.0101  -20.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 116.16            0.0      0.0     0.0   3042 SILVER 1    115.00    3  1     85.4    -3.0                   39   221
                                                                          3059 STERLING C~2115.00    3  1     26.2   -17.4                   14   221
                                                                          3112 STERLING C~818.000    3  1    -55.7    10.6  1.000UN          63    90
                                                                          3113 STERLING C~918.000    3  1    -55.8     9.9  1.000UN          63    90

    3112 STERLING C~818.000    3 1.0000  -12.5    56.1      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.000           -2.5R     0.0     0.0   3111 STERLING C~7115.00    3  1     56.1    -2.5  1.000LK          62    90

    3113 STERLING C~918.000    3 1.0000  -12.5    56.1      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.000           -1.8R     0.0     0.0   3111 STERLING C~7115.00    3  1     56.1    -1.8  1.000LK          62    90

    3114 SAN ANGELO~2115.00    3 1.0129  -38.4     0.0     98.3     0.0 -----------------------------------------------------------------------------
                              27 116.49            0.0     27.9     0.0   3019 CHRISTOVAL 1115.00    3  1    -85.1    -4.1                   39   221
                                                                          3019 CHRISTOVAL 1115.00    3  2    -85.1    -4.1                   39   221
                                                                          3030 SAN ANGELO~1115.00    3  1     71.9   -19.6                   50   149

    3115 ROTAN 0     115.00    3 1.0083  -27.7     0.0      9.6     0.0 -----------------------------------------------------------------------------
                              27 115.96            0.0      2.7     0.0   2074 JAYTON 1    115.00    2  1     83.9   -28.9                   40   221
                                                                          3023 STAMFORD 0  115.00    3  1     32.1   -14.1                   36    98
                                                                          3116 SYNDER 0    115.00    3  1   -125.6    40.3                   60   221

    3116 SYNDER 0    115.00    3 1.0059  -20.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.67            0.0      0.0     0.0   3115 ROTAN 0     115.00    3  1    129.2   -26.7                   60   221
                                                                          3117 SYNDER 1    13.800    3  1    -47.2     7.6  1.000UN          60    80
                                                                          3118 SYNDER 2    13.800    3  1    -89.7    14.8  1.000UN          65   139
                                                                          3136 SNYDER 2 3  115.00    3  1      7.7     4.4                    4   221

    3117 SYNDER 1    13.800    3 1.0000  -17.9    47.3      0.0     0.0 -----------------------------------------------------------------------------
                              27 13.800           -5.0R     0.0     0.0   3116 SYNDER 0    115.00    3  1     47.3    -5.0  1.000LK          59    80

    3118 SYNDER 2    13.800    3 1.0000  -16.9    90.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 13.800           -8.4R     0.0     0.0   3116 SYNDER 0    115.00    3  1     90.0    -8.4  1.000LK          65   139

    3119 BRACKETTVI~1115.00    3 1.0211  -44.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              28 117.43            0.0      0.0     0.0   3120 BRACKETTVI~213.800    3  1    -29.7     0.8  1.000UN          65    46
                                                                          4002 LAUGHLIN A~1115.00    4  1     12.5     2.1                   13    98
                                                                          4188 QUEMADO 0   115.00    4  1     17.2    -2.9                   18    98

    3120 BRACKETTVI~213.800    3 1.0215  -43.1    29.7      0.0     0.0 -----------------------------------------------------------------------------
                              28 14.097            0.0      0.0     0.0   3119 BRACKETTVI~1115.00    3  1     29.7    -0.0  1.000LK          65    46

    3121 ROSCOE 1 0  115.00    3 1.0020  -20.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.23            0.0      0.0     0.0   3015 ROSCOE 6 0  115.00    3  1     39.5    -3.3                   40    98
                                                                          3122 ROSCOE 1 1  18.000    3  1   -146.5    21.3  1.000UN          59   250
                                                                          3129 ROSCOE 3 0  115.00    3  1     11.7     2.0                    8   149
                                                                          3145 TRENT 2 0   115.00    3  1     95.3   -19.9                   65   149

    3122 ROSCOE 1 1  18.000    3 1.0000  -11.7   147.8      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.000            1.7R     0.0     0.0   3121 ROSCOE 1 0  115.00    3  1    147.8     1.7  1.000LK          59   250

    3123 UVALDE 0    115.00    3 0.9943  -49.0     0.0     66.1     0.0 -----------------------------------------------------------------------------
                              28 114.34            0.0     18.7     0.0   3073 BRACKETTVI~3115.00    3  1    -61.8     0.8                   63    98
                                                                          3126 SABINAL 0   115.00    3  1     -4.2   -19.5                   20    98

    3124 FREDERICKS~1115.00    3 1.0272  -50.8     0.0     64.5     0.0 -----------------------------------------------------------------------------
                              28 118.12            0.0     18.3     0.0   3011 LLANO 0     115.00    3  1     20.6     5.0                   22    98
                                                                          3014 KINGSLAND 0 115.00    3  1    -56.2    20.4                   40   149
                                                                          6286 BOERNE 2 1  115.00    6  1    -29.0     3.8                   29   100

    3125 ABILENE 5 0 115.00    3 1.0033  -41.9     0.0     91.3     0.0 -----------------------------------------------------------------------------
                              27 115.38            0.0     25.9     0.0   3091 ABILENE 1 3 115.00    3  1    -27.3   -44.4                   53    98
                                                                          3100 HAWLEY 0    115.00    3  1    -63.9    18.5                   45   149

    3126 SABINAL 0   115.00    3 1.0238  -49.3     0.0     10.0     0.0 -----------------------------------------------------------------------------
                              28 117.74            0.0      2.8     0.0   3005 LEAKEY 0    115.00    3  1     11.6     4.2                   13    98
                                                                          3123 UVALDE 0    115.00    3  1      4.4    18.1                   19    98
                                                                          6059 D HANIS 0   115.00    6  1    -26.0    16.9                   32    98

    3127 SWEETWATER~2115.00    3 1.0000  -20.5   101.3      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.00          -22.8R     0.0     0.0   3015 ROSCOE 6 0  115.00    3  1     22.1    -5.7                   23    98
                                                                          3141 SWEETWATER~3115.00    3  1     79.2   -17.1                   37   221

    3128 LORAINE 2 0 115.00    3 1.0015  -22.8     0.0      2.8     0.0 -----------------------------------------------------------------------------
                              27 115.17            0.0      0.8     0.0   3015 ROSCOE 6 0  115.00    3  1    -55.8    10.8                   58    98
                                                                          3085 LORAINE 1 0 115.00    3  1     53.0   -11.6                   55    98

    3129 ROSCOE 3 0  115.00    3 1.0000  -20.9    94.9      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.00          -62.9R     0.0     0.0   3047 ROSCOE 5 1  115.00    3  1    106.6   -60.3                   55   221
                                                                          3121 ROSCOE 1 0  115.00    3  1    -11.7    -2.6                    8   149

    3130 SAN ANGELO~3115.00    3 1.0151  -23.3     0.0     92.2     0.0 -----------------------------------------------------------------------------
                              27 116.74            0.0     26.1     0.0   1020 BIG SPRING~1115.00    1  1   -100.5    -3.9                   46   221
                                                                          1044 BIG LAKE 0  115.00    1  1     63.4    -7.4                   29   221
                                                                          1084 BIG SPRING~3115.00    1  1    -55.0   -14.8                   26   221

    3131 TUSOCOLA 0  115.00    3 1.0200  -26.0    85.5      0.0     0.0 -----------------------------------------------------------------------------
                              27 117.30           27.4R     0.0     0.0   3016 BLACKWELL 0 115.00    3  1      2.8     9.3                   10    98
                                                                          3070 NOLAN 0     115.00    3  1    -69.6    23.5                   49   149
                                                                          3077 ABILENE 6 0 115.00    3  1    152.3    -5.4                   61   250

    3132 EDEN 0      115.00    3 1.0027  -41.3     0.0      9.6     0.0 -----------------------------------------------------------------------------
                              28 115.31            0.0      2.7     0.0   3075 MASON 0     115.00    3  1      1.8    -3.1                    4    98
                                                                          3144 ROWENA 0    115.00    3  1    -11.4     0.4                   12    98

    3133 SNYDER 2 0  230.00    3 1.0183  -29.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 234.22            0.0      0.0     0.0   1004 O DONNELL ~2230.00    1  1   -181.1    56.0                   36   523
                                                                          3078 HERMLEIGH 0 230.00    3  1    132.1   -45.5                   27   523
                                                                          3096 FLUVANNA 2 0230.00    3  1     50.9    -9.7                   12   443
                                                                          3134 SNYDER 2 1  161.00    3  1     -1.9    -0.9  1.000UN           3    83

    3134 SNYDER 2 1  161.00    3 1.0203  -28.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 164.26            0.0      0.0     0.0   3079 HERMLEIGH 1 161.00    3  1     28.0    -8.2                   16   187
                                                                          3135 SNYDER 2 2  161.00    3  1    -29.9     7.3  1.000UN          15   200
                                                                          3133 SNYDER 2 0  230.00    3  1      1.9     0.9  1.000LK           3    83

    3135 SNYDER 2 2  161.00    3 1.0094  -25.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 162.52            0.0      0.0     0.0   3136 SNYDER 2 3  115.00    3  1    -30.0     5.2  1.000UN          15   200
                                                                          3134 SNYDER 2 1  161.00    3  1     30.0    -5.2  1.000LK          15   200

    3136 SNYDER 2 3  115.00    3 1.0016  -21.2     0.0     47.0     0.0 -----------------------------------------------------------------------------
                              27 115.18            0.0     13.3     0.0   3033 SNYDER 1 0  115.00    3  1    -69.3    -4.9                   28   250
                                                                          3116 SYNDER 0    115.00    3  1     -7.7    -5.3                    4   221
                                                                          3135 SNYDER 2 2  161.00    3  1     30.0    -3.1  1.000LK          15   200

    3137 SWEETWATER~1115.00    3 1.0300  -27.8    75.9      0.0     0.0 -----------------------------------------------------------------------------
                              27 118.45           63.0R     0.0     0.0   3007 MERKEL 3 0  115.00    3  1     51.6    11.0                   35   149
                                                                          3083 MERKEL 1 1  115.00    3  1     33.7    23.5                   28   149
                                                                          3094 MERKEL 2 0  115.00    3  1     -9.4    28.4                   14   221

    3138 MENARD 0    115.00    3 1.0181  -40.7     0.0     10.9     0.0 -----------------------------------------------------------------------------
                              28 117.08            0.0      3.1     0.0   3075 MASON 0     115.00    3  1     10.5     1.9                   11    98
                                                                          3142 GOODFELLOW~1115.00    3  1      8.7    -8.0                   12    98
                                                                          3146 JUNCTION 0  115.00    3  1    -30.2     3.0                   20   149

    3139 WINTERS 0   115.00    3 0.9943  -33.0     0.0     14.9     0.0 -----------------------------------------------------------------------------
                              27 114.34            0.0      4.2     0.0   3016 BLACKWELL 0 115.00    3  1    -98.5    16.2                   45   221
                                                                          3040 BALLINGER 0 115.00    3  1     83.5   -20.4                   34   250

    3140 GOLDSBORO 0 115.00    3 1.0030  -32.8     0.0      0.2     0.0 -----------------------------------------------------------------------------
                              27 115.34            0.0      0.1     0.0   3008 COLEMAN 0   115.00    3  1     67.2   -14.5                   27   250
                                                                          3031 TUSCOLA 0   115.00    3  1    -56.5    13.5                   39   149
                                                                          3069 OVALO 0     115.00    3  1    -10.9     0.9                   11    98

    3141 SWEETWATER~3115.00    3 1.0000  -21.7    68.6      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.00          -77.7R     0.0     0.0   3003 SWEETWATER~4115.00    3  1     64.3   -19.8                   45   149
                                                                          3064 ROSCOE 4 0  115.00    3  1     24.4   -19.6                   21   149
                                                                          3067 TRENT 1 0   115.00    3  1     58.8   -56.8                   55   149
                                                                          3127 SWEETWATER~2115.00    3  1    -78.8    18.4                   37   221

    3142 GOODFELLOW~1115.00    3 1.0258  -41.4     0.0      7.1     0.0 -----------------------------------------------------------------------------
                              27 117.97            0.0      2.0     0.0   3066 BRADY 0     115.00    3  1      2.3     8.8                    9    98
                                                                          3072 MILES 0     115.00    3  1     -0.7    11.9                   12    98
                                                                          3138 MENARD 0    115.00    3  1     -8.7     5.9                   11    98

    3143 SANTA ANNA 0115.00    3 1.0133  -39.6     0.0      5.8     0.0 -----------------------------------------------------------------------------
                              28 116.52            0.0      1.6     0.0   3008 COLEMAN 0   115.00    3  1    -22.9    17.1                   29    98
                                                                          3144 ROWENA 0    115.00    3  1     17.1    -1.2                   18    98

    3144 ROWENA 0    115.00    3 1.0064  -40.6     0.0      5.6     0.0 -----------------------------------------------------------------------------
                              28 115.74            0.0      1.6     0.0   3132 EDEN 0      115.00    3  1     11.4    -1.7                   12    98
                                                                          3143 SANTA ANNA 0115.00    3  1    -17.0     0.1                   17    98

    3145 TRENT 2 0   115.00    3 1.0073  -28.0     0.0      2.9     0.0 -----------------------------------------------------------------------------
                              27 115.84            0.0      0.8     0.0   3006 HAMLIN 0    115.00    3  1     76.1   -12.2                   52   149
                                                                          3007 MERKEL 3 0  115.00    3  1     13.5   -18.9                   24    98
                                                                          3121 ROSCOE 1 0  115.00    3  1    -92.5    30.3                   65   149

    3146 JUNCTION 0  115.00    3 1.0234  -37.9     0.0     12.0     0.0 -----------------------------------------------------------------------------
                              28 117.70            0.0      3.4     0.0   3009 SONORA 0    115.00    3  1    -42.5    16.2                   31   149
                                                                          3138 MENARD 0    115.00    3  1     30.5    -4.1                   21   149

    3147 LAMPASAS 0  115.00    3 1.0263  -51.8     0.0     34.8     0.0 -----------------------------------------------------------------------------
                              28 118.02            0.0      9.8     0.0   3029 LOMETA 0    115.00    3  1    -41.6     6.5                   17   250
                                                                          3108 KEMPNER 0   115.00    3  1      6.8    17.5                   19    98

    4002 LAUGHLIN A~1115.00    4 1.0145  -45.5     0.0      1.0     0.0 -----------------------------------------------------------------------------
                              20 116.67            0.0      0.3     0.0   3073 BRACKETTVI~3115.00    3  1     11.5     3.5                   12    98
                                                                          3119 BRACKETTVI~1115.00    3  1    -12.5    -3.8                   13    98

    4003 EDINBURG 3 0115.00    4 1.0090  -53.2     0.0    127.3     0.0 -----------------------------------------------------------------------------
                              19 116.03            0.0     36.1     0.0   4040 MISSION 4 1 115.00    4  1   -159.0     4.2                   64   250
                                                                          4103 EDINBURG 1 0115.00    4  1     43.4   -23.8                   22   221
                                                                          4103 EDINBURG 1 0115.00    4  2     43.4   -23.8                   22   221
                                                                          4128 RIO GRANDE~1115.00    4  1    -55.0     7.3                   25   221

    4004 LAREDO 7 0  230.00    4 1.0101  -47.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 232.33            0.0      0.0     0.0   4005 LAREDO 7 1  115.00    4  1    109.5     7.4  1.000UN          58   190
                                                                          4014 EAGLE PASS 0230.00    4  1    -33.9    -9.9                    6   548
                                                                          4113 LAREDO 1 0  230.00    4  1    -75.5     2.5                   17   443

    4005 LAREDO 7 1  115.00    4 1.0060  -51.2     0.0    164.1     0.0 -----------------------------------------------------------------------------
                              20 115.69            0.0     46.5     0.0   4022 ENCINAL 0   115.00    4  1     -2.1     8.9                    6   149
                                                                          4114 LAREDO 1 1  115.00    4  1    -52.8    15.5                   25   221
                                                                          4004 LAREDO 7 0  230.00    4  1   -109.3     0.0  1.000LK          58   190

    4006 BRUNI 2 0   115.00    4 1.0012  -42.0     0.0      2.8     0.0 -----------------------------------------------------------------------------
                              20 115.13            0.0      0.8     0.0   4011 HEBBRONVIL~1115.00    4  1    -16.6     7.7                   12   149
                                                                          4197 OILTON 2    115.00    4  1     13.9    -8.4                    7   221

    4007 MCALLEN 2 0 115.00    4 1.0116  -54.0     0.0    183.7     0.0 -----------------------------------------------------------------------------
                              19 116.33            0.0     52.0     0.0   4027 MCALLEN 3 0 115.00    4  1      3.7   -66.4                   30   221
                                                                          4034 HIDALGO 0   115.00    4  1    -82.8    25.8                   58   149
                                                                          4122 MCALLEN 1 0 115.00    4  1   -104.6   -11.4                   48   221

    4008 POTEET 0    115.00    4 0.9950  -46.3     0.0     32.5     0.0 -----------------------------------------------------------------------------
                              20 114.43            0.0      9.2     0.0   6112 NATALIA 0   115.00    6  1      3.2    -9.9                   11    98
                                                                          6155 SAN ANTON~38115.00    6  1     25.8    -1.9                   17   149
                                                                          6346 LEMING 0    115.00    6  1    -61.5     2.6                   41   149

    4009 SARITA 3 0  115.00    4 1.0240  -27.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 117.76            0.0      0.0     0.0   4010 SARITA 3 1  20.000    4  1    -75.4    -4.3  1.000UN          58   131
                                                                          4010 SARITA 3 1  20.000    4  2    -75.5    -3.5  1.000UN          58   131
                                                                          4152 ARMSTRONG ~2115.00    4  1     90.6    -7.6                   41   221
                                                                          4152 ARMSTRONG ~2115.00    4  2     90.6    -7.6                   41   221
                                                                          4165 SARITA 2 0  115.00    4  1    -15.1    11.5                    9   221
                                                                          4165 SARITA 2 0  115.00    4  2    -15.1    11.5                    9   221

    4010 SARITA 3 1  20.000    4 1.0300  -24.6   151.2      0.0     0.0 -----------------------------------------------------------------------------
                              21 20.600           15.4R     0.0     0.0   4009 SARITA 3 0  115.00    4  1     75.6     8.1  1.000LK          58   131
                                                                          4009 SARITA 3 0  115.00    4  2     75.6     7.3  1.000LK          58   131

    4011 HEBBRONVIL~1115.00    4 0.9958  -40.8     0.0     16.1     0.0 -----------------------------------------------------------------------------
                              19 114.52            0.0      4.5     0.0   4006 BRUNI 2 0   115.00    4  1     16.7    -9.0                   13   149
                                                                          4185 ZAPATA 0    115.00    4  1    -32.8     4.5                   22   149

    4012 PROGRESO 0  115.00    4 1.0231  -48.9     0.0     13.7     0.0 -----------------------------------------------------------------------------
                              19 117.65            0.0      3.9     0.0   4034 HIDALGO 0   115.00    4  1     58.6     5.6                   27   221
                                                                          4103 EDINBURG 1 0115.00    4  1     72.3    -6.6                   33   221
                                                                          4121 SANTA MARI~1115.00    4  1    -15.3     0.1                   16    98
                                                                          4171 SAN BENITO 0115.00    4  1   -129.4    49.4                   63   221

    4013 EDINBURG 2 0115.00    4 1.0128  -52.5     0.0     92.3     0.0 -----------------------------------------------------------------------------
                              19 116.47            0.0     26.2     0.0   4089 SANTA ROSA~1115.00    4  1   -143.1    34.3                   59   250
                                                                          4107 DONNA 0     115.00    4  1     24.7   -20.7                   33    98
                                                                          4122 MCALLEN 1 0 115.00    4  1     26.0   -39.7                   48    98

    4014 EAGLE PASS 0230.00    4 1.0147  -46.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 233.39            0.0      0.0     0.0   3050 DEL RIO 0   230.00    3  1   -122.6    10.5                   22   548
                                                                          4004 LAREDO 7 0  230.00    4  1     34.0    -1.2                    6   548
                                                                          4015 EAGLE PASS 1115.00    4  1     72.9    -2.5  1.000UN          23   321
                                                                          4015 EAGLE PASS 1115.00    4  2     72.9    -2.5  1.000UN          23   321
                                                                          4131 PEARSALL 0  230.00    4  1    -57.2    -4.3                   13   443

    4015 EAGLE PASS 1115.00    4 1.0156  -47.7     0.0    159.8     0.0 -----------------------------------------------------------------------------
                              20 116.79            0.0     45.3     0.0   4188 QUEMADO 0   115.00    4  1    -14.0    -0.8                   14    98
                                                                          4014 EAGLE PASS 0230.00    4  1    -72.9     4.4  1.000LK          23   321
                                                                          4014 EAGLE PASS 0230.00    4  2    -72.9     4.4  1.000LK          23   321

    4016 CHARLOTTE 0 115.00    4 1.0089  -41.9     0.0      6.2     0.0 -----------------------------------------------------------------------------
                              20 116.03            0.0      1.8     0.0   4023 MOORE 0     115.00    4  1     46.8    -7.5                   48    98
                                                                          4117 JOURDANTON 0115.00    4  1    -53.0     5.8                   36   149

    4017 CORPUS CH~24115.00    4 1.0135  -28.6     0.0     89.6     0.0 -----------------------------------------------------------------------------
                              21 116.56            0.0     25.4     0.0   4081 CORPUS CH~19115.00    4  1   -108.9   -18.0                   50   221
                                                                          4081 CORPUS CH~19115.00    4  2   -108.9   -18.0                   50   221
                                                                          4087 CORPUS CH~25115.00    4  1     42.6   -35.7                   37   149
                                                                          4123 CORPUS CH~27115.00    4  1     85.7    46.3                   44   221

    4018 WOODSBORO 0 115.00    4 1.0134  -32.6     0.0      7.1     0.0 -----------------------------------------------------------------------------
                              21 116.54            0.0      2.0     0.0   4037 SINTON 0    115.00    4  1     43.0   -17.2                   31   149
                                                                          4149 ROCKPORT 0  115.00    4  1    -50.1    15.2                   35   149

    4019 MERCEDES 0  115.00    4 1.0031  -47.1     0.0    135.8     0.0 -----------------------------------------------------------------------------
                              19 115.36            0.0     38.5     0.0   4067 HARLINGEN ~1115.00    4  1    -78.0     6.5                   35   221
                                                                          4067 HARLINGEN ~1115.00    4  2    -78.0     6.5                   35   221
                                                                          4121 SANTA MARI~1115.00    4  1     20.1   -51.5                   56    98

    4020 CORPUS CH~13115.00    4 0.9880  -30.6     0.0    117.8     0.0 -----------------------------------------------------------------------------
                              21 113.62            0.0     33.4     0.0   4051 BISHOP 0    115.00    4  1     71.3   -12.4                   33   221
                                                                          4051 BISHOP 0    115.00    4  2     71.3   -12.4                   33   221
                                                                          4123 CORPUS CH~27115.00    4  1    -27.9   -10.5                   20   149
                                                                          4150 CORPUS CH~12115.00    4  1   -116.2     0.9                   53   221
                                                                          4150 CORPUS CH~12115.00    4  2   -116.2     0.9                   53   221

    4021 EDCOUCH 0   115.00    4 1.0041  -46.9     0.0     32.0     0.0 -----------------------------------------------------------------------------
                              19 115.48            0.0      9.1     0.0   4089 SANTA ROSA~1115.00    4  1    -71.0     6.0                   48   149
                                                                          4167 HARGILL 0   115.00    4  1     39.0   -15.1                   28   149

    4022 ENCINAL 0   115.00    4 0.9955  -51.0     0.0      5.6     0.0 -----------------------------------------------------------------------------
                              20 114.48            0.0      1.6     0.0   4005 LAREDO 7 1  115.00    4  1      2.1   -10.7                    7   149
                                                                          4187 COTULLA 0   115.00    4  1     -7.7     9.1                    8   149

    4023 MOORE 0     115.00    4 1.0090  -43.9     0.0      5.1     0.0 -----------------------------------------------------------------------------
                              20 116.03            0.0      1.4     0.0   4016 CHARLOTTE 0 115.00    4  1    -46.5     8.1                   48    98
                                                                          6112 NATALIA 0   115.00    6  1     41.5    -9.6                   43    98

    4024 CHRISTINE 0 230.00    4 1.0197  -34.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 234.52            0.0      0.0     0.0   4025 CHRISTINE 1 115.00    4  1    151.1     5.6  1.000UN          58   260
                                                                          4026 CHRISTINE 2 13.800    4  1   -204.4     2.0  1.000UN          41   500
                                                                          4026 CHRISTINE 2 13.800    4  2   -204.4     2.0  1.000UN          41   500
                                                                          4131 PEARSALL 0  230.00    4  1    242.9   -11.4                   38   647
                                                                          6263 KENEDY 0    230.00    6  1     14.8     1.8                    3   443

    4025 CHRISTINE 1 115.00    4 1.0175  -38.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 117.01            0.0      0.0     0.0   4117 JOURDANTON 0115.00    4  1    150.9    -4.3                   58   260
                                                                          4024 CHRISTINE 0 230.00    4  1   -150.9     4.3  1.000LK          58   260

    4026 CHRISTINE 2 13.800    4 1.0300  -26.9   410.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 14.214           49.5R     0.0     0.0   4024 CHRISTINE 0 230.00    4  1    205.0    24.7  1.000LK          41   500
                                                                          4024 CHRISTINE 0 230.00    4  2    205.0    24.7  1.000LK          41   500

    4027 MCALLEN 3 0 115.00    4 1.0252  -54.1     0.0     65.1     0.0 -----------------------------------------------------------------------------
                              19 117.89            0.0     18.5     0.0   4007 MCALLEN 2 0 115.00    4  1     -3.6    67.0                   30   221
                                                                          4088 PHARR 0     115.00    4  1    -30.8   -42.7                   24   221
                                                                          4088 PHARR 0     115.00    4  2    -30.8   -42.7                   24   221

    4028 FANNIN 0    230.00    4 1.0209  -28.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 234.80            0.0      0.0     0.0   4029 FANNIN 1    115.00    4  1     63.8    -1.1  1.000UN          43   149
                                                                          4029 FANNIN 1    115.00    4  2     63.8    -1.1  1.000UN          43   149
                                                                          4030 FANNIN 2    13.800    4  1   -149.3    34.4  1.000UN          67   230
                                                                          4030 FANNIN 2    13.800    4  2   -149.3    34.4  1.000UN          67   230
                                                                          4030 FANNIN 2    13.800    4  3   -149.3    34.4  1.000UN          61   250
                                                                          7043 VICTORIA 2 1230.00    7  1     59.1   -36.2                   16   443
                                                                          7274 VICTORIA 3 0230.00    7  1    130.5   -32.4                   18   750
                                                                          7274 VICTORIA 3 0230.00    7  2    130.5   -32.4                   18   750

    4029 FANNIN 1    115.00    4 1.0213  -29.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 117.44            0.0      0.0     0.0   6253 YORKTOWN 0  115.00    6  1    106.9   -16.3                   49   221
                                                                          7275 VICTORIA 3 1115.00    7  1     20.7    10.7                   16   149
                                                                          4028 FANNIN 0    230.00    4  1    -63.8     2.8  1.000LK          43   149
                                                                          4028 FANNIN 0    230.00    4  2    -63.8     2.8  1.000LK          43   149

    4030 FANNIN 2    13.800    4 1.0100  -25.0   448.1      0.0     0.0 -----------------------------------------------------------------------------
                              21 13.938          -76.5R     0.0     0.0   4028 FANNIN 0    230.00    4  1    149.4   -25.5  1.000LK          66   230
                                                                          4028 FANNIN 0    230.00    4  2    149.4   -25.5  1.000LK          66   230
                                                                          4028 FANNIN 0    230.00    4  3    149.4   -25.5  1.000LK          61   250

    4031 SAN YGNACI~1115.00    4 0.9996  -42.6     0.0      2.7     0.0 -----------------------------------------------------------------------------
                              20 114.95            0.0      0.8     0.0   4043 FALCON HEI~5115.00    4  1    -56.1    15.7                   39   149
                                                                          4147 LAREDO 4 1  115.00    4  1     53.3   -16.5                   37   149

    4032 KINGSVILLE 0115.00    4 0.9901  -36.0     0.0     91.4     0.0 -----------------------------------------------------------------------------
                              21 113.87            0.0     25.9     0.0   4051 BISHOP 0    115.00    4  1    -22.1     4.5                   23    98
                                                                          4141 SARITA 1 1  115.00    4  1    -69.3   -30.4                   51   149

    4033 LAREDO 6 0  115.00    4 0.9889  -47.7     0.0    126.2     0.0 -----------------------------------------------------------------------------
                              20 113.73            0.0     35.8     0.0   4101 LAREDO 3 0  115.00    4  1    -38.2    22.1                   29   150
                                                                          4147 LAREDO 4 1  115.00    4  1    -57.5   -13.2                   27   221
                                                                          4147 LAREDO 4 1  115.00    4  2    -57.5   -13.2                   27   221
                                                                          4190 LAREDO 5 0  115.00    4  1     27.0   -31.5                   28   149

    4034 HIDALGO 0   115.00    4 1.0093  -52.0     0.0     37.6     0.0 -----------------------------------------------------------------------------
                              19 116.07            0.0     10.7     0.0   4007 MCALLEN 2 0 115.00    4  1     83.4   -23.5                   58   149
                                                                          4012 PROGRESO 0  115.00    4  1    -58.1    -3.7                   26   221
                                                                          4154 PENITAS 0   115.00    4  1    -63.0    16.5                   29   221

    4035 CORPUS CH~15115.00    4 0.9876  -29.7     0.0     79.2     0.0 -----------------------------------------------------------------------------
                              21 113.58            0.0     22.4     0.0   4064 CORPUS CH~16115.00    4  1    -51.2   -24.5                   38   149
                                                                          4150 CORPUS CH~12115.00    4  1    -28.0     2.1                   29    98

    4036 CRYSTAL CI~1115.00    4 0.9886  -47.4     0.0     35.1     0.0 -----------------------------------------------------------------------------
                              20 113.69            0.0      9.9     0.0   4132 PEARSALL 1  115.00    4  1    -47.5    -6.6                   32   149
                                                                          4189 CARRIZO SP~1115.00    4  1     12.4    -3.3                   13    98

    4037 SINTON 0    115.00    4 1.0181  -34.2     0.0     28.7     0.0 -----------------------------------------------------------------------------
                              21 117.08            0.0      8.1     0.0   4018 WOODSBORO 0 115.00    4  1    -42.7    17.6                   31   149
                                                                          4054 SKIDMORE 0  115.00    4  1     52.2     2.9                   53    98
                                                                          4099 ODEM 0      115.00    4  1    -38.3    38.7                   37   149

    4038 BEEVILLE 0  115.00    4 1.0063  -37.6     0.0     83.3     0.0 -----------------------------------------------------------------------------
                              21 115.72            0.0     23.6     0.0   4054 SKIDMORE 0  115.00    4  1    -46.1    -0.1                   47    98
                                                                          4125 PETTUS 0    115.00    4  1    -16.3     1.8                   17    98
                                                                          4178 GOLIAD 0    115.00    4  1    -20.9   -25.2                   33    98

    4039 MISSION 4 0 230.00    4 1.0183  -42.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 234.21            0.0      0.0     0.0   4040 MISSION 4 1 115.00    4  1    216.1   -46.6  1.000UN          58   384
                                                                          4040 MISSION 4 1 115.00    4  2    216.1   -46.6  1.000UN          58   384
                                                                          4073 MISSION 1 0 230.00    4  1    191.9     1.1                   26   750
                                                                          4073 MISSION 1 0 230.00    4  2    191.9     1.1                   26   750
                                                                          4151 ARMSTRONG ~1230.00    4  1   -272.0    30.3                   36   750
                                                                          4151 ARMSTRONG ~1230.00    4  2   -272.0    30.3                   36   750
                                                                          4151 ARMSTRONG ~1230.00    4  3   -272.0    30.3                   36   750

    4040 MISSION 4 1 115.00    4 1.0316  -46.3     0.0    225.7     0.0 -----------------------------------------------------------------------------
                              19 118.63            0.0     63.9     0.0   4003 EDINBURG 3 0115.00    4  1    162.0    13.6                   65   250
                                                                          4074 MISSION 1 1 115.00    4  1   -154.6    62.2                   67   250
                                                                          4074 MISSION 1 1 115.00    4  2   -154.6    62.2                   67   250
                                                                          4074 MISSION 1 1 115.00    4  3   -154.6    62.2                   67   250
                                                                          4079 MISSION 3 0 115.00    4  1    169.2    19.3                   57   300
                                                                          4079 MISSION 3 0 115.00    4  2    169.2    19.3                   57   300
                                                                          4079 MISSION 3 0 115.00    4  3    169.2    19.3                   57   300
                                                                          4039 MISSION 4 0 230.00    4  1   -215.8    60.1  1.000LK          58   384
                                                                          4039 MISSION 4 0 230.00    4  2   -215.8    60.1  1.000LK          58   384

    4041 SAN JUAN 0  230.00    4 1.0136  -47.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 233.12            0.0      0.0     0.0   4042 SAN JUAN 1  115.00    4  1    250.5   -16.4  1.000UN          57   442
                                                                          4042 SAN JUAN 1  115.00    4  2    250.5   -16.4  1.000UN          57   442
                                                                          4042 SAN JUAN 1  115.00    4  3    250.5   -16.4  1.000UN          57   442
                                                                          4073 MISSION 1 0 230.00    4  1   -375.8    24.6                   46   820
                                                                          4073 MISSION 1 0 230.00    4  2   -375.8    24.6                   46   820

    4042 SAN JUAN 1  115.00    4 1.0217  -52.2     0.0    215.2     0.0 -----------------------------------------------------------------------------
                              19 117.50            0.0     61.0     0.0   4088 PHARR 0     115.00    4  1    137.9   -80.8                   64   250
                                                                          4088 PHARR 0     115.00    4  2    137.9   -80.8                   64   250
                                                                          4107 DONNA 0     115.00    4  1    129.8    -6.9                   59   221
                                                                          4107 DONNA 0     115.00    4  2    129.8    -6.9                   59   221
                                                                          4041 SAN JUAN 0  230.00    4  1   -250.2    38.1  1.000LK          57   442
                                                                          4041 SAN JUAN 0  230.00    4  2   -250.2    38.1  1.000LK          57   442
                                                                          4041 SAN JUAN 0  230.00    4  3   -250.2    38.1  1.000LK          57   442

    4043 FALCON HEI~5115.00    4 0.9978  -36.4     0.0      2.5     0.0 -----------------------------------------------------------------------------
                              19 114.75            0.0      0.7     0.0   4031 SAN YGNACI~1115.00    4  1     57.5   -12.2                   39   149
                                                                          4119 ROMA 0      115.00    4  1    -59.9    11.5                   41   149

    4044 FALCON HEI~1115.00    4 1.0049  -32.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 115.57            0.0      0.0     0.0   4045 FALCON HEI~213.800    4  1    -93.1    -0.5  1.000UN          78   120
                                                                          4046 FALCON HEI~313.800    4  1     -6.7    -5.9  1.000UN          22    40
                                                                          4047 FALCON HEI~413.800    4  1   -193.6    12.2  1.000UN          78   250
                                                                          4119 ROMA 0      115.00    4  1    220.8     3.8                  100   221
                                                                          4185 ZAPATA 0    115.00    4  1     72.6    -9.6                   49   149

    4045 FALCON HEI~213.800    4 1.0200  -23.7    93.4      0.0     0.0 -----------------------------------------------------------------------------
                              19 14.076           14.3R     0.0     0.0   4044 FALCON HEI~1115.00    4  1     93.4    14.3  1.000LK          79   120

    4046 FALCON HEI~313.800    4 1.0200  -31.3     6.7      0.0     0.0 -----------------------------------------------------------------------------
                              19 14.076            6.1R     0.0     0.0   4044 FALCON HEI~1115.00    4  1      6.7     6.1  1.000LK          23    40

    4047 FALCON HEI~413.800    4 1.0200  -22.2   195.7      0.0     0.0 -----------------------------------------------------------------------------
                              19 14.076           21.9R     0.0     0.0   4044 FALCON HEI~1115.00    4  1    195.7    21.9  1.000LK          79   250

    4048 LA JOYA 0   115.00    4 1.0052  -46.8     0.0     13.1     0.0 -----------------------------------------------------------------------------
                              19 115.60            0.0      3.7     0.0   4154 PENITAS 0   115.00    4  1     90.2    -4.8                   41   221
                                                                          4155 SULLIVAN C~1115.00    4  1    -51.7     0.5                   23   221
                                                                          4155 SULLIVAN C~1115.00    4  2    -51.7     0.5                   23   221

    4049 SEBASTIAN ~2115.00    4 1.0193  -40.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 117.22            0.0      0.0     0.0   4050 SEBASTIAN ~313.800    4  1    -74.8    30.6  1.000UN          62   130
                                                                          4050 SEBASTIAN ~313.800    4  2    -74.8    30.6  1.000UN          62   130
                                                                          4086 RIO HONDO 0 115.00    4  1     -5.1   -34.7                   24   149
                                                                          4194 SEBASTIAN ~1115.00    4  1     77.3   -13.3                   36   221
                                                                          4194 SEBASTIAN ~1115.00    4  2     77.3   -13.3                   36   221

    4050 SEBASTIAN ~313.800    4 1.0000  -36.6   150.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.800          -51.2R     0.0     0.0   4049 SEBASTIAN ~2115.00    4  1     75.0   -25.6  1.000LK          61   130
                                                                          4049 SEBASTIAN ~2115.00    4  2     75.0   -25.6  1.000LK          61   130

    4051 BISHOP 0    115.00    4 0.9924  -35.3     0.0     89.4     0.0 -----------------------------------------------------------------------------
                              21 114.13            0.0     25.3     0.0   4020 CORPUS CH~13115.00    4  1    -70.5    16.4                   33   221
                                                                          4020 CORPUS CH~13115.00    4  2    -70.5    16.4                   33   221
                                                                          4032 KINGSVILLE 0115.00    4  1     22.2    -4.9                   23    98
                                                                          4052 BISHOP 1    18.000    4  1    -44.1   -25.4  1.000UN          51   100
                                                                          4127 ALICE 0     115.00    4  1     73.4   -27.8                   35   221

    4052 BISHOP 1    18.000    4 1.0400  -31.2    44.2      0.0     0.0 -----------------------------------------------------------------------------
                              21 18.720           29.8R     0.0     0.0   4051 BISHOP 0    115.00    4  1     44.2    29.8  1.000LK          53   100

    4053 ARMSTRONG ~4115.00    4 1.0196  -31.1     0.0      0.1     0.0 -----------------------------------------------------------------------------
                              19 117.26            0.0      0.0     0.0   4152 ARMSTRONG ~2115.00    4  1    -55.5     4.3                   25   221
                                                                          4152 ARMSTRONG ~2115.00    4  2    -55.5     4.3                   25   221
                                                                          4191 RAYMONDVIL~1115.00    4  1     55.4    -4.4                   25   221
                                                                          4191 RAYMONDVIL~1115.00    4  2     55.4    -4.4                   25   221

    4054 SKIDMORE 0  115.00    4 1.0116  -35.9     0.0      5.6     0.0 -----------------------------------------------------------------------------
                              21 116.33            0.0      1.6     0.0   4037 SINTON 0    115.00    4  1    -52.0    -2.2                   53    98
                                                                          4038 BEEVILLE 0  115.00    4  1     46.4     0.6                   47    98

    4055 CORPUS CH~29115.00    4 0.9931  -27.9     0.0     17.8     0.0 -----------------------------------------------------------------------------
                              21 114.21            0.0      5.0     0.0   4078 CORPUS CH~28115.00    4  1     21.2     5.9                   10   221
                                                                          4078 CORPUS CH~28115.00    4  2     21.2     5.9                   10   221
                                                                          4109 CORPUS CHR~8115.00    4  1     69.4    -3.1                   47   149
                                                                          4145 PORTLAND 0  115.00    4  1    -64.7    -6.8                   29   221
                                                                          4145 PORTLAND 0  115.00    4  2    -64.7    -6.8                   29   221

    4056 GREGORY 0   230.00    4 1.0263  -19.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 236.06            0.0      0.0     0.0   4057 GREGORY 1   115.00    4  1    310.2    69.1  1.000UN          64   500
                                                                          4058 GREGORY 2   13.800    4  1   -143.7     2.6  1.000UN          78   185
                                                                          4059 GREGORY 3   13.800    4  1   -143.6     2.9  1.000UN          78   185
                                                                          4060 GREGORY 4   13.800    4  1   -143.6     7.4  1.000UN          78   185
                                                                          4061 GREGORY 5   13.800    4  1   -171.9     5.9  1.000UN          66   259
                                                                          4062 GREGORY 6   13.800    4  1   -171.5    11.7  1.000UN          65   264
                                                                          4063 GREGORY 7   13.800    4  1   -172.1     4.0  1.000UN          66   260
                                                                          4158 CORPUS CHR~1230.00    4  1    332.9    45.3                   45   750
                                                                          4181 TAFT 1 0    230.00    4  1    303.3  -149.1                   52   647

    4057 GREGORY 1   115.00    4 1.0064  -24.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 115.74            0.0      0.0     0.0   4108 INGLESIDE 0 115.00    4  1     56.7     8.2                   26   221
                                                                          4108 INGLESIDE 0 115.00    4  2     56.7     8.2                   26   221
                                                                          4145 PORTLAND 0  115.00    4  1     98.0    10.7                   45   221
                                                                          4145 PORTLAND 0  115.00    4  2     98.0    10.7                   45   221
                                                                          4056 GREGORY 0   230.00    4  1   -309.3   -37.8  1.000LK          62   500

    4058 GREGORY 2   13.800    4 1.0300  -14.7   144.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.214            8.8R     0.0     0.0   4056 GREGORY 0   230.00    4  1    144.0     8.8  1.000LK          78   185

    4059 GREGORY 3   13.800    4 1.0300  -15.4   144.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.214            6.7R     0.0     0.0   4056 GREGORY 0   230.00    4  1    144.0     6.7  1.000LK          78   185

    4060 GREGORY 4   13.800    4 1.0300  -12.7   144.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.214            9.1R     0.0     0.0   4056 GREGORY 0   230.00    4  1    144.0     9.1  1.000LK          78   185

    4061 GREGORY 5   13.800    4 1.0300  -13.9   172.3      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.214           10.2R     0.0     0.0   4056 GREGORY 0   230.00    4  1    172.3    10.2  1.000LK          67   259

    4062 GREGORY 6   13.800    4 1.0300  -12.5   172.3      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.214            8.4R     0.0     0.0   4056 GREGORY 0   230.00    4  1    172.3     8.4  1.000LK          65   264

    4063 GREGORY 7   13.800    4 1.0300  -13.8   172.3      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.214           12.4R     0.0     0.0   4056 GREGORY 0   230.00    4  1    172.3    12.4  1.000LK          66   260

    4064 CORPUS CH~16115.00    4 0.9955  -29.1     0.0      8.8     0.0 -----------------------------------------------------------------------------
                              21 114.48            0.0      2.5     0.0   4035 CORPUS CH~15115.00    4  1     51.4    24.8                   38   149
                                                                          4065 CORPUS CH~1718.000    4  1    -46.8    -8.5  1.000UN          48   100
                                                                          4069 CORPUS CH~14115.00    4  1    -34.8     4.8                   36    98
                                                                          4099 ODEM 0      115.00    4  1     85.2   -13.5                   39   221
                                                                          4099 ODEM 0      115.00    4  2     85.2   -13.5                   39   221
                                                                          4104 TAFT 2 0    115.00    4  1    -74.5     1.7                   34   221
                                                                          4104 TAFT 2 0    115.00    4  2    -74.5     1.7                   34   221

    4065 CORPUS CH~1718.000    4 1.0200  -24.1    47.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 18.360           12.9R     0.0     0.0   4064 CORPUS CH~16115.00    4  1     47.0    12.9  1.000LK          49   100

    4066 WESLACO 0   115.00    4 1.0244  -54.6     0.0    191.5     0.0 -----------------------------------------------------------------------------
                              19 117.80            0.0     54.3     0.0   4068 ELSA 0      115.00    4  1    -27.3    22.3                   24   149
                                                                          4107 DONNA 0     115.00    4  1    -82.1    37.9                   41   221
                                                                          4107 DONNA 0     115.00    4  2    -82.1    37.9                   41   221

    4067 HARLINGEN ~1115.00    4 1.0071  -44.3     0.0    159.5     0.0 -----------------------------------------------------------------------------
                              19 115.81            0.0     45.2     0.0   4019 MERCEDES 0  115.00    4  1     78.5    -3.8                   36   221
                                                                          4019 MERCEDES 0  115.00    4  2     78.5    -3.8                   36   221
                                                                          4111 HARLINGEN ~2115.00    4  1    199.6    -6.5                   67   300
                                                                          4194 SEBASTIAN ~1115.00    4  1   -172.0   -10.4                   57   300
                                                                          4194 SEBASTIAN ~1115.00    4  2   -172.0   -10.4                   57   300
                                                                          4194 SEBASTIAN ~1115.00    4  3   -172.0   -10.4                   57   300

    4068 ELSA 0      115.00    4 1.0151  -53.6     0.0     28.0     0.0 -----------------------------------------------------------------------------
                              19 116.74            0.0      7.9     0.0   4066 WESLACO 0   115.00    4  1     27.4   -22.5                   24   149
                                                                          4103 EDINBURG 1 0115.00    4  1     32.5   -11.3                   35    98
                                                                          4186 SANTA ROS~11115.00    4  1    -87.9    25.8                   62   149

    4069 CORPUS CH~14115.00    4 0.9978  -28.6     0.0      4.2     0.0 -----------------------------------------------------------------------------
                              21 114.74            0.0      1.2     0.0   4064 CORPUS CH~16115.00    4  1     34.9    -4.8                   36    98
                                                                          4072 CORPUS CHR~7115.00    4  1    -39.1     3.6                   40    98

    4070 BROWNSVILL~3230.00    4 1.0166  -28.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 233.82            0.0      0.0     0.0   4071 BROWNSVILL~4115.00    4  1    193.8    41.3  1.000UN          56   353
                                                                          4071 BROWNSVILL~4115.00    4  2    193.8    41.3  1.000UN          56   353
                                                                          4183 SAN PERLIT~1230.00    4  1      6.9   -72.4                   16   443
                                                                          4192 BROWNSVILL~1230.00    4  1   -197.2    -5.1                   26   750
                                                                          4192 BROWNSVILL~1230.00    4  2   -197.2    -5.1                   26   750

    4071 BROWNSVILL~4115.00    4 1.0002  -33.5     0.0    281.5     0.0 -----------------------------------------------------------------------------
                              19 115.02            0.0     79.7     0.0   4106 PORT ISABE~1115.00    4  1    105.2   -29.7                   49   221
                                                                          4070 BROWNSVILL~3230.00    4  1   -193.3   -25.0  1.000LK          55   353
                                                                          4070 BROWNSVILL~3230.00    4  2   -193.3   -25.0  1.000LK          55   353

    4072 CORPUS CHR~7115.00    4 0.9990  -27.7     0.0     51.7     0.0 -----------------------------------------------------------------------------
                              21 114.89            0.0     14.7     0.0   4069 CORPUS CH~14115.00    4  1     39.2    -3.6                   40    98
                                                                          4156 CORPUS CH~26115.00    4  1    111.1   -16.2                   51   221
                                                                          4168 CORPUS CH~11115.00    4  1   -101.0     2.6                   46   221
                                                                          4168 CORPUS CH~11115.00    4  2   -101.0     2.6                   46   221

    4073 MISSION 1 0 230.00    4 1.0178  -43.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 234.10            0.0      0.0     0.0   4039 MISSION 4 0 230.00    4  1   -191.9    -1.1                   26   750
                                                                          4039 MISSION 4 0 230.00    4  2   -191.9    -1.1                   26   750
                                                                          4041 SAN JUAN 0  230.00    4  1    378.4    -4.2                   46   820
                                                                          4041 SAN JUAN 0  230.00    4  2    378.4    -4.2                   46   820
                                                                          4074 MISSION 1 1 115.00    4  1    245.0   -62.6  1.000UN          64   397
                                                                          4074 MISSION 1 1 115.00    4  2    245.0   -62.6  1.000UN          64   397
                                                                          4075 MISSION 1 2 24.000    4  1      0.0    -0.0  1.000UN           0   220
                                                                          4076 MISSION 1 3 24.000    4  1    -52.9   -18.5  1.000UN          25   220
                                                                          4077 MISSION 1 4 24.000    4  1    -52.9   -16.2  1.000UN          25   220
                                                                          4146 LAREDO 4 0  230.00    4  1     19.3    13.5                    4   548
                                                                          4183 SAN PERLIT~1230.00    4  1   -344.8    68.7                   47   750
                                                                          4192 BROWNSVILL~1230.00    4  1   -432.0    88.5                   54   820

    4074 MISSION 1 1 115.00    4 1.0281  -45.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 118.24            0.0      0.0     0.0   4040 MISSION 4 1 115.00    4  1    155.0   -59.9                   66   250
                                                                          4040 MISSION 4 1 115.00    4  2    155.0   -59.9                   66   250
                                                                          4040 MISSION 4 1 115.00    4  3    155.0   -59.9                   66   250
                                                                          4155 SULLIVAN C~1115.00    4  1     24.7    33.1                   19   221
                                                                          4073 MISSION 1 0 230.00    4  1   -244.8    73.2  1.000LK          64   397
                                                                          4073 MISSION 1 0 230.00    4  2   -244.8    73.2  1.000LK          64   397

    4075 MISSION 1 2 24.000    4 1.0178  -43.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 24.428            0.0      0.0     0.0   4073 MISSION 1 0 230.00    4  1      0.0    -0.0  1.000LK           0   220

    4076 MISSION 1 3 24.000    4 1.0300  -41.5    52.9      0.0     0.0 -----------------------------------------------------------------------------
                              19 24.720           20.4R     0.0     0.0   4073 MISSION 1 0 230.00    4  1     52.9    20.4  1.000LK          26   220

    4077 MISSION 1 4 24.000    4 1.0300  -41.2    52.9      0.0     0.0 -----------------------------------------------------------------------------
                              19 24.720           18.2R     0.0     0.0   4073 MISSION 1 0 230.00    4  1     52.9    18.2  1.000LK          25   220

    4078 CORPUS CH~28115.00    4 0.9902  -28.3     0.0     84.1     0.0 -----------------------------------------------------------------------------
                              21 113.88            0.0     23.8     0.0   4055 CORPUS CH~29115.00    4  1    -21.1    -6.2                   10   221
                                                                          4055 CORPUS CH~29115.00    4  2    -21.1    -6.2                   10   221
                                                                          4120 CORPUS CHR~9115.00    4  1    -37.8    -9.8                   16   250
                                                                          4180 PORT ARANS~1115.00    4  1     -4.0    -1.6                    4    98

    4079 MISSION 3 0 115.00    4 1.0193  -49.2     0.0    171.2     0.0 -----------------------------------------------------------------------------
                              19 117.22            0.0     48.5     0.0   4040 MISSION 4 1 115.00    4  1   -167.9   -11.2                   56   300
                                                                          4040 MISSION 4 1 115.00    4  2   -167.9   -11.2                   56   300
                                                                          4040 MISSION 4 1 115.00    4  3   -167.9   -11.2                   56   300
                                                                          4157 MISSION 2 0 115.00    4  1    166.3    -7.5                   67   250
                                                                          4157 MISSION 2 0 115.00    4  2    166.3    -7.5                   67   250

    4080 CORPUS CH~18230.00    4 1.0334  -24.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 237.69            0.0      0.0     0.0   4081 CORPUS CH~19115.00    4  1    109.3    26.7  1.000UN          66   171
                                                                          4081 CORPUS CH~19115.00    4  2    109.3    26.7  1.000UN          66   171
                                                                          4082 CORPUS CH~2013.800    4  1   -242.7     6.3  1.000UN          71   342
                                                                          4083 CORPUS CH~2113.800    4  1   -242.8     4.0  1.000UN          71   342
                                                                          4084 CORPUS CH~2213.800    4  1   -243.2   -16.0  1.000UN          72   338
                                                                          4085 CORPUS CH~2313.800    4  1   -302.3   -14.5  1.000UN          61   500
                                                                          4140 SARITA 1 0  230.00    4  1    251.2   -12.2                   34   750
                                                                          4151 ARMSTRONG ~1230.00    4  1    246.7    -5.3                   33   750
                                                                          4181 TAFT 1 0    230.00    4  1   -135.5    -3.8                   21   647
                                                                          4183 SAN PERLIT~1230.00    4  1    449.9   -11.9                   55   820

    4081 CORPUS CH~19115.00    4 1.0187  -27.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 117.15            0.0      0.0     0.0   4017 CORPUS CH~24115.00    4  1    109.2    19.5                   50   221
                                                                          4017 CORPUS CH~24115.00    4  2    109.2    19.5                   50   221
                                                                          4080 CORPUS CH~18230.00    4  1   -109.2   -19.5  1.000LK          65   171
                                                                          4080 CORPUS CH~18230.00    4  2   -109.2   -19.5  1.000LK          65   171

    4082 CORPUS CH~2013.800    4 1.0400  -17.5   243.4      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.352           21.6R     0.0     0.0   4080 CORPUS CH~18230.00    4  1    243.4    21.6  1.000LK          71   342

    4083 CORPUS CH~2113.800    4 1.0400  -18.1   243.4      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.352           21.7R     0.0     0.0   4080 CORPUS CH~18230.00    4  1    243.4    21.7  1.000LK          71   342

    4084 CORPUS CH~2213.800    4 1.0400  -20.8   243.4      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.352           30.1R     0.0     0.0   4080 CORPUS CH~18230.00    4  1    243.4    30.1  1.000LK          73   338

    4085 CORPUS CH~2313.800    4 1.0400  -20.6   302.7      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.352           33.1R     0.0     0.0   4080 CORPUS CH~18230.00    4  1    302.7    33.1  1.000LK          61   500

    4086 RIO HONDO 0 115.00    4 1.0334  -40.1     0.0     19.9     0.0 -----------------------------------------------------------------------------
                              19 118.84            0.0      5.6     0.0   4049 SEBASTIAN ~2115.00    4  1      5.3    34.5                   23   149
                                                                          4106 PORT ISABE~1115.00    4  1    -65.2    49.1                   55   149
                                                                          4110 LOS FRESNO~1115.00    4  1     40.0    20.7                   30   149

    4087 CORPUS CH~25115.00    4 1.0201  -29.3     0.0      2.1     0.0 -----------------------------------------------------------------------------
                              21 117.31            0.0      0.6     0.0   4017 CORPUS CH~24115.00    4  1    -42.5    36.0                   37   149
                                                                          4156 CORPUS CH~26115.00    4  1     40.4    88.2                   44   221

    4088 PHARR 0     115.00    4 1.0338  -53.9     0.0    212.5     0.0 -----------------------------------------------------------------------------
                              19 118.89            0.0     60.2     0.0   4027 MCALLEN 3 0 115.00    4  1     30.8    42.9                   24   221
                                                                          4027 MCALLEN 3 0 115.00    4  2     30.8    42.9                   24   221
                                                                          4042 SAN JUAN 1  115.00    4  1   -137.1    85.3                   65   250
                                                                          4042 SAN JUAN 1  115.00    4  2   -137.1    85.3                   65   250

    4089 SANTA ROSA~1115.00    4 1.0101  -44.7     0.0      8.6     0.0 -----------------------------------------------------------------------------
                              19 116.16            0.0      2.4     0.0   4013 EDINBURG 2 0115.00    4  1    146.1   -16.5                   59   250
                                                                          4021 EDCOUCH 0   115.00    4  1     71.6    -4.2                   48   149
                                                                          4090 SANTA ROSA~213.800    4  1      0.0    -0.0  1.000UN           0    28
                                                                          4091 SANTA ROSA~313.800    4  1    -23.5     1.1  1.000UN          64    37
                                                                          4092 SANTA ROSA~413.800    4  1      0.0    -0.0  1.000UN           0    48
                                                                          4093 SANTA ROSA~513.800    4  1    -27.9     2.6  1.000UN          70    40
                                                                          4094 SANTA ROSA~613.800    4  1    -28.0     1.1  1.000UN          70    40
                                                                          4095 SANTA ROSA~713.800    4  1    -27.9     1.9  1.000UN          70    40
                                                                          4096 SANTA ROSA~813.800    4  1      0.0    -0.0  1.000UN           0    40
                                                                          4097 SANTA ROSA~913.800    4  1    -27.9     2.1  1.000UN          70    40
                                                                          4098 SANTA ROS~1013.800    4  1      0.0    -0.0  1.000UN           0    40
                                                                          4194 SEBASTIAN ~1115.00    4  1    -91.1     9.5                   61   149

    4090 SANTA ROSA~213.800    4 1.0101  -44.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.939            0.0      0.0     0.0   4089 SANTA ROSA~1115.00    4  1      0.0    -0.0  1.000LK           0    28

    4091 SANTA ROSA~313.800    4 1.0100  -42.1    23.5      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.938            0.0R     0.0     0.0   4089 SANTA ROSA~1115.00    4  1     23.5     0.0  1.000LK          64    37

    4092 SANTA ROSA~413.800    4 1.0101  -44.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.939            0.0      0.0     0.0   4089 SANTA ROSA~1115.00    4  1      0.0    -0.0  1.000LK           0    48

    4093 SANTA ROSA~513.800    4 1.0100  -40.9    28.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.938           -0.7R     0.0     0.0   4089 SANTA ROSA~1115.00    4  1     28.0    -0.7  1.000LK          70    40

    4094 SANTA ROSA~613.800    4 1.0100  -43.3    28.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.938           -0.4R     0.0     0.0   4089 SANTA ROSA~1115.00    4  1     28.0    -0.4  1.000LK          70    40

    4095 SANTA ROSA~713.800    4 1.0100  -41.8    28.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.938           -0.5R     0.0     0.0   4089 SANTA ROSA~1115.00    4  1     28.0    -0.5  1.000LK          70    40

    4096 SANTA ROSA~813.800    4 1.0101  -44.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.939            0.0      0.0     0.0   4089 SANTA ROSA~1115.00    4  1      0.0    -0.0  1.000LK           0    40

    4097 SANTA ROSA~913.800    4 1.0100  -41.4    28.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.938           -0.4R     0.0     0.0   4089 SANTA ROSA~1115.00    4  1     28.0    -0.4  1.000LK          70    40

    4098 SANTA ROS~1013.800    4 1.0101  -44.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.939            0.0      0.0     0.0   4089 SANTA ROSA~1115.00    4  1      0.0    -0.0  1.000LK           0    40

    4099 ODEM 0      115.00    4 0.9974  -32.3     0.0     15.2     0.0 -----------------------------------------------------------------------------
                              21 114.70            0.0      4.3     0.0   4037 SINTON 0    115.00    4  1     38.7   -37.8                   36   149
                                                                          4064 CORPUS CH~16115.00    4  1    -84.5    17.3                   39   221
                                                                          4064 CORPUS CH~16115.00    4  2    -84.5    17.3                   39   221
                                                                          4169 MATHIS 0    115.00    4  1     57.6    -0.5                   26   221
                                                                          4169 MATHIS 0    115.00    4  2     57.6    -0.5                   26   221

    4100 CORPUS CH~10115.00    4 0.9968  -27.5     0.0     50.6     0.0 -----------------------------------------------------------------------------
                              21 114.63            0.0     14.3     0.0   4120 CORPUS CHR~9115.00    4  1     84.5    23.4                   35   250
                                                                          4150 CORPUS CH~12115.00    4  1    137.6     5.7                   62   221
                                                                          4150 CORPUS CH~12115.00    4  2    137.6     5.7                   62   221
                                                                          4168 CORPUS CH~11115.00    4  1   -136.8   -16.4                   62   221
                                                                          4168 CORPUS CH~11115.00    4  2   -136.8   -16.4                   62   221
                                                                          4168 CORPUS CH~11115.00    4  3   -136.8   -16.4                   62   221

    4101 LAREDO 3 0  115.00    4 0.9867  -47.3     0.0    128.1     0.0 -----------------------------------------------------------------------------
                              20 113.48            0.0     36.3     0.0   4033 LAREDO 6 0  115.00    4  1     38.3   -22.1                   29   150
                                                                          4175 LAREDO 2 0  115.00    4  1    -73.1   -19.9                   51   149
                                                                          4197 OILTON 2    115.00    4  1    -93.4     5.7                   63   149

    4102 OLMITO 0    115.00    4 1.0044  -36.1     0.0     24.2     0.0 -----------------------------------------------------------------------------
                              19 115.51            0.0      6.8     0.0   4126 BROWNSVILL~5115.00    4  1   -173.5    31.3                   59   300
                                                                          4126 BROWNSVILL~5115.00    4  2   -173.5    31.3                   59   300
                                                                          4171 SAN BENITO 0115.00    4  1    161.4   -34.7                   66   250
                                                                          4171 SAN BENITO 0115.00    4  2    161.4   -34.7                   66   250

    4103 EDINBURG 1 0115.00    4 1.0182  -54.6     0.0    189.9     0.0 -----------------------------------------------------------------------------
                              19 117.09            0.0     53.8     0.0   4003 EDINBURG 3 0115.00    4  1    -43.2    24.0                   22   221
                                                                          4003 EDINBURG 3 0115.00    4  2    -43.2    24.0                   22   221
                                                                          4012 PROGRESO 0  115.00    4  1    -71.1    11.5                   33   221
                                                                          4068 ELSA 0      115.00    4  1    -32.4    11.1                   35    98

    4104 TAFT 2 0    115.00    4 0.9997  -27.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 114.97            0.0      0.0     0.0   4064 CORPUS CH~16115.00    4  1     74.9    -0.2                   34   221
                                                                          4064 CORPUS CH~16115.00    4  2     74.9    -0.2                   34   221
                                                                          4105 TAFT 2 1    18.000    4  1    -67.3    -6.7  1.000UN          53   128
                                                                          4105 TAFT 2 1    18.000    4  2    -67.3    -6.7  1.000UN          53   128
                                                                          4145 PORTLAND 0  115.00    4  1    -15.1    13.8                   21    98

    4105 TAFT 2 1    18.000    4 1.0100  -24.0   135.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 18.180           21.5R     0.0     0.0   4104 TAFT 2 0    115.00    4  1     67.5    10.7  1.000LK          53   128
                                                                          4104 TAFT 2 0    115.00    4  2     67.5    10.7  1.000LK          53   128

    4106 PORT ISABE~1115.00    4 1.0035  -36.0     0.0     37.5     0.0 -----------------------------------------------------------------------------
                              19 115.40            0.0     10.6     0.0   4071 BROWNSVILL~4115.00    4  1   -104.1    33.9                   50   221
                                                                          4086 RIO HONDO 0 115.00    4  1     66.5   -44.5                   54   149

    4107 DONNA 0     115.00    4 1.0195  -53.6     0.0    118.4     0.0 -----------------------------------------------------------------------------
                              19 117.24            0.0     33.5     0.0   4013 EDINBURG 2 0115.00    4  1    -24.5    20.5                   33    98
                                                                          4042 SAN JUAN 1  115.00    4  1   -129.3     9.7                   59   221
                                                                          4042 SAN JUAN 1  115.00    4  2   -129.3     9.7                   59   221
                                                                          4066 WESLACO 0   115.00    4  1     82.4   -36.7                   41   221
                                                                          4066 WESLACO 0   115.00    4  2     82.4   -36.7                   41   221

    4108 INGLESIDE 0 115.00    4 1.0035  -25.4     0.0     28.3     0.0 -----------------------------------------------------------------------------
                              21 115.40            0.0      8.0     0.0   4057 GREGORY 1   115.00    4  1    -56.6    -8.0                   26   221
                                                                          4057 GREGORY 1   115.00    4  2    -56.6    -8.0                   26   221
                                                                          4170 ARANSAS PA~1115.00    4  1     84.9     7.9                   57   149

    4109 CORPUS CHR~8115.00    4 0.9871  -30.0     0.0    110.9     0.0 -----------------------------------------------------------------------------
                              21 113.52            0.0     31.4     0.0   4055 CORPUS CH~29115.00    4  1    -68.8     4.8                   46   149
                                                                          4156 CORPUS CH~26115.00    4  1    -42.0   -36.2                   57    98

    4110 LOS FRESNO~1115.00    4 1.0126  -41.5     0.0     57.3     0.0 -----------------------------------------------------------------------------
                              19 116.45            0.0     16.2     0.0   4086 RIO HONDO 0 115.00    4  1    -39.7   -20.5                   30   149
                                                                          4171 SAN BENITO 0115.00    4  1    -17.6     4.2                   12   149

    4111 HARLINGEN ~2115.00    4 1.0028  -47.0     0.0    104.1     0.0 -----------------------------------------------------------------------------
                              19 115.32            0.0     29.5     0.0   4067 HARLINGEN ~1115.00    4  1   -198.2    15.3                   66   300
                                                                          4186 SANTA ROS~11115.00    4  1     94.1   -44.8                   47   221

    4112 RIVIERA 0   115.00    4 1.0216  -35.7     0.0      5.6     0.0 -----------------------------------------------------------------------------
                              21 117.48            0.0      1.6     0.0   4124 FALFURRIAS 0115.00    4  1    105.4     2.4                   48   221
                                                                          4124 FALFURRIAS 0115.00    4  2    105.4     2.4                   48   221
                                                                          4141 SARITA 1 1  115.00    4  1   -108.2    -3.2                   49   221
                                                                          4141 SARITA 1 1  115.00    4  2   -108.2    -3.2                   49   221

    4113 LAREDO 1 0  230.00    4 1.0121  -46.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 232.77            0.0      0.0     0.0   4004 LAREDO 7 0  230.00    4  1     75.8    -6.7                   17   443
                                                                          4114 LAREDO 1 1  115.00    4  1    159.3    61.4  1.000UN          44   387
                                                                          4115 LAREDO 1 2  13.800    4  1    -39.5   -51.2  1.000UN          36   180
                                                                          4116 LAREDO 1 3  13.800    4  1    -39.5   -48.2  1.000UN          35   180
                                                                          4146 LAREDO 4 0  230.00    4  1   -156.1    44.7                   30   548

    4114 LAREDO 1 1  115.00    4 1.0000  -47.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 115.00            0.0      0.0     0.0   4005 LAREDO 7 1  115.00    4  1     53.4   -13.7                   25   221
                                                                          4190 LAREDO 5 0  115.00    4  1     52.8    34.9                   29   221
                                                                          4190 LAREDO 5 0  115.00    4  2     52.8    34.9                   29   221
                                                                          4113 LAREDO 1 0  230.00    4  1   -159.1   -56.1  1.000LK          44   387

    4115 LAREDO 1 2  13.800    4 1.0400  -44.8    39.5      0.0     0.0 -----------------------------------------------------------------------------
                              20 14.352           53.4R     0.0     0.0   4113 LAREDO 1 0  230.00    4  1     39.5    53.4  1.000LK          37   180

    4116 LAREDO 1 3  13.800    4 1.0400  -44.8    39.5      0.0     0.0 -----------------------------------------------------------------------------
                              20 14.352           50.4R     0.0     0.0   4113 LAREDO 1 0  230.00    4  1     39.5    50.4  1.000LK          36   180

    4117 JOURDANTON 0115.00    4 1.0141  -39.7     0.0     18.9     0.0 -----------------------------------------------------------------------------
                              20 116.63            0.0      5.4     0.0   4016 CHARLOTTE 0 115.00    4  1     53.5    -5.0                   36   149
                                                                          4025 CHRISTINE 1 115.00    4  1   -150.2     8.3                   58   260
                                                                          4172 PLEASANTON 0115.00    4  1     77.8    -8.6                   53   149

    4118 GEORGE WES~1115.00    4 0.9879  -39.2     0.0     13.9     0.0 -----------------------------------------------------------------------------
                              21 113.61            0.0      3.9     0.0   4139 SANDIA 0    115.00    4  1    -43.6     6.5                   45    98
                                                                          4148 THREE RIVE~1115.00    4  1     29.7   -10.4                   32    98

    4119 ROMA 0      115.00    4 0.9992  -34.5     0.0     55.6     0.0 -----------------------------------------------------------------------------
                              19 114.91            0.0     15.7     0.0   4043 FALCON HEI~5115.00    4  1     60.4   -10.3                   41   149
                                                                          4044 FALCON HEI~1115.00    4  1   -219.6     4.6                   99   221
                                                                          4164 GRULLA 0    115.00    4  1    103.6   -10.1                   47   221

    4120 CORPUS CHR~9115.00    4 0.9934  -27.9     0.0     46.5     0.0 -----------------------------------------------------------------------------
                              21 114.24            0.0     13.2     0.0   4078 CORPUS CH~28115.00    4  1     37.9     9.8                   16   250
                                                                          4100 CORPUS CH~10115.00    4  1    -84.4   -23.0                   35   250

    4121 SANTA MARI~1115.00    4 1.0246  -48.3     0.0      4.1     0.0 -----------------------------------------------------------------------------
                              19 117.83            0.0      1.2     0.0   4012 PROGRESO 0  115.00    4  1     15.4    -1.0                   16    98
                                                                          4019 MERCEDES 0  115.00    4  1    -19.5    52.4                   57    98

    4122 MCALLEN 1 0 115.00    4 1.0190  -52.8     0.0    146.1     0.0 -----------------------------------------------------------------------------
                              19 117.18            0.0     41.4     0.0   4007 MCALLEN 2 0 115.00    4  1    105.1    13.4                   48   221
                                                                          4013 EDINBURG 2 0115.00    4  1    -25.9    39.8                   49    98
                                                                          4157 MISSION 2 0 115.00    4  1   -112.6    30.6                   53   221
                                                                          4157 MISSION 2 0 115.00    4  2   -112.6    30.6                   53   221

    4123 CORPUS CH~27115.00    4 0.9940  -30.1     0.0     90.5     0.0 -----------------------------------------------------------------------------
                              21 114.31            0.0     25.6     0.0   4017 CORPUS CH~24115.00    4  1    -85.2   -43.7                   43   221
                                                                          4020 CORPUS CH~13115.00    4  1     28.0    10.3                   20   149
                                                                          4180 PORT ARANS~1115.00    4  1    -33.3     7.8                   35    98

    4124 FALFURRIAS 0115.00    4 1.0061  -43.4     0.0     24.4     0.0 -----------------------------------------------------------------------------
                              19 115.71            0.0      6.9     0.0   4112 RIVIERA 0   115.00    4  1   -103.4     9.3                   47   221
                                                                          4112 RIVIERA 0   115.00    4  2   -103.4     9.3                   47   221
                                                                          4128 RIO GRANDE~1115.00    4  1     91.2   -12.8                   42   221
                                                                          4128 RIO GRANDE~1115.00    4  2     91.2   -12.8                   42   221

    4125 PETTUS 0    115.00    4 1.0068  -36.7     0.0      4.5     0.0 -----------------------------------------------------------------------------
                              21 115.78            0.0      1.3     0.0   4038 BEEVILLE 0  115.00    4  1     16.3    -2.9                   17    98
                                                                          6264 KENEDY 1    115.00    6  1    -20.8     1.7                   21    98

    4126 BROWNSVILL~5115.00    4 1.0043  -33.4     0.0    127.4     0.0 -----------------------------------------------------------------------------
                              19 115.50            0.0     36.1     0.0   4102 OLMITO 0    115.00    4  1    174.7   -23.6                   59   300
                                                                          4102 OLMITO 0    115.00    4  2    174.7   -23.6                   59   300
                                                                          4193 BROWNSVILL~2115.00    4  1   -158.9     3.7                   64   250
                                                                          4193 BROWNSVILL~2115.00    4  2   -158.9     3.7                   64   250
                                                                          4193 BROWNSVILL~2115.00    4  3   -158.9     3.7                   64   250

    4127 ALICE 0     115.00    4 1.0076  -39.3     0.0     87.3     0.0 -----------------------------------------------------------------------------
                              21 115.87            0.0     24.7     0.0   4051 BISHOP 0    115.00    4  1    -72.4    32.0                   36   221
                                                                          4144 ORANGE GRO~1115.00    4  1    -14.9    14.4                   21    98

    4128 RIO GRANDE~1115.00    4 1.0101  -50.4     0.0    123.5     0.0 -----------------------------------------------------------------------------
                              19 116.16            0.0     35.0     0.0   4003 EDINBURG 3 0115.00    4  1     55.4    -6.0                   25   221
                                                                          4124 FALFURRIAS 0115.00    4  1    -89.5    21.2                   42   221
                                                                          4124 FALFURRIAS 0115.00    4  2    -89.5    21.2                   42   221

    4129 PREMONT 0   115.00    4 1.0290  -42.7     0.0     18.5     0.0 -----------------------------------------------------------------------------
                              20 118.34            0.0      5.2     0.0   4130 FREER 0     115.00    4  1     14.8    -6.2                   16    98
                                                                          4176 BRUNI 1 0   115.00    4  1    -33.3     1.0                   34    98

    4130 FREER 0     115.00    4 1.0286  -43.5     0.0      9.5     0.0 -----------------------------------------------------------------------------
                              20 118.29            0.0      2.7     0.0   4129 PREMONT 0   115.00    4  1    -14.7     5.1                   16    98
                                                                          4179 SAN DIEGO 0 115.00    4  1      5.2    16.7                   18    98

    4131 PEARSALL 0  230.00    4 1.0183  -42.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 234.21            0.0      0.0     0.0   4014 EAGLE PASS 0230.00    4  1     57.7   -14.3                   13   443
                                                                          4024 CHRISTINE 0 230.00    4  1   -239.4    33.4                   37   647
                                                                          4132 PEARSALL 1  115.00    4  1     99.5    11.0  1.000UN          41   247
                                                                          4132 PEARSALL 1  115.00    4  2     99.5    11.0  1.000UN          41   247
                                                                          4133 PEARSALL 2  20.000    4  1      0.0    -0.0  1.000UN           0   101
                                                                          4134 PEARSALL 3  20.000    4  1    -10.1    12.9  1.000UN          16   103
                                                                          4135 PEARSALL 4  20.000    4  1    -10.1    13.6  1.000UN          16   103
                                                                          4136 PEARSALL 5  20.000    4  1    -10.1    10.4  1.000UN          14   105
                                                                          4137 PEARSALL 6  20.000    4  1      0.0    -0.0  1.000UN           0   140
                                                                          4138 PEARSALL 7  20.000    4  1      0.0    -0.0  1.000UN           0   135
                                                                          6308 HONDO 0     230.00    6  1     13.0   -10.2                    4   443

    4132 PEARSALL 1  115.00    4 1.0164  -43.3     0.0     33.1     0.0 -----------------------------------------------------------------------------
                              20 116.88            0.0      9.4     0.0   4036 CRYSTAL CI~1115.00    4  1     48.3     8.0                   33   149
                                                                          4143 DILLEY 0    115.00    4  1     55.9     7.9                   38   149
                                                                          6357 DEVINE 0    115.00    6  1     61.5    -6.4                   42   149
                                                                          4131 PEARSALL 0  230.00    4  1    -99.4    -9.4  1.000LK          40   247
                                                                          4131 PEARSALL 0  230.00    4  2    -99.4    -9.4  1.000LK          40   247

    4133 PEARSALL 2  20.000    4 1.0183  -42.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 20.366            0.0      0.0     0.0   4131 PEARSALL 0  230.00    4  1      0.0    -0.0  1.000LK           0   101

    4134 PEARSALL 3  20.000    4 1.0000  -41.5    10.1      0.0     0.0 -----------------------------------------------------------------------------
                              20 20.000          -12.5R     0.0     0.0   4131 PEARSALL 0  230.00    4  1     10.1   -12.5  1.000LK          16   103

    4135 PEARSALL 4  20.000    4 1.0000  -41.6    10.1      0.0     0.0 -----------------------------------------------------------------------------
                              20 20.000          -13.2R     0.0     0.0   4131 PEARSALL 0  230.00    4  1     10.1   -13.2  1.000LK          16   103

    4136 PEARSALL 5  20.000    4 1.0000  -41.3    10.1      0.0     0.0 -----------------------------------------------------------------------------
                              20 20.000          -10.0R     0.0     0.0   4131 PEARSALL 0  230.00    4  1     10.1   -10.0  1.000LK          14   105

    4137 PEARSALL 6  20.000    4 1.0183  -42.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 20.366            0.0      0.0     0.0   4131 PEARSALL 0  230.00    4  1      0.0    -0.0  1.000LK           0   140

    4138 PEARSALL 7  20.000    4 1.0183  -42.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 20.366            0.0      0.0     0.0   4131 PEARSALL 0  230.00    4  1      0.0    -0.0  1.000LK           0   135

    4139 SANDIA 0    115.00    4 0.9891  -37.0     0.0     10.6     0.0 -----------------------------------------------------------------------------
                              21 113.74            0.0      3.0     0.0   4118 GEORGE WES~1115.00    4  1     43.9    -6.0                   45    98
                                                                          4144 ORANGE GRO~1115.00    4  1     31.4   -11.1                   34    98
                                                                          4169 MATHIS 0    115.00    4  1    -86.0    14.1                   58   149

    4140 SARITA 1 0  230.00    4 1.0305  -30.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 237.02            0.0      0.0     0.0   4080 CORPUS CH~18230.00    4  1   -248.7    22.2                   33   750
                                                                          4141 SARITA 1 1  115.00    4  1    171.2    -0.8  1.000UN          40   428
                                                                          4142 SARITA 1 2  13.800    4  1   -140.9   -29.7  1.000UN          86   168
                                                                          4151 ARMSTRONG ~1230.00    4  1     49.5     2.9                   11   443
                                                                          4196 OILTON 1    230.00    4  1    168.8     5.3                   32   523

    4141 SARITA 1 1  115.00    4 1.0310  -33.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 118.56            0.0      0.0     0.0   4032 KINGSVILLE 0115.00    4  1     70.4    34.1                   52   149
                                                                          4112 RIVIERA 0   115.00    4  1    108.9     7.6                   49   221
                                                                          4112 RIVIERA 0   115.00    4  2    108.9     7.6                   49   221
                                                                          4165 SARITA 2 0  115.00    4  1   -117.2    45.0                   57   221
                                                                          4140 SARITA 1 0  230.00    4  1   -171.0     9.7  1.000LK          40   428

    4142 SARITA 1 2  13.800    4 1.0400  -27.9   141.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.352           35.1R     0.0     0.0   4140 SARITA 1 0  230.00    4  1    141.0    35.1  1.000LK          86   168

    4143 DILLEY 0    115.00    4 0.9992  -45.8     0.0     14.4     0.0 -----------------------------------------------------------------------------
                              20 114.91            0.0      4.1     0.0   4132 PEARSALL 1  115.00    4  1    -55.3    -6.7                   37   149
                                                                          4189 CARRIZO SP~1115.00    4  1     40.9     2.7                   28   149

    4144 ORANGE GRO~1115.00    4 0.9919  -38.0     0.0     16.4     0.0 -----------------------------------------------------------------------------
                              21 114.06            0.0      4.6     0.0   4127 ALICE 0     115.00    4  1     15.0   -15.5                   22    98
                                                                          4139 SANDIA 0    115.00    4  1    -31.3    10.9                   34    98

    4145 PORTLAND 0  115.00    4 0.9974  -27.0     0.0     49.9     0.0 -----------------------------------------------------------------------------
                              21 114.70            0.0     14.1     0.0   4055 CORPUS CH~29115.00    4  1     64.9     7.5                   30   221
                                                                          4055 CORPUS CH~29115.00    4  2     64.9     7.5                   30   221
                                                                          4057 GREGORY 1   115.00    4  1    -97.4    -7.6                   44   221
                                                                          4057 GREGORY 1   115.00    4  2    -97.4    -7.6                   44   221
                                                                          4104 TAFT 2 0    115.00    4  1     15.2   -14.0                   21    98

    4146 LAREDO 4 0  230.00    4 1.0053  -43.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 231.21            0.0      0.0     0.0   4073 MISSION 1 0 230.00    4  1    -19.2   -24.9                    6   548
                                                                          4113 LAREDO 1 0  230.00    4  1    156.8   -43.2                   30   548
                                                                          4147 LAREDO 4 1  115.00    4  1    256.9     9.0  1.000UN          56   459
                                                                          4196 OILTON 1    230.00    4  1   -197.2    29.5                   27   750
                                                                          4196 OILTON 1    230.00    4  2   -197.2    29.5                   27   750

    4147 LAREDO 4 1  115.00    4 1.0042  -45.5     0.0    193.6     0.0 -----------------------------------------------------------------------------
                              20 115.48            0.0     54.9     0.0   4031 SAN YGNACI~1115.00    4  1    -52.7    17.9                   37   149
                                                                          4033 LAREDO 6 0  115.00    4  1     57.9    14.5                   27   221
                                                                          4033 LAREDO 6 0  115.00    4  2     57.9    14.5                   27   221
                                                                          4146 LAREDO 4 0  230.00    4  1   -256.7    -0.9  1.000LK          56   459

    4148 THREE RIVE~1115.00    4 0.9948  -41.8     0.0     14.6     0.0 -----------------------------------------------------------------------------
                              20 114.40            0.0      4.1     0.0   4118 GEORGE WES~1115.00    4  1    -29.5     9.7                   32    98
                                                                          4179 SAN DIEGO 0 115.00    4  1     14.9   -13.9                   21    98

    4149 ROCKPORT 0  115.00    4 1.0111  -30.7     0.0     61.4     0.0 -----------------------------------------------------------------------------
                              21 116.28            0.0     17.4     0.0   4018 WOODSBORO 0 115.00    4  1     50.5   -14.4                   35   149
                                                                          4173 REFUGIO 0   115.00    4  1     -7.7    -3.6                    5   170
                                                                          4182 TAFT 1 1    115.00    4  1   -104.2     0.7                   47   221

    4150 CORPUS CH~12115.00    4 0.9932  -28.6     0.0     12.5     0.0 -----------------------------------------------------------------------------
                              21 114.22            0.0      3.6     0.0   4020 CORPUS CH~13115.00    4  1    116.8     2.7                   53   221
                                                                          4020 CORPUS CH~13115.00    4  2    116.8     2.7                   53   221
                                                                          4035 CORPUS CH~15115.00    4  1     28.2    -2.4                   29    98
                                                                          4100 CORPUS CH~10115.00    4  1   -137.2    -3.3                   62   221
                                                                          4100 CORPUS CH~10115.00    4  2   -137.2    -3.3                   62   221

    4151 ARMSTRONG ~1230.00    4 1.0270  -30.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 236.21            0.0      0.0     0.0   4039 MISSION 4 0 230.00    4  1    277.6    -0.4                   37   750
                                                                          4039 MISSION 4 0 230.00    4  2    277.6    -0.4                   37   750
                                                                          4039 MISSION 4 0 230.00    4  3    277.6    -0.4                   37   750
                                                                          4080 CORPUS CH~18230.00    4  1   -244.0    15.7                   33   750
                                                                          4140 SARITA 1 0  230.00    4  1    -49.4    -7.9                   11   443
                                                                          4152 ARMSTRONG ~2115.00    4  1    -34.4     7.0  1.000UN          45    78
                                                                          4152 ARMSTRONG ~2115.00    4  2    -34.4     7.0  1.000UN          45    78
                                                                          4153 ARMSTRONG ~318.000    4  1   -212.1   -71.6  1.000UN          59   381
                                                                          4158 CORPUS CHR~1230.00    4  1   -258.7    50.8                   35   750

    4152 ARMSTRONG ~2115.00    4 1.0222  -29.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 117.55            0.0      0.0     0.0   4009 SARITA 3 0  115.00    4  1    -90.2     9.6                   41   221
                                                                          4009 SARITA 3 0  115.00    4  2    -90.2     9.6                   41   221
                                                                          4053 ARMSTRONG ~4115.00    4  1     55.7    -3.6                   25   221
                                                                          4053 ARMSTRONG ~4115.00    4  2     55.7    -3.6                   25   221
                                                                          4151 ARMSTRONG ~1230.00    4  1     34.4    -6.0  1.000LK          45    78
                                                                          4151 ARMSTRONG ~1230.00    4  2     34.4    -6.0  1.000LK          45    78

    4153 ARMSTRONG ~318.000    4 1.0400  -29.0   212.4      0.0     0.0 -----------------------------------------------------------------------------
                              21 18.720           79.2R     0.0     0.0   4151 ARMSTRONG ~1230.00    4  1    212.4    79.2  1.000LK          59   381

    4154 PENITAS 0   115.00    4 1.0031  -48.2     0.0     26.3     0.0 -----------------------------------------------------------------------------
                              19 115.36            0.0      7.5     0.0   4034 HIDALGO 0   115.00    4  1     63.6   -14.0                   29   221
                                                                          4048 LA JOYA 0   115.00    4  1    -89.9     6.5                   41   221

    4155 SULLIVAN C~1115.00    4 1.0069  -46.1     0.0     19.5     0.0 -----------------------------------------------------------------------------
                              19 115.79            0.0      5.5     0.0   4048 LA JOYA 0   115.00    4  1     51.8    -0.3                   23   221
                                                                          4048 LA JOYA 0   115.00    4  2     51.8    -0.3                   23   221
                                                                          4074 MISSION 1 1 115.00    4  1    -24.5   -33.1                   19   221
                                                                          4164 GRULLA 0    115.00    4  1    -98.5    28.1                   46   221

    4156 CORPUS CH~26115.00    4 0.9965  -29.5     0.0    108.0     0.0 -----------------------------------------------------------------------------
                              21 114.60            0.0     30.6     0.0   4072 CORPUS CHR~7115.00    4  1   -110.3    19.2                   51   221
                                                                          4087 CORPUS CH~25115.00    4  1    -39.9   -86.4                   43   221
                                                                          4109 CORPUS CHR~8115.00    4  1     42.2    36.6                   57    98

    4157 MISSION 2 0 115.00    4 1.0162  -51.4     0.0    104.7     0.0 -----------------------------------------------------------------------------
                              19 116.86            0.0     29.7     0.0   4079 MISSION 3 0 115.00    4  1   -165.4    13.2                   66   250
                                                                          4079 MISSION 3 0 115.00    4  2   -165.4    13.2                   66   250
                                                                          4122 MCALLEN 1 0 115.00    4  1    113.1   -28.1                   53   221
                                                                          4122 MCALLEN 1 0 115.00    4  2    113.1   -28.1                   53   221

    4158 CORPUS CHR~1230.00    4 1.0172  -21.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 233.95            0.0      0.0     0.0   4056 GREGORY 0   230.00    4  1   -331.6   -36.1                   44   750
                                                                          4151 ARMSTRONG ~1230.00    4  1    262.8   -30.9                   35   750
                                                                          4159 CORPUS CHR~2115.00    4  1    330.5    62.7  1.000UN          54   620
                                                                          4159 CORPUS CHR~2115.00    4  2    330.5    62.7  1.000UN          54   620
                                                                          4160 CORPUS CHR~313.800    4  1   -197.6   -45.6  1.000UN          68   298
                                                                          4161 CORPUS CHR~413.800    4  1   -197.5    -8.3  1.000UN          67   296
                                                                          4162 CORPUS CHR~513.800    4  1   -197.0    -4.6  1.000UN          67   293
                                                                          4163 CORPUS CHR~613.800    4  1      0.0    -0.0  1.000UN           0    74

    4159 CORPUS CHR~2115.00    4 1.0030  -26.2     0.0     36.2     0.0 -----------------------------------------------------------------------------
                              21 115.35            0.0     10.3     0.0   4168 CORPUS CH~11115.00    4  1    155.9    15.1                   63   250
                                                                          4168 CORPUS CH~11115.00    4  2    155.9    15.1                   63   250
                                                                          4168 CORPUS CH~11115.00    4  3    155.9    15.1                   63   250
                                                                          4168 CORPUS CH~11115.00    4  4    155.9    15.1                   63   250
                                                                          4158 CORPUS CHR~1230.00    4  1   -329.8   -35.3  1.000LK          53   620
                                                                          4158 CORPUS CHR~1230.00    4  2   -329.8   -35.3  1.000LK          53   620

    4160 CORPUS CHR~313.800    4 1.0300  -19.0   197.8      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.214           55.2R     0.0     0.0   4158 CORPUS CHR~1230.00    4  1    197.8    55.2  1.000LK          69   298

    4161 CORPUS CHR~413.800    4 1.0300  -15.2   197.8      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.214           30.6R     0.0     0.0   4158 CORPUS CHR~1230.00    4  1    197.8    30.6  1.000LK          68   296

    4162 CORPUS CHR~513.800    4 1.0300  -15.2   197.8      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.214           26.6R     0.0     0.0   4158 CORPUS CHR~1230.00    4  1    197.8    26.6  1.000LK          68   293

    4163 CORPUS CHR~613.800    4 1.0172  -21.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.037            0.0      0.0     0.0   4158 CORPUS CHR~1230.00    4  1      0.0    -0.0  1.000LK           0    74

    4164 GRULLA 0    115.00    4 1.0038  -44.5     0.0      2.0     0.0 -----------------------------------------------------------------------------
                              19 115.43            0.0      0.6     0.0   4119 ROMA 0      115.00    4  1   -100.9    25.3                   47   221
                                                                          4155 SULLIVAN C~1115.00    4  1     98.9   -25.9                   46   221

    4165 SARITA 2 0  115.00    4 1.0222  -27.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 117.55            0.0      0.0     0.0   4009 SARITA 3 0  115.00    4  1     15.1   -11.8                    9   221
                                                                          4009 SARITA 3 0  115.00    4  2     15.1   -11.8                    9   221
                                                                          4141 SARITA 1 1  115.00    4  1    120.2   -34.3                   57   221
                                                                          4166 SARITA 2 1  13.800    4  1    -75.2    29.0  1.000UN          61   132
                                                                          4166 SARITA 2 1  13.800    4  2    -75.2    29.0  1.000UN          61   132

    4166 SARITA 2 1  13.800    4 1.0000  -23.4   150.8      0.0     0.0 -----------------------------------------------------------------------------
                              21 13.800          -46.5R     0.0     0.0   4165 SARITA 2 0  115.00    4  1     75.4   -23.3  1.000LK          60   132
                                                                          4165 SARITA 2 0  115.00    4  2     75.4   -23.3  1.000LK          60   132

    4167 HARGILL 0   115.00    4 1.0069  -47.9     0.0      5.3     0.0 -----------------------------------------------------------------------------
                              19 115.79            0.0      1.5     0.0   4021 EDCOUCH 0   115.00    4  1    -38.8    15.2                   28   149
                                                                          4186 SANTA ROS~11115.00    4  1     33.5   -16.7                   25   149

    4168 CORPUS CH~11115.00    4 1.0016  -26.6     0.0      8.9     0.0 -----------------------------------------------------------------------------
                              21 115.18            0.0      2.5     0.0   4072 CORPUS CHR~7115.00    4  1    101.3    -0.8                   46   221
                                                                          4072 CORPUS CHR~7115.00    4  2    101.3    -0.8                   46   221
                                                                          4100 CORPUS CH~10115.00    4  1    137.1    18.6                   63   221
                                                                          4100 CORPUS CH~10115.00    4  2    137.1    18.6                   63   221
                                                                          4100 CORPUS CH~10115.00    4  3    137.1    18.6                   63   221
                                                                          4159 CORPUS CHR~2115.00    4  1   -155.7   -14.2                   63   250
                                                                          4159 CORPUS CHR~2115.00    4  2   -155.7   -14.2                   63   250
                                                                          4159 CORPUS CHR~2115.00    4  3   -155.7   -14.2                   63   250
                                                                          4159 CORPUS CHR~2115.00    4  4   -155.7   -14.2                   63   250

    4169 MATHIS 0    115.00    4 0.9927  -34.4     0.0     27.7     0.0 -----------------------------------------------------------------------------
                              21 114.16            0.0      7.8     0.0   4099 ODEM 0      115.00    4  1    -57.3     1.6                   26   221
                                                                          4099 ODEM 0      115.00    4  2    -57.3     1.6                   26   221
                                                                          4139 SANDIA 0    115.00    4  1     86.8   -10.9                   59   149

    4170 ARANSAS PA~1115.00    4 0.9941  -27.1     0.0     35.9     0.0 -----------------------------------------------------------------------------
                              21 114.32            0.0     10.2     0.0   4108 INGLESIDE 0 115.00    4  1    -84.3    -5.9                   57   149
                                                                          4180 PORT ARANS~1115.00    4  1     48.4    -4.3                   33   149

    4171 SAN BENITO 0115.00    4 1.0116  -40.2     0.0    167.6     0.0 -----------------------------------------------------------------------------
                              19 116.34            0.0     47.5     0.0   4012 PROGRESO 0  115.00    4  1    134.0   -30.5                   62   221
                                                                          4102 OLMITO 0    115.00    4  1   -159.7    45.6                   66   250
                                                                          4102 OLMITO 0    115.00    4  2   -159.7    45.6                   66   250
                                                                          4110 LOS FRESNO~1115.00    4  1     17.7    -5.9                   13   149

    4172 PLEASANTON 0115.00    4 1.0088  -42.5     0.0     42.3     0.0 -----------------------------------------------------------------------------
                              20 116.01            0.0     12.0     0.0   4117 JOURDANTON 0115.00    4  1    -76.9    11.2                   52   149
                                                                          6221 FALLS CITY 0115.00    6  1    -30.2   -23.8                   26   149
                                                                          6346 LEMING 0    115.00    6  1     64.8     0.6                   43   149

    4173 REFUGIO 0   115.00    4 1.0163  -30.2     0.0     12.1     0.0 -----------------------------------------------------------------------------
                              21 116.87            0.0      3.4     0.0   4149 ROCKPORT 0  115.00    4  1      7.7     1.9                    5   170
                                                                          7030 PORT LAVAC~2115.00    7  1    -19.8    -5.4                   14   149

    4174 LYTLE 0     115.00    4 1.0192  -48.8     0.0     19.2     0.0 -----------------------------------------------------------------------------
                              20 117.20            0.0      5.4     0.0   6015 ATASCOSA 0  115.00    6  1    -61.7    54.3                   37   221
                                                                          6276 VON ORMY 0  115.00    6  1     42.6    28.6                   34   149

    4175 LAREDO 2 0  115.00    4 1.0182  -44.2     0.0      3.2     0.0 -----------------------------------------------------------------------------
                              20 117.09            0.0      0.9     0.0   4101 LAREDO 3 0  115.00    4  1     74.2    23.2                   52   149
                                                                          4176 BRUNI 1 0   115.00    4  1    -77.4     1.9                   52   149

    4176 BRUNI 1 0   115.00    4 1.0350  -40.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 119.02            0.0      0.0     0.0   4129 PREMONT 0   115.00    4  1     33.6    -1.5                   34    98
                                                                          4175 LAREDO 2 0  115.00    4  1     78.6     2.1                   53   149
                                                                          4177 BRUNI 1 1   13.800    4  1    -56.1    -0.3  1.000UN          49   115
                                                                          4177 BRUNI 1 1   13.800    4  2    -56.1    -0.3  1.000UN          49   115

    4177 BRUNI 1 1   13.800    4 1.0400  -36.8   112.5      0.0     0.0 -----------------------------------------------------------------------------
                              20 14.352            7.2R     0.0     0.0   4176 BRUNI 1 0   115.00    4  1     56.3     3.6  1.000LK          49   115
                                                                          4176 BRUNI 1 0   115.00    4  2     56.3     3.6  1.000LK          49   115

    4178 GOLIAD 0    115.00    4 1.0320  -37.2     0.0     17.5     0.0 -----------------------------------------------------------------------------
                              21 118.68            0.0      4.9     0.0   4038 BEEVILLE 0  115.00    4  1     21.2    25.0                   33    98
                                                                          6253 YORKTOWN 0  115.00    6  1    -38.7    16.1                   28   149

    4179 SAN DIEGO 0 115.00    4 1.0146  -43.6     0.0     19.9     0.0 -----------------------------------------------------------------------------
                              20 116.68            0.0      5.6     0.0   4130 FREER 0     115.00    4  1     -5.2   -17.7                   19    98
                                                                          4148 THREE RIVE~1115.00    4  1    -14.7    12.0                   19    98

    4180 PORT ARANS~1115.00    4 0.9917  -28.1     0.0     10.8     0.0 -----------------------------------------------------------------------------
                              21 114.05            0.0      3.0     0.0   4078 CORPUS CH~28115.00    4  1      4.0     0.3                    4    98
                                                                          4123 CORPUS CH~27115.00    4  1     33.5    -7.9                   35    98
                                                                          4170 ARANSAS PA~1115.00    4  1    -48.2     4.6                   33   149

    4181 TAFT 1 0    230.00    4 1.0400  -21.2   150.1      0.0     0.0 -----------------------------------------------------------------------------
                              21 239.20          191.8R     0.0     0.0   4056 GREGORY 0   230.00    4  1   -302.1   159.1                   53   647
                                                                          4080 CORPUS CH~18230.00    4  1    136.2     2.4                   21   647
                                                                          4182 TAFT 1 1    115.00    4  1    128.2    25.1  1.000UN          77   169
                                                                          7274 VICTORIA 3 0230.00    7  1    187.8     5.1                   42   443

    4182 TAFT 1 1    115.00    4 1.0199  -27.6     0.0     22.7     0.0 -----------------------------------------------------------------------------
                              21 117.29            0.0      6.4     0.0   4149 ROCKPORT 0  115.00    4  1    105.0     4.0                   48   221
                                                                          4181 TAFT 1 0    230.00    4  1   -127.7   -10.4  1.000LK          76   169

    4183 SAN PERLIT~1230.00    4 1.0300  -28.9   152.3      0.0     0.0 -----------------------------------------------------------------------------
                              19 236.90          141.8R     0.0     0.0   4070 BROWNSVILL~3230.00    4  1     -6.8    66.0                   15   443
                                                                          4073 MISSION 1 0 230.00    4  1    357.0     4.6                   48   750
                                                                          4080 CORPUS CH~18230.00    4  1   -446.1    42.3                   55   820
                                                                          4184 SAN PERLIT~2115.00    4  1    248.2    28.9  1.000UN          62   400

    4184 SAN PERLIT~2115.00    4 1.0208  -37.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 117.39            0.0      0.0     0.0   4191 RAYMONDVIL~1115.00    4  1    -31.4    11.8                   15   221
                                                                          4191 RAYMONDVIL~1115.00    4  2    -31.4    11.8                   15   221
                                                                          4194 SEBASTIAN ~1115.00    4  1    155.1   -15.5                   62   250
                                                                          4194 SEBASTIAN ~1115.00    4  2    155.1   -15.5                   62   250
                                                                          4183 SAN PERLIT~1230.00    4  1   -247.5     7.2  1.000LK          62   400

    4185 ZAPATA 0    115.00    4 0.9996  -38.1     0.0     37.8     0.0 -----------------------------------------------------------------------------
                              19 114.95            0.0     10.7     0.0   4011 HEBBRONVIL~1115.00    4  1     33.1    -5.0                   22   149
                                                                          4044 FALCON HEI~1115.00    4  1    -71.0    14.9                   49   149

    4186 SANTA ROS~11115.00    4 1.0126  -49.3     0.0     37.1     0.0 -----------------------------------------------------------------------------
                              19 116.44            0.0     10.5     0.0   4068 ELSA 0      115.00    4  1     89.5   -20.3                   62   149
                                                                          4111 HARLINGEN ~2115.00    4  1    -93.2    48.4                   48   221
                                                                          4167 HARGILL 0   115.00    4  1    -33.3    16.6                   25   149

    4187 COTULLA 0   115.00    4 0.9871  -50.3     0.0     15.1     0.0 -----------------------------------------------------------------------------
                              20 113.51            0.0      4.3     0.0   4022 ENCINAL 0   115.00    4  1      7.7   -10.7                    9   149
                                                                          4189 CARRIZO SP~1115.00    4  1    -22.8     6.4                   16   149

    4188 QUEMADO 0   115.00    4 1.0195  -46.1     0.0      3.0     0.0 -----------------------------------------------------------------------------
                              20 117.24            0.0      0.8     0.0   3119 BRACKETTVI~1115.00    3  1    -17.1     0.9                   17    98
                                                                          4015 EAGLE PASS 1115.00    4  1     14.1    -1.8                   15    98

    4189 CARRIZO SP~1115.00    4 0.9848  -48.5     0.0     29.9     0.0 -----------------------------------------------------------------------------
                              20 113.26            0.0      8.5     0.0   4036 CRYSTAL CI~1115.00    4  1    -12.3     1.7                   13    98
                                                                          4143 DILLEY 0    115.00    4  1    -40.5    -2.6                   27   149
                                                                          4187 COTULLA 0   115.00    4  1     22.9    -7.5                   16   149

    4190 LAREDO 5 0  115.00    4 0.9931  -48.1     0.0    132.5     0.0 -----------------------------------------------------------------------------
                              20 114.21            0.0     37.5     0.0   4033 LAREDO 6 0  115.00    4  1    -27.0    31.5                   28   149
                                                                          4114 LAREDO 1 1  115.00    4  1    -52.8   -34.5                   29   221
                                                                          4114 LAREDO 1 1  115.00    4  2    -52.8   -34.5                   29   221

    4191 RAYMONDVIL~1115.00    4 1.0146  -35.7     0.0     46.4     0.0 -----------------------------------------------------------------------------
                              19 116.68            0.0     13.2     0.0   4053 ARMSTRONG ~4115.00    4  1    -54.7     5.8                   25   221
                                                                          4053 ARMSTRONG ~4115.00    4  2    -54.7     5.8                   25   221
                                                                          4184 SAN PERLIT~2115.00    4  1     31.5   -12.4                   15   221
                                                                          4184 SAN PERLIT~2115.00    4  2     31.5   -12.4                   15   221

    4192 BROWNSVILL~1230.00    4 1.0200  -27.3  1498.7      0.0     0.0 -----------------------------------------------------------------------------
                              19 234.60          121.0R     0.0     0.0   4070 BROWNSVILL~3230.00    4  1    197.7     5.5                   26   750
                                                                          4070 BROWNSVILL~3230.00    4  2    197.7     5.5                   26   750
                                                                          4073 MISSION 1 0 230.00    4  1    443.7    11.1                   54   820
                                                                          4193 BROWNSVILL~2115.00    4  1    219.8    33.0  1.000UN          51   438
                                                                          4193 BROWNSVILL~2115.00    4  2    219.8    33.0  1.000UN          51   438
                                                                          4193 BROWNSVILL~2115.00    4  3    219.8    33.0  1.000UN          51   438

    4193 BROWNSVILL~2115.00    4 1.0128  -30.2     0.0    178.2     0.0 -----------------------------------------------------------------------------
                              19 116.47            0.0     50.5     0.0   4126 BROWNSVILL~5115.00    4  1    160.2     4.8                   64   250
                                                                          4126 BROWNSVILL~5115.00    4  2    160.2     4.8                   64   250
                                                                          4126 BROWNSVILL~5115.00    4  3    160.2     4.8                   64   250
                                                                          4192 BROWNSVILL~1230.00    4  1   -219.7   -21.6  1.000LK          50   438
                                                                          4192 BROWNSVILL~1230.00    4  2   -219.7   -21.6  1.000LK          50   438
                                                                          4192 BROWNSVILL~1230.00    4  3   -219.7   -21.6  1.000LK          50   438

    4194 SEBASTIAN ~1115.00    4 1.0200  -41.2   151.2      0.0     0.0 -----------------------------------------------------------------------------
                              19 117.30          132.6R     0.0     0.0   4049 SEBASTIAN ~2115.00    4  1    -77.1    14.4                   35   221
                                                                          4049 SEBASTIAN ~2115.00    4  2    -77.1    14.4                   35   221
                                                                          4067 HARLINGEN ~1115.00    4  1    173.4    19.5                   58   300
                                                                          4067 HARLINGEN ~1115.00    4  2    173.4    19.5                   58   300
                                                                          4067 HARLINGEN ~1115.00    4  3    173.4    19.5                   58   300
                                                                          4089 SANTA ROSA~1115.00    4  1     92.5    -5.1                   62   149
                                                                          4184 SAN PERLIT~2115.00    4  1   -153.6    25.2                   62   250
                                                                          4184 SAN PERLIT~2115.00    4  2   -153.6    25.2                   62   250

    4195 OILTON 0    500.00    4 1.0000  -39.9    69.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 500.00         -232.5R     0.0     0.0   4196 OILTON 1    230.00    4  1    313.4   -50.2  1.000UN          26  1233
                                                                          6239 ELMENDORF 0 500.00    6  1   -244.4  -182.3                   15  2020

    4196 OILTON 1    230.00    4 1.0028  -40.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 230.64            0.0      0.0     0.0   4140 SARITA 1 0  230.00    4  1   -164.4     4.4                   31   523
                                                                          4146 LAREDO 4 0  230.00    4  1    198.2   -28.2                   27   750
                                                                          4146 LAREDO 4 0  230.00    4  2    198.2   -28.2                   27   750
                                                                          4197 OILTON 2    115.00    4  1     81.4    -3.9  1.000UN          41   200
                                                                          4195 OILTON 0    500.00    4  1   -313.3    56.0  1.000LK          26  1233

    4197 OILTON 2    115.00    4 1.0038  -42.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 115.44            0.0      0.0     0.0   4006 BRUNI 2 0   115.00    4  1    -13.9     7.8                    7   221
                                                                          4101 LAREDO 3 0  115.00    4  1     95.2     1.1                   64   149
                                                                          4196 OILTON 1    230.00    4  1    -81.3     6.1  1.000LK          41   200

    5003 GARLAND 5 0 161.00    5 0.9956  -70.5     0.0    113.6     0.0 -----------------------------------------------------------------------------
                              16 160.28            0.0     32.2     0.0   5181 GARLAND 2 0 161.00    5  1    -36.7   -12.9                   21   187
                                                                          5213 GARLAND 4 0 161.00    5  1    -93.5    12.8                   38   251
                                                                          5436 DALLAS 18 0 161.00    5  1     16.5   -32.2                   19   187

    5004 KERENS 0    161.00    5 0.9877  -63.3     0.0     11.7     0.0 -----------------------------------------------------------------------------
                              14 159.01            0.0      3.3     0.0   5426 KEMP 0      161.00    5  1     64.8   -20.0                   27   251
                                                                          5476 CORSICANA ~1161.00    5  1    -76.5    16.7                   31   251

    5005 LIPAN 0     161.00    5 1.0126  -55.7     0.0      8.9     0.0 -----------------------------------------------------------------------------
                              18 163.02            0.0      2.5     0.0   5133 TOLAR 0     161.00    5  1      5.9    -1.7                    3   187
                                                                          5435 SANTO 0     161.00    5  1    -14.9    -0.9                    8   187

    5006 DALLAS 24 0 161.00    5 1.0013  -70.2     0.0    100.2     0.0 -----------------------------------------------------------------------------
                              16 161.20            0.0     28.4     0.0   5072 DALLAS 19 0 161.00    5  1   -156.4    24.4                   51   310
                                                                          5072 DALLAS 19 0 161.00    5  2   -156.4    24.4                   51   310
                                                                          5072 DALLAS 19 0 161.00    5  3   -156.4    24.4                   51   310
                                                                          5289 DALLAS 26 0 161.00    5  1    147.2   -50.4                   50   310
                                                                          5289 DALLAS 26 0 161.00    5  2    147.2   -50.4                   50   310
                                                                          5294 DALLAS 12 0 161.00    5  1     74.6    -0.8                   40   187

    5007 DENTON 4 0  161.00    5 1.0026  -66.2     0.0     72.1     0.0 -----------------------------------------------------------------------------
                              17 161.43            0.0     20.4     0.0   5012 DENTON 5 0  161.00    5  1    129.6    13.4                   52   251
                                                                          5165 DENTON 1 1  161.00    5  1   -201.7   -33.8                   50   409

    5008 ALBANY 2 0  161.00    5 1.0154  -47.0     0.0      7.6     0.0 -----------------------------------------------------------------------------
                              15 163.48            0.0      2.2     0.0   5134 BRECKENRID~1161.00    5  1    106.7    -5.9                   43   251
                                                                          5347 CISCO 0     161.00    5  1     12.3    -0.5                    7   187
                                                                          5396 ALBANY 1 2  161.00    5  1   -126.6     4.2                   32   400

    5009 DALLAS 21 0 161.00    5 1.0033  -71.2     0.0     62.7     0.0 -----------------------------------------------------------------------------
                              16 161.54            0.0     17.8     0.0   5294 DALLAS 12 0 161.00    5  1    -16.1    76.2                   42   187
                                                                          5311 DALLAS 30 0 161.00    5  1    -17.7    31.5                   19   187
                                                                          5482 DALLAS 23 0 161.00    5  1    -28.9  -125.4                   31   409

    5010 PLANO 2 0   161.00    5 1.0030  -69.6     0.0    133.9     0.0 -----------------------------------------------------------------------------
                              16 161.48            0.0     37.9     0.0   5096 PLANO 1 0   161.00    5  1   -156.3    16.0                   51   310
                                                                          5096 PLANO 1 0   161.00    5  2   -156.3    16.0                   51   310
                                                                          5386 RICHARDSON~1161.00    5  1     89.4   -35.0                   31   310
                                                                          5386 RICHARDSON~1161.00    5  2     89.4   -35.0                   31   310

    5011 THORNTON 0  161.00    5 0.9968  -55.2     0.0      7.6     0.0 -----------------------------------------------------------------------------
                              13 160.48            0.0      2.2     0.0   5054 GROESBECK 0 161.00    5  1     78.4     5.5                   31   251
                                                                          8084 FRANKLIN 2  161.00    8  1    -86.0    -7.7                   34   251

    5012 DENTON 5 0  161.00    5 1.0004  -66.7     0.0     81.3     0.0 -----------------------------------------------------------------------------
                              17 161.06            0.0     23.0     0.0   5007 DENTON 4 0  161.00    5  1   -129.4   -12.6                   52   251
                                                                          5017 PONDER 0    161.00    5  1     48.1   -10.4                   26   187

    5013 EARLY 0     161.00    5 1.0244  -51.2     0.0     19.3     0.0 -----------------------------------------------------------------------------
                              15 164.92            0.0      5.5     0.0   5101 COMANCHE 0  161.00    5  1     60.1     0.6                   32   187
                                                                          5156 MAY-00      161.00    5  1    -43.4    18.8                   25   187
                                                                          5226 ZEPHYR 0    161.00    5  1    -36.1     8.2                   20   187

    5014 DECATUR 0   161.00    5 1.0038  -64.3     0.0     46.8     0.0 -----------------------------------------------------------------------------
                              17 161.61            0.0     13.2     0.0   2015 FORESTBURG 0161.00    2  1     10.2   -30.8                   17   187
                                                                          5455 ALVORD 0    161.00    5  1    -56.9    17.6                   24   251

    5015 KELLER 2 0  500.00    5 1.0096  -61.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              17 504.78            0.0      0.0     0.0   5016 KELLER 2 1  161.00    5  1    564.4    24.9  1.000UN          47  1206
                                                                          5016 KELLER 2 1  161.00    5  2    564.4    24.9  1.000UN          47  1206
                                                                          5063 ARLINGTON ~1500.00    5  1     94.9  -197.6                   11  2020
                                                                          5164 DENTON 1 0  500.00    5  1    390.9   -91.5                   20  2020
                                                                          5361 BRIDGEPORT 0500.00    5  1  -1597.7   267.1                   37  4352
                                                                          5479 BURLESON 0  500.00    5  1    -17.0   -27.9                    2  2020

    5016 KELLER 2 1  161.00    5 1.0083  -65.9     0.0    181.2     0.0 -----------------------------------------------------------------------------
                              17 162.34            0.0     51.3     0.0   5265 KELLER 1 0  161.00    5  1    210.9   -32.6                   52   409
                                                                          5265 KELLER 1 0  161.00    5  2    210.9   -32.6                   52   409
                                                                          5265 KELLER 1 0  161.00    5  3    210.9   -32.6                   52   409
                                                                          5420 FORT WORTH~2161.00    5  1    157.0     3.8                   51   310
                                                                          5420 FORT WORTH~2161.00    5  2    157.0     3.8                   51   310
                                                                          5015 KELLER 2 0  500.00    5  1   -564.0    19.4  1.000LK          47  1206
                                                                          5015 KELLER 2 0  500.00    5  2   -564.0    19.4  1.000LK          47  1206

    5017 PONDER 0    161.00    5 1.0002  -67.5     0.0     13.9     0.0 -----------------------------------------------------------------------------
                              17 161.03            0.0      3.9     0.0   5012 DENTON 5 0  161.00    5  1    -48.0     9.8                   26   187
                                                                          5218 JUSTIN 0    161.00    5  1    -38.5    -6.5                   21   187
                                                                          5315 DENTON 6 0  161.00    5  1     72.6    -7.2                   39   187

    5018 JACKSBORO ~1500.00    5 1.0113  -53.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 505.66            0.0      0.0     0.0   5019 JACKSBORO ~2161.00    5  1     95.4     8.5  1.000UN          16   590
                                                                          5020 JACKSBORO ~313.800    5  1    -90.0    36.6  1.000UN          17   557
                                                                          5055 GRAHAM 0    500.00    5  1    170.5    35.9                    9  2020
                                                                          5063 ARLINGTON ~1500.00    5  1   1021.5   -90.7                   45  2300
                                                                          5236 OLNEY 1 0   500.00    5  1   -572.2    14.4                   18  3146
                                                                          5236 OLNEY 1 0   500.00    5  2   -572.2    14.4                   18  3146
                                                                          5413 PALO PINTO~1500.00    5  1    -53.0   -19.0                    2  2768

    5019 JACKSBORO ~2161.00    5 1.0089  -54.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 162.43            0.0      0.0     0.0   5176 GRAFORD 0   161.00    5  1     95.3     6.2                   38   251
                                                                          5018 JACKSBORO ~1500.00    5  1    -95.3    -6.2  1.000LK          16   590

    5020 JACKSBORO ~313.800    5 1.0000  -51.3    90.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 13.800          -33.6R     0.0     0.0   5018 JACKSBORO ~1500.00    5  1     90.0   -33.6  1.000LK          17   557

    5021 ALEDO 1 0   500.00    5 1.0090  -58.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              17 504.50            0.0      0.0     0.0   5022 ALEDO 1 1   161.00    5  1    698.4    46.4  1.000UN          51  1375
                                                                          5022 ALEDO 1 1   161.00    5  2    698.4    46.4  1.000UN          51  1375
                                                                          5023 ALEDO 1 2   13.800    5  1      0.0    -0.0  1.000UN           0   245
                                                                          5394 ALBANY 1 0  500.00    5  1   -754.9   -22.0                   33  2300
                                                                          5401 GRANBURY 2 0500.00    5  1   -986.6   -31.7                   31  3146
                                                                          5413 PALO PINTO~1500.00    5  1   -866.9    25.9                   28  3146
                                                                          5479 BURLESON 0  500.00    5  1   1211.6   -65.0                   44  2768

    5022 ALEDO 1 1   161.00    5 1.0061  -62.3     0.0    140.2     0.0 -----------------------------------------------------------------------------
                              17 161.98            0.0     39.7     0.0   5249 FORT WORT~22161.00    5  1    238.9    17.5                   59   409
                                                                          5249 FORT WORT~22161.00    5  2    238.9    17.5                   59   409
                                                                          5306 ALEDO 2 0   161.00    5  1    131.6   -30.8                   44   310
                                                                          5306 ALEDO 2 0   161.00    5  2    131.6   -30.8                   44   310
                                                                          5441 FORT WORT~13161.00    5  1    257.2    -8.6                   63   409
                                                                          5441 FORT WORT~13161.00    5  2    257.2    -8.6                   63   409
                                                                          5021 ALEDO 1 0   500.00    5  1   -697.9     2.0  1.000LK          51  1375
                                                                          5021 ALEDO 1 0   500.00    5  2   -697.9     2.0  1.000LK          51  1375

    5023 ALEDO 1 2   13.800    5 1.0090  -58.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              17 13.924            0.0      0.0     0.0   5021 ALEDO 1 0   500.00    5  1      0.0    -0.0  1.000LK           0   245

    5024 GATESVILLE~4161.00    5 1.0006  -54.1     0.0     50.9     0.0 -----------------------------------------------------------------------------
                              13 161.09            0.0     14.4     0.0   5140 GATESVILLE~1161.00    5  1     53.8    -0.2                   29   187
                                                                          5182 GATESVILLE~2161.00    5  1     23.9   -13.6                   15   187
                                                                          5452 COPPERAS C~2161.00    5  1   -128.7    -0.7                   51   251

    5025 CLEBURNE 2 0161.00    5 1.0006  -61.9     0.0     74.5     0.0 -----------------------------------------------------------------------------
                              18 161.10            0.0     21.1     0.0   5453 CLEBURNE 1 0161.00    5  1    143.1   -17.9                   47   310
                                                                          5453 CLEBURNE 1 0161.00    5  2    143.1   -17.9                   47   310
                                                                          5473 NEMO 0      161.00    5  1   -180.3     7.4                   58   310
                                                                          5473 NEMO 0      161.00    5  2   -180.3     7.4                   58   310

    5026 FORT WORTH~6161.00    5 0.9964  -67.2     0.0     71.1     0.0 -----------------------------------------------------------------------------
                              17 160.42            0.0     20.1     0.0   5104 FORT WORT~28161.00    5  1    -70.3    18.2                   23   310
                                                                          5104 FORT WORT~28161.00    5  2    -70.3    18.2                   23   310
                                                                          5375 FORT WORTH~5161.00    5  1     69.5   -56.5                   36   251

    5027 FORT WORT~16161.00    5 1.0002  -67.9     0.0     74.1     0.0 -----------------------------------------------------------------------------
                              17 161.03            0.0     21.0     0.0   5098 FORT WORT~17161.00    5  1     13.7  -113.3                   28   409
                                                                          5469 FORT WORT~11161.00    5  1     47.9    10.7                   16   310
                                                                          5469 FORT WORT~11161.00    5  2     47.9    10.7                   16   310
                                                                          5481 FORT WORT~21161.00    5  1   -183.7    70.8                   48   409

    5028 FORT WORTH~1161.00    5 1.0049  -68.1     0.0      9.3     0.0 -----------------------------------------------------------------------------
                              17 161.79            0.0      2.6     0.0   5097 EULESS 2 0  161.00    5  1   -164.9    28.3                   54   310
                                                                          5097 EULESS 2 0  161.00    5  2   -164.9    28.3                   54   310
                                                                          5233 EULESS 1 0  161.00    5  1    163.6   -44.6                   55   310
                                                                          5478 IRVING 3 0  161.00    5  1    156.9   -14.6                   39   409

    5029 TROY 0      161.00    5 0.9950  -53.4     0.0     12.8     0.0 -----------------------------------------------------------------------------
                              13 160.20            0.0      3.6     0.0   5142 MOODY 0     161.00    5  1     78.9    -7.9                   32   251
                                                                          5461 TEMPLE 3 0  161.00    5  1    -91.7     4.2                   37   251

    5030 SPRINGTOWN 0161.00    5 0.9987  -66.0     0.0     79.6     0.0 -----------------------------------------------------------------------------
                              12 160.80            0.0     22.6     0.0   5312 AZLE 0      161.00    5  1     12.8    16.0                    8   251
                                                                          5430 WEATHERFOR~2161.00    5  1    -92.4   -38.6                   32   310

    5031 PRINCETON 0 161.00    5 1.0092  -67.2     0.0     42.4     0.0 -----------------------------------------------------------------------------
                              16 162.48            0.0     12.0     0.0   5296 MCKINNEY 1 1161.00    5  1    -80.1     9.2                   32   251
                                                                          5408 FARMERSVIL~1161.00    5  1     37.7   -21.2                   23   187

    5032 DALLAS 27 0 161.00    5 0.9983  -69.1     0.0     47.2     0.0 -----------------------------------------------------------------------------
                              16 160.73            0.0     13.4     0.0   5090 DALLAS 15 0 161.00    5  1    135.4   -57.8                   59   251
                                                                          5214 DALLAS 32 0 161.00    5  1     70.1    -7.8                   38   187
                                                                          5228 DALLAS 14 0 161.00    5  1   -170.5     6.7                   55   310
                                                                          5228 DALLAS 14 0 161.00    5  2   -170.5     6.7                   55   310
                                                                          5329 DALLAS 17 0 161.00    5  1     88.3    38.8                   52   187

    5033 DALLAS 1 0  500.00    5 1.0146  -62.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 507.31            0.0      0.0     0.0   5034 DALLAS 1 1  161.00    5  1    784.0   105.1  1.000UN          65  1209
                                                                          5035 DALLAS 1 2  13.200    5  1      0.0    -0.0  1.000UN           0   243
                                                                          5036 DALLAS 1 3  13.200    5  1      0.0    -0.0  1.000UN           0   255
                                                                          5037 DALLAS 1 4  13.200    5  1   -308.3   -35.5  1.000UN          32   985
                                                                          5038 DALLAS 1 5  13.200    5  1   -308.3   -34.6  1.000UN          31   989
                                                                          5039 DALLAS 1 6  13.200    5  1   -308.4   -92.0  1.000UN          32   994
                                                                          5040 DALLAS 1 7  13.200    5  1   -308.2   -19.9  1.000UN          31   993
                                                                          5041 DALLAS 1 8  13.200    5  1   -308.3   -36.9  1.000UN          31  1001
                                                                          5042 DALLAS 1 9  13.200    5  1   -308.3   -31.5  1.000UN          31   988
                                                                          5047 MANSFIELD 0 500.00    5  1   -606.2    70.2                   22  2768
                                                                          5350 GARLAND 1 0 500.00    5  1    558.5    55.4                   20  2768
                                                                          5384 DALLAS 3 0  500.00    5  1   1113.5    19.6                   35  3146

    5034 DALLAS 1 1  161.00    5 1.0091  -65.2     0.0     55.4     0.0 -----------------------------------------------------------------------------
                              16 162.47            0.0     15.7     0.0   5313 HUTCHINS 0  161.00    5  1    199.8    16.4                   49   409
                                                                          5313 HUTCHINS 0  161.00    5  2    199.8    16.4                   49   409
                                                                          5313 HUTCHINS 0  161.00    5  3    199.8    16.4                   49   409
                                                                          5371 SEAGOVILLE 0161.00    5  1    128.9     7.1                   51   251
                                                                          5033 DALLAS 1 0  500.00    5  1   -783.5   -71.9  1.000LK          65  1209

    5035 DALLAS 1 2  13.200    5 1.0146  -62.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 13.393            0.0      0.0     0.0   5033 DALLAS 1 0  500.00    5  1      0.0    -0.0  1.000LK           0   243

    5036 DALLAS 1 3  13.200    5 1.0146  -62.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 13.393            0.0      0.0     0.0   5033 DALLAS 1 0  500.00    5  1      0.0    -0.0  1.000LK           0   255

    5037 DALLAS 1 4  13.200    5 1.0200  -60.7   308.5      0.0     0.0 -----------------------------------------------------------------------------
                              16 13.464           46.9R     0.0     0.0   5033 DALLAS 1 0  500.00    5  1    308.5    46.9  1.000LK          32   985

    5038 DALLAS 1 5  13.200    5 1.0200  -60.6   308.5      0.0     0.0 -----------------------------------------------------------------------------
                              16 13.464           46.3R     0.0     0.0   5033 DALLAS 1 0  500.00    5  1    308.5    46.3  1.000LK          32   989

    5039 DALLAS 1 6  13.200    5 1.0200  -61.8   308.5      0.0     0.0 -----------------------------------------------------------------------------
                              16 13.464           97.5R     0.0     0.0   5033 DALLAS 1 0  500.00    5  1    308.5    97.5  1.000LK          33   994

    5040 DALLAS 1 7  13.200    5 1.0200  -60.0   308.5      0.0     0.0 -----------------------------------------------------------------------------
                              16 13.464           35.1R     0.0     0.0   5033 DALLAS 1 0  500.00    5  1    308.5    35.1  1.000LK          31   993

    5041 DALLAS 1 8  13.200    5 1.0200  -60.8   308.5      0.0     0.0 -----------------------------------------------------------------------------
                              16 13.464           47.6R     0.0     0.0   5033 DALLAS 1 0  500.00    5  1    308.5    47.6  1.000LK          31  1001

    5042 DALLAS 1 9  13.200    5 1.0200  -60.5   308.5      0.0     0.0 -----------------------------------------------------------------------------
                              16 13.464           44.0R     0.0     0.0   5033 DALLAS 1 0  500.00    5  1    308.5    44.0  1.000LK          32   988

    5043 ROYSE CITY 0161.00    5 0.9928  -69.7     0.0     68.1     0.0 -----------------------------------------------------------------------------
                              16 159.84            0.0     19.3     0.0   5152 SACHSE 0    161.00    5  1     -5.9   -13.7                    6   251
                                                                          5284 QUINLAN 0   161.00    5  1    -62.2    -5.6                   25   251

    5044 BOYD 0      161.00    5 1.0041  -63.4     0.0     17.5     0.0 -----------------------------------------------------------------------------
                              17 161.66            0.0      5.0     0.0   5153 PARADISE 0  161.00    5  1   -175.5    26.1                   43   409
                                                                          5153 PARADISE 0  161.00    5  2   -175.5    26.1                   43   409
                                                                          5185 RHOME 0     161.00    5  1    166.8   -28.6                   55   310
                                                                          5185 RHOME 0     161.00    5  2    166.8   -28.6                   55   310

    5045 STEPHENVIL~1500.00    5 1.0271  -49.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              18 513.53            0.0      0.0     0.0   3048 ROSCOE 5 2  500.00    3  1   -602.4   -62.5                   26  2295
                                                                          3048 ROSCOE 5 2  500.00    3  2   -602.4   -62.5                   26  2295
                                                                          3048 ROSCOE 5 2  500.00    3  3   -602.4   -62.5                   26  2295
                                                                          5046 STEPHENVIL~2161.00    5  1    165.1    22.9  1.000UN          30   550
                                                                          5120 BROWNWOOD 0 500.00    5  1   -288.6   -78.2                   15  2020
                                                                          5120 BROWNWOOD 0 500.00    5  2   -288.6   -78.2                   15  2020
                                                                          5260 GLEN ROSE ~1500.00    5  1   1231.8   151.1                   54  2295
                                                                          5413 PALO PINTO~1500.00    5  1    987.6   170.0                   50  2020

    5046 STEPHENVIL~2161.00    5 1.0224  -51.0     0.0     77.1     0.0 -----------------------------------------------------------------------------
                              18 164.61            0.0     21.8     0.0   5286 DUBLIN 2 0  161.00    5  1     87.9    -4.5                   47   187
                                                                          5045 STEPHENVIL~1500.00    5  1   -165.0   -17.3  1.000LK          30   550

    5047 MANSFIELD 0 500.00    5 1.0102  -60.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              17 505.11            0.0      0.0     0.0   5033 DALLAS 1 0  500.00    5  1    607.6   -98.5                   22  2768
                                                                          5048 MANSFIELD 1 161.00    5  1    560.7    88.7  1.000UN          42  1354
                                                                          5179 CORSICANA ~2500.00    5  1   -407.5   -68.0                   15  2768
                                                                          5260 GLEN ROSE ~1500.00    5  1  -1272.9   114.7                   56  2295
                                                                          5444 MIDLOTHIAN~1500.00    5  1    512.0   -36.8                   25  2020

    5048 MANSFIELD 1 161.00    5 1.0009  -64.0     0.0    184.5     0.0 -----------------------------------------------------------------------------
                              17 161.15            0.0     52.3     0.0   5480 BURLESON 1  161.00    5  1     93.9    -0.8                   30   310
                                                                          5480 BURLESON 1  161.00    5  2     93.9    -0.8                   30   310
                                                                          5480 BURLESON 1  161.00    5  3     93.9    -0.8                   30   310
                                                                          5480 BURLESON 1  161.00    5  4     93.9    -0.8                   30   310
                                                                          5047 MANSFIELD 0 500.00    5  1   -560.3   -49.1  1.000LK          42  1354

    5049 GREENVILLE~1500.00    5 1.0140  -60.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 507.01            0.0      0.0     0.0   2113 PARIS 1 0   500.00    2  1   -518.1    -3.2                   19  2768
                                                                          5050 GREENVILLE~2161.00    5  1    298.3    22.4  1.000UN          60   500
                                                                          5051 GREENVILLE~322.000    5  1    -84.7   -35.4  1.000UN          22   409
                                                                          5052 GREENVILLE~4115.00    5  1    122.2     6.3  1.000UN          40   308
                                                                          5304 ALLEN 1 0   500.00    5  1    742.9   -80.9                   33  2295
                                                                          5350 GARLAND 1 0 500.00    5  1    638.4   -32.8                   28  2295
                                                                          8074 MT. ENTERP~1500.00    8  1   -519.4   -95.9                   19  2768
                                                                          8126 MOUNT PLEA~1500.00    8  1   -679.6   219.5                   23  3146

    5050 GREENVILLE~2161.00    5 1.0103  -65.1     0.0     64.6     0.0 -----------------------------------------------------------------------------
                              16 162.66            0.0     18.3     0.0   5454 GREENVILLE~5161.00    5  1    116.7    -8.9                   38   310
                                                                          5454 GREENVILLE~5161.00    5  2    116.7    -8.9                   38   310
                                                                          5049 GREENVILLE~1500.00    5  1   -298.0    -0.6  1.000LK          60   500

    5051 GREENVILLE~322.000    5 1.0200  -60.1    84.7      0.0     0.0 -----------------------------------------------------------------------------
                              16 22.440           36.7R     0.0     0.0   5049 GREENVILLE~1500.00    5  1     84.7    36.7  1.000LK          23   409

    5052 GREENVILLE~4115.00    5 1.0119  -64.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 116.37            0.0      0.0     0.0   8038 SULPHUR SP~1115.00    8  1     52.4     9.4                   29   186
                                                                          8124 CUMBY 0     115.00    8  1     69.8   -10.3                   38   186
                                                                          5049 GREENVILLE~1500.00    5  1   -122.1     0.9  1.000LK          40   308

    5053 PLANO 4 0   161.00    5 0.9959  -69.6     0.0    152.8     0.0 -----------------------------------------------------------------------------
                              16 160.34            0.0     43.3     0.0   5173 PLANO 3 0   161.00    5  1     41.9    -6.4                   14   310
                                                                          5173 PLANO 3 0   161.00    5  2     41.9    -6.4                   14   310
                                                                          5357 ALLEN 2 0   161.00    5  1   -118.3   -15.2                   38   310
                                                                          5357 ALLEN 2 0   161.00    5  2   -118.3   -15.2                   38   310

    5054 GROESBECK 0 161.00    5 0.9886  -57.2     0.0     21.2     0.0 -----------------------------------------------------------------------------
                              14 159.16            0.0      6.0     0.0   5011 THORNTON 0  161.00    5  1    -77.9    -4.9                   31   251
                                                                          5223 MEXIA 0     161.00    5  1     56.8    -1.1                   23   251

    5055 GRAHAM 0    500.00    5 1.0087  -53.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 504.36            0.0      0.0     0.0   5018 JACKSBORO ~1500.00    5  1   -170.4   -62.7                    9  2020
                                                                          5056 GRAHAM 1    161.00    5  1     94.1    10.7  1.000UN          10   913
                                                                          5057 GRAHAM 2    13.800    5  1      0.0    -0.0  1.000UN           0  1036
                                                                          5058 GRAHAM 3    13.800    5  1   -317.0    60.4  1.000UN          32  1023
                                                                          5196 BRYSON 1 0  500.00    5  1    393.3    -8.5                   19  2020

    5056 GRAHAM 1    161.00    5 1.0073  -54.0     0.0     40.4     0.0 -----------------------------------------------------------------------------
                              12 162.17            0.0     11.4     0.0   5187 OLNEY 2 0   161.00    5  1    -17.2    10.0                   11   187
                                                                          5197 BRYSON 1 1  161.00    5  1     70.8   -11.7                   29   251
                                                                          5055 GRAHAM 0    500.00    5  1    -94.1    -9.7  1.000LK          10   913

    5057 GRAHAM 2    13.800    5 1.0087  -53.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 13.920            0.0      0.0     0.0   5055 GRAHAM 0    500.00    5  1      0.0    -0.0  1.000LK           0  1036

    5058 GRAHAM 3    13.800    5 1.0000  -49.9   317.4      0.0     0.0 -----------------------------------------------------------------------------
                              12 13.800          -40.7R     0.0     0.0   5055 GRAHAM 0    500.00    5  1    317.3   -40.7  1.000LK          31  1023

    5059 MABANK 2 0  161.00    5 0.9979  -64.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              14 160.67            0.0      0.0     0.0   5060 MABANK 2 1  115.00    5  1     56.7    -7.0  1.000UN          38   151
                                                                          5426 KEMP 0      161.00    5  1     53.4    13.2                   22   251
                                                                          8148 TRINIDAD 1 1161.00    8  1   -110.1    -6.2                   36   310

    5060 MABANK 2 1  115.00    5 1.0023  -66.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              14 115.26            0.0      0.0     0.0   5061 MABANK 2 2  115.00    5  1     44.0   -17.4  1.000UN          24   200
                                                                          8065 TRINIDAD 2 0115.00    8  1     12.6     7.8                   15    98
                                                                          5059 MABANK 2 0  161.00    5  1    -56.6     9.6  1.000LK          38   151

    5061 MABANK 2 2  115.00    5 1.0261  -70.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              14 118.00            0.0      0.0     0.0   5062 MABANK 2 3  115.00    5  1     43.9    16.1  1.000UN          47   100
                                                                          5060 MABANK 2 1  115.00    5  1    -43.9    20.4  1.000LK          24   200

    5062 MABANK 2 3  115.00    5 0.9980  -74.4     0.0     43.7     0.0 -----------------------------------------------------------------------------
                              14 114.77            0.0     12.4     0.0   5061 MABANK 2 2  115.00    5  1    -43.7   -12.4  1.000LK          45   100

    5063 ARLINGTON ~1500.00    5 1.0155  -61.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              17 507.75            0.0      0.0     0.0   5015 KELLER 2 0  500.00    5  1    -94.8   176.1                   10  2020
                                                                          5018 JACKSBORO ~1500.00    5  1  -1008.2   141.3                   44  2300
                                                                          5064 ARLINGTON ~2161.00    5  1    845.5   106.8  1.000UN          67  1277
                                                                          5064 ARLINGTON ~2161.00    5  2    845.5   106.8  1.000UN          67  1277
                                                                          5065 ARLINGTON ~313.800    5  1    -10.6   -83.7  1.000UN          29   290
                                                                          5066 ARLINGTON ~413.800    5  1      0.0    -0.0  1.000UN           0   213
                                                                          5067 ARLINGTON ~513.800    5  1   -254.1  -130.9  1.000UN          27  1078
                                                                          5068 ARLINGTON ~613.800    5  1   -254.1  -123.0  1.000UN          26  1073
                                                                          5069 ARLINGTON ~713.800    5  1   -254.0  -114.3  1.000UN          26  1079
                                                                          5304 ALLEN 1 0   500.00    5  1    429.9   -54.1                   21  2020
                                                                          5322 DALLAS 2 0  500.00    5  1    905.5  -125.0                   40  2295
                                                                          5401 GRANBURY 2 0500.00    5  1  -1150.6    99.9                   37  3146

    5064 ARLINGTON ~2161.00    5 1.0077  -65.8     0.0     77.1     0.0 -----------------------------------------------------------------------------
                              17 162.25            0.0     21.8     0.0   5125 ARLINGTON~14161.00    5  1    236.9     3.8                   58   409
                                                                          5125 ARLINGTON~14161.00    5  2    236.9     3.8                   58   409
                                                                          5125 ARLINGTON~14161.00    5  3    236.9     3.8                   58   409
                                                                          5125 ARLINGTON~14161.00    5  4    236.9     3.8                   58   409
                                                                          5143 FORT WORT~12161.00    5  1    221.5    16.6                   54   409
                                                                          5143 FORT WORT~12161.00    5  2    221.5    16.6                   54   409
                                                                          5143 FORT WORT~12161.00    5  3    221.5    16.6                   54   409
                                                                          5063 ARLINGTON ~1500.00    5  1   -844.6   -43.4  1.000LK          66  1277
                                                                          5063 ARLINGTON ~1500.00    5  2   -844.6   -43.4  1.000LK          66  1277

    5065 ARLINGTON ~313.800    5 1.0300  -61.5    10.6      0.0     0.0 -----------------------------------------------------------------------------
                              17 14.214           85.0R     0.0     0.0   5063 ARLINGTON ~1500.00    5  1     10.6    85.0  1.000LK          30   290

    5066 ARLINGTON ~413.800    5 1.0155  -61.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              17 14.014            0.0      0.0     0.0   5063 ARLINGTON ~1500.00    5  1      0.0    -0.0  1.000LK           0   213

    5067 ARLINGTON ~513.800    5 1.0300  -60.1   254.2      0.0     0.0 -----------------------------------------------------------------------------
                              17 14.214          139.4R     0.0     0.0   5063 ARLINGTON ~1500.00    5  1    254.2   139.4  1.000LK          27  1078

    5068 ARLINGTON ~613.800    5 1.0300  -60.0   254.2      0.0     0.0 -----------------------------------------------------------------------------
                              17 14.214          131.7R     0.0     0.0   5063 ARLINGTON ~1500.00    5  1    254.2   131.7  1.000LK          27  1073

    5069 ARLINGTON ~713.800    5 1.0300  -59.9   254.2      0.0     0.0 -----------------------------------------------------------------------------
                              17 14.214          123.4R     0.0     0.0   5063 ARLINGTON ~1500.00    5  1    254.2   123.4  1.000LK          26  1079

    5070 DALLAS 41 0 161.00    5 0.9975  -69.8     0.0     74.7     0.0 -----------------------------------------------------------------------------
                              17 160.60            0.0     21.2     0.0   5128 DALLAS 33 0 161.00    5  1     48.3   -16.0                   27   187
                                                                          5425 DALLAS 40 0 161.00    5  1   -123.0    -5.2                   49   251

    5071 WACO 3 0    161.00    5 1.0068  -54.0     0.0     74.1     0.0 -----------------------------------------------------------------------------
                              13 162.09            0.0     21.0     0.0   5138 WACO 1 1    161.00    5  1      3.8   -29.0                   12   251
                                                                          5359 RIESEL 1 1  161.00    5  1    -77.9     8.0                   25   310

    5072 DALLAS 19 0 161.00    5 1.0011  -69.7     0.0     72.3     0.0 -----------------------------------------------------------------------------
                              16 161.18            0.0     20.5     0.0   5006 DALLAS 24 0 161.00    5  1    156.5   -23.4                   51   310
                                                                          5006 DALLAS 24 0 161.00    5  2    156.5   -23.4                   51   310
                                                                          5006 DALLAS 24 0 161.00    5  3    156.5   -23.4                   51   310
                                                                          5103 RICHARDSON~3161.00    5  1   -163.7    11.7                   53   310
                                                                          5103 RICHARDSON~3161.00    5  2   -163.7    11.7                   53   310
                                                                          5103 RICHARDSON~3161.00    5  3   -163.7    11.7                   53   310
                                                                          5103 RICHARDSON~3161.00    5  4   -163.7    11.7                   53   310
                                                                          5103 RICHARDSON~3161.00    5  5   -163.7    11.7                   53   310
                                                                          5116 PLANO 7 0   161.00    5  1    138.1    -4.5                   45   310
                                                                          5116 PLANO 7 0   161.00    5  2    138.1    -4.5                   45   310

    5073 BANGS 0     161.00    5 1.0228  -47.6     0.0      8.8     0.0 -----------------------------------------------------------------------------
                              15 164.67            0.0      2.5     0.0   5121 BROWNWOOD 1 161.00    5  1     27.2   -10.7                   16   187
                                                                          5484 CROSS PLAI~1161.00    5  1    -36.0     8.2                   15   251

    5074 PROSPER 0   161.00    5 1.0043  -69.9     0.0     31.8     0.0 -----------------------------------------------------------------------------
                              16 161.69            0.0      9.0     0.0   2069 HOWE 0      161.00    2  1    -23.1   -55.0                   32   187
                                                                          5147 PLANO 6 0   161.00    5  1     54.8    17.2                   19   310
                                                                          5331 CELINA 0    161.00    5  1    -63.5    28.8                   28   251

    5075 EVANT 0     161.00    5 0.9993  -55.0     0.0      4.0     0.0 -----------------------------------------------------------------------------
                              18 160.90            0.0      1.1     0.0   5267 MC GREGOR 0 161.00    5  1     13.4    -3.9                    7   187
                                                                          5377 KILLEEN 2 0 161.00    5  1    -17.4     2.8                    9   187

    5076 TERRELL 1 0 161.00    5 1.0071  -71.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 162.14            0.0      0.0     0.0   5077 TERRELL 1 1 115.00    5  1     36.9   -33.8  1.000UN          19   260
                                                                          5227 TERRELL 2 0 161.00    5  1    -36.9    33.8                   27   187

    5077 TERRELL 1 1 115.00    5 1.0287  -72.8     0.0     18.5     0.0 -----------------------------------------------------------------------------
                              16 118.30            0.0      5.2     0.0   8108 WILLS POIN~1115.00    8  1     18.3    41.2                   46    98
                                                                          5076 TERRELL 1 0 161.00    5  1    -36.8    35.4  1.000LK          20   260

    5078 AUBREY 0    161.00    5 0.9980  -67.1     0.0     66.4     0.0 -----------------------------------------------------------------------------
                              17 160.68            0.0     18.8     0.0   2125 TIOGA 0     161.00    2  1     18.2   -13.3                   12   187
                                                                          5160 DENTON 2 0  161.00    5  1    -84.7    -5.5                   45   187

    5079 WACO 4 0    161.00    5 1.0131  -54.9     0.0     38.2     0.0 -----------------------------------------------------------------------------
                              13 163.11            0.0     10.8     0.0   5138 WACO 1 1    161.00    5  1   -101.2    16.1                   33   310
                                                                          5138 WACO 1 1    161.00    5  2   -101.2    16.1                   33   310
                                                                          5378 WACO 5 0    161.00    5  1    164.2   -43.0                   42   409

    5080 LORENA 0    161.00    5 0.9912  -55.8     0.0     37.6     0.0 -----------------------------------------------------------------------------
                              13 159.59            0.0     10.7     0.0   5142 MOODY 0     161.00    5  1    -60.3     3.5                   24   251
                                                                          5328 RIESEL 2 0  161.00    5  1     22.7   -14.1                   14   187

    5081 FORT HOOD 0 161.00    5 0.9952  -53.5     0.0     89.8     0.0 -----------------------------------------------------------------------------
                              13 160.22            0.0     25.5     0.0   5163 NOLANVILLE 0161.00    5  1    -97.8    -8.2                   39   251
                                                                          5221 KILLEEN 1 0 161.00    5  1     -4.5    -7.5                    5   187
                                                                          5377 KILLEEN 2 0 161.00    5  1     12.5    -9.8                    7   221

    5082 ARLINGTON~13161.00    5 1.0016  -69.1     0.0    102.2     0.0 -----------------------------------------------------------------------------
                              17 161.25            0.0     29.0     0.0   5086 ARLINGTON~17161.00    5  1    -42.8    54.3                   28   251
                                                                          5330 ARLINGTON~12161.00    5  1   -203.9    24.0                   50   409
                                                                          5440 ARLINGTON~11161.00    5  1    144.5  -107.2                   44   409

    5083 MCKINNEY 3 0500.00    5 1.0159  -64.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 507.94            0.0      0.0     0.0   2101 SHERMAN 1 0 500.00    2  1   -176.0   -19.9                    9  2020
                                                                          5084 MCKINNEY 3 1161.00    5  1    624.9   135.5  1.000UN          49  1295
                                                                          5295 MCKINNEY 1 0500.00    5  1   -336.5  -185.4                   14  2768
                                                                          5322 DALLAS 2 0  500.00    5  1   -194.9   -26.3                   10  2020
                                                                          5464 FRISCO 2 0  500.00    5  1     82.4    96.2                    6  2020

    5084 MCKINNEY 3 1161.00    5 1.0016  -68.1     0.0    224.2     0.0 -----------------------------------------------------------------------------
                              16 161.26            0.0     63.5     0.0   5357 ALLEN 2 0   161.00    5  1    133.2     8.9                   43   310
                                                                          5357 ALLEN 2 0   161.00    5  2    133.2     8.9                   43   310
                                                                          5357 ALLEN 2 0   161.00    5  3    133.2     8.9                   43   310
                                                                          5083 MCKINNEY 3 0500.00    5  1   -623.9   -90.1  1.000LK          49  1295

    5085 DALLAS 38 0 161.00    5 0.9946  -69.3     0.0     51.3     0.0 -----------------------------------------------------------------------------
                              17 160.13            0.0     14.5     0.0   5157 DESOTO 0    161.00    5  1    -34.4    29.4                   18   251
                                                                          5468 DALLAS 37 0 161.00    5  1    -16.9   -43.9                   25   187

    5086 ARLINGTON~17161.00    5 0.9955  -68.7     0.0     92.0     0.0 -----------------------------------------------------------------------------
                              17 160.28            0.0     26.1     0.0   5082 ARLINGTON~13161.00    5  1     42.9   -54.3                   28   251
                                                                          5177 ARLINGTON~16161.00    5  1    -16.4    12.3                    8   251
                                                                          5210 BEDFORD 2 0 161.00    5  1    -38.5   -20.4                   23   187
                                                                          5447 ARLINGTON ~9161.00    5  1    -80.1    36.3                   47   187

    5087 MILFORD 0   161.00    5 0.9939  -63.3     0.0      4.1     0.0 -----------------------------------------------------------------------------
                              14 160.03            0.0      1.2     0.0   5257 ITALY 0     161.00    5  1     33.1    -6.3                   18   187
                                                                          5345 HILLSBORO 0 161.00    5  1    -88.3    19.5                   36   251
                                                                          5348 ITASCA 0    161.00    5  1     51.0   -14.3                   21   251

    5088 CLIFTON 1 0 161.00    5 0.9998  -58.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              18 160.97            0.0      0.0     0.0   5089 CLIFTON 1 1 13.800    5  1      0.0    -0.0  1.000UN           0   150
                                                                          5290 WHITNEY 0   161.00    5  1     81.4    -3.2                   32   251
                                                                          5393 CHINA SPRI~1161.00    5  1    -81.4     3.2                   32   251

    5089 CLIFTON 1 1 13.800    5 0.9998  -58.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              18 13.798            0.0      0.0     0.0   5088 CLIFTON 1 0 161.00    5  1      0.0    -0.0  1.000LK           0   150

    5090 DALLAS 15 0 161.00    5 1.0044  -70.5     0.0    108.7     0.0 -----------------------------------------------------------------------------
                              16 161.70            0.0     30.8     0.0   5032 DALLAS 27 0 161.00    5  1   -134.8    60.6                   59   251
                                                                          5122 DALLAS 6 0  161.00    5  1    -16.9    36.8                   22   187
                                                                          5230 DALLAS 28 0 161.00    5  1    -66.1    36.1                   40   187
                                                                          5311 DALLAS 30 0 161.00    5  1    109.0    12.3                   44   251

    5091 FROST 0     161.00    5 0.9934  -62.6     0.0      5.3     0.0 -----------------------------------------------------------------------------
                              14 159.93            0.0      1.5     0.0   5171 MERTENS 0   161.00    5  1    -78.6    11.4                   32   251
                                                                          5257 ITALY 0     161.00    5  1     73.2   -12.9                   30   251

    5092 GRANDVIEW 0 161.00    5 0.9981  -66.7     0.0     17.6     0.0 -----------------------------------------------------------------------------
                              14 160.69            0.0      5.0     0.0   5186 VENUS 0     161.00    5  1     -5.6     6.9                    4   251
                                                                          5453 CLEBURNE 1 0161.00    5  1    -79.4     9.8                   43   187
                                                                          5475 ALVARADO 0  161.00    5  1     67.4   -21.6                   28   251

    5093 HASLET 0    161.00    5 1.0138  -67.4     0.0     48.0     0.0 -----------------------------------------------------------------------------
                              17 163.23            0.0     13.6     0.0   5291 FORT WORT~18161.00    5  1     33.0    79.8                   34   251
                                                                          5332 FORT WORTH~8161.00    5  1    100.0    49.7                   44   251
                                                                          5434 NEWARK 0    161.00    5  1    -90.5    39.0                   32   310
                                                                          5434 NEWARK 0    161.00    5  2    -90.5    39.0                   32   310

    5094 BARDWELL 0  161.00    5 1.0108  -60.5     0.0      2.7     0.0 -----------------------------------------------------------------------------
                              14 162.73            0.0      0.8     0.0   5381 ENNIS 1     161.00    5  1     69.1    -6.1                   22   310
                                                                          5485 BLOOMING G~1161.00    5  1    -71.8     5.3                   23   310

    5095 LAKE DALLA~1161.00    5 1.0103  -69.5     0.0     32.2     0.0 -----------------------------------------------------------------------------
                              17 162.66            0.0      9.1     0.0   5277 LITTLE ELM 0161.00    5  1     14.5    54.1                   30   187
                                                                          5341 LEWISVILLE~1161.00    5  1    -46.8   -63.2                   42   187

    5096 PLANO 1 0   161.00    5 1.0035  -68.7     0.0     61.7     0.0 -----------------------------------------------------------------------------
                              16 161.56            0.0     17.5     0.0   5010 PLANO 2 0   161.00    5  1    156.6   -14.1                   51   310
                                                                          5010 PLANO 2 0   161.00    5  2    156.6   -14.1                   51   310
                                                                          5305 ALLEN 1 1   161.00    5  1   -149.0     1.1                   48   310
                                                                          5305 ALLEN 1 1   161.00    5  2   -149.0     1.1                   48   310
                                                                          5305 ALLEN 1 1   161.00    5  3   -149.0     1.1                   48   310
                                                                          5412 WYLIE 0     161.00    5  1     72.1     7.4                   29   251

    5097 EULESS 2 0  161.00    5 1.0045  -67.5     0.0     82.6     0.0 -----------------------------------------------------------------------------
                              17 161.73            0.0     23.4     0.0   5028 FORT WORTH~1161.00    5  1    165.2   -26.7                   54   310
                                                                          5028 FORT WORTH~1161.00    5  2    165.2   -26.7                   54   310
                                                                          5125 ARLINGTON~14161.00    5  1   -206.5    15.0                   51   409
                                                                          5125 ARLINGTON~14161.00    5  2   -206.5    15.0                   51   409

    5098 FORT WORT~17161.00    5 1.0185  -68.3     0.0    156.2     0.0 -----------------------------------------------------------------------------
                              17 163.98            0.0     44.3     0.0   5027 FORT WORT~16161.00    5  1    -13.4   114.5                   28   409
                                                                          5453 CLEBURNE 1 0161.00    5  1   -135.2    64.1                   48   310
                                                                          5475 ALVARADO 0  161.00    5  1     -7.7    36.5                   20   187

    5099 FLOWER MOU~2161.00    5 1.0308  -69.7     0.0     67.6     0.0 -----------------------------------------------------------------------------
                              17 165.96            0.0     19.2     0.0   5195 ARGYLE 0    161.00    5  1   -127.0   128.3                   44   409
                                                                          5339 SOUTHLAKE 0 161.00    5  1     59.3    41.5                   18   409

    5100 DALLAS 11 0 161.00    5 1.0025  -68.8     0.0     22.4     0.0 -----------------------------------------------------------------------------
                              16 161.40            0.0      6.4     0.0   5229 DALLAS 13 0 161.00    5  1    129.3    17.6                   42   310
                                                                          5229 DALLAS 13 0 161.00    5  2    129.3    17.6                   42   310
                                                                          5250 DALLAS 5 0  161.00    5  1   -210.9     0.5                   52   409
                                                                          5250 DALLAS 5 0  161.00    5  2   -210.9     0.5                   52   409
                                                                          5250 DALLAS 5 0  161.00    5  3   -210.9     0.5                   52   409
                                                                          5352 DALLAS 9 0  161.00    5  1    175.7   -21.6                   57   310
                                                                          5352 DALLAS 9 0  161.00    5  2    175.7   -21.6                   57   310

    5101 COMANCHE 0  161.00    5 1.0194  -52.3     0.0     22.6     0.0 -----------------------------------------------------------------------------
                              15 164.12            0.0      6.4     0.0   5013 EARLY 0     161.00    5  1    -59.8    -1.2                   32   187
                                                                          5231 HAMILTON 0  161.00    5  1     37.2    -5.3                   20   187

    5102 RICHARDSON~2500.00    5 1.0112  -64.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 505.58            0.0      0.0     0.0   5103 RICHARDSON~3161.00    5  1    649.1    89.6  1.000UN          49  1345
                                                                          5103 RICHARDSON~3161.00    5  2    649.1    89.6  1.000UN          49  1345
                                                                          5304 ALLEN 1 0   500.00    5  1   -558.9   -99.9                   25  2295
                                                                          5384 DALLAS 3 0  500.00    5  1   -462.4   -28.6                   23  2020
                                                                          5464 FRISCO 2 0  500.00    5  1   -277.0   -50.7                   14  2020

    5103 RICHARDSON~3161.00    5 1.0021  -68.9     0.0    234.5     0.0 -----------------------------------------------------------------------------
                              16 161.33            0.0     66.4     0.0   5072 DALLAS 19 0 161.00    5  1    164.0    -9.8                   53   310
                                                                          5072 DALLAS 19 0 161.00    5  2    164.0    -9.8                   53   310
                                                                          5072 DALLAS 19 0 161.00    5  3    164.0    -9.8                   53   310
                                                                          5072 DALLAS 19 0 161.00    5  4    164.0    -9.8                   53   310
                                                                          5072 DALLAS 19 0 161.00    5  5    164.0    -9.8                   53   310
                                                                          5130 PLANO 5 0   161.00    5  1    120.9    33.1                   40   310
                                                                          5130 PLANO 5 0   161.00    5  2    120.9    33.1                   40   310
                                                                          5102 RICHARDSON~2500.00    5  1   -648.0   -41.7  1.000LK          48  1345
                                                                          5102 RICHARDSON~2500.00    5  2   -648.0   -41.7  1.000LK          48  1345

    5104 FORT WORT~28161.00    5 0.9954  -66.7     0.0     79.0     0.0 -----------------------------------------------------------------------------
                              17 160.26            0.0     22.4     0.0   5026 FORT WORTH~6161.00    5  1     70.4   -18.2                   23   310
                                                                          5026 FORT WORTH~6161.00    5  2     70.4   -18.2                   23   310
                                                                          5199 FORT WORTH~4161.00    5  1     66.7   -24.9                   28   251
                                                                          5447 ARLINGTON ~9161.00    5  1    174.4     9.5                   56   310
                                                                          5447 ARLINGTON ~9161.00    5  2    174.4     9.5                   56   310
                                                                          5480 BURLESON 1  161.00    5  1   -158.8     5.0                   51   310
                                                                          5480 BURLESON 1  161.00    5  2   -158.8     5.0                   51   310
                                                                          5480 BURLESON 1  161.00    5  3   -158.8     5.0                   51   310
                                                                          5480 BURLESON 1  161.00    5  4   -158.8     5.0                   51   310

    5105 IRVING 1 0  161.00    5 1.0023  -70.5     0.0    105.3     0.0 -----------------------------------------------------------------------------
                              17 161.37            0.0     29.8     0.0   5106 IRVING 1 1  13.800    5  1      0.0    -0.0  1.000UN           0    82
                                                                          5107 IRVING 1 2  13.800    5  1      0.0    -0.0  1.000UN           0    75
                                                                          5148 IRVING 5 0  161.00    5  1     20.1    52.8                   30   187
                                                                          5253 FLOWER MOU~1161.00    5  1    -80.5    37.0                   47   187
                                                                          5422 LEWSIVILLE 0161.00    5  1    -44.9  -119.6                   51   251

    5106 IRVING 1 1  13.800    5 1.0023  -70.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              17 13.832            0.0      0.0     0.0   5105 IRVING 1 0  161.00    5  1      0.0    -0.0  1.000LK           0    82

    5107 IRVING 1 2  13.800    5 1.0023  -70.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              17 13.832            0.0      0.0     0.0   5105 IRVING 1 0  161.00    5  1      0.0    -0.0  1.000LK           0    75

    5108 DALLAS 44 0 161.00    5 1.0180  -67.7     0.0     40.1     0.0 -----------------------------------------------------------------------------
                              17 163.90            0.0     11.4     0.0   5266 CEDAR HILL 0161.00    5  1    132.4    61.6                   47   310
                                                                          5266 CEDAR HILL 0161.00    5  2    132.4    61.6                   47   310
                                                                          5353 DUNCANVILL~2161.00    5  1     93.4    94.1                   43   310
                                                                          5353 DUNCANVILL~2161.00    5  2     93.4    94.1                   43   310
                                                                          5449 GRAND PRAI~4161.00    5  1   -163.9    43.4                   55   310
                                                                          5449 GRAND PRAI~4161.00    5  2   -163.9    43.4                   55   310
                                                                          5449 GRAND PRAI~4161.00    5  3   -163.9    43.4                   55   310

    5109 LANCASTER ~1161.00    5 0.9914  -68.6     0.0     54.0     0.0 -----------------------------------------------------------------------------
                              16 159.61            0.0     15.3     0.0   5274 WILMER 0    161.00    5  1    -17.5   -35.8                   16   251
                                                                          5333 RED OAK 0   161.00    5  1    -36.4    20.5                   17   251

    5110 PALO PINTO~8161.00    5 0.9967  -57.5     0.0      3.4     0.0 -----------------------------------------------------------------------------
                              12 160.46            0.0      1.0     0.0   5176 GRAFORD 0   161.00    5  1    -87.1    -2.2                   35   251
                                                                          5200 MINERAL WE~1161.00    5  1     83.7     1.2                   33   251

    5111 ADDISON 0   161.00    5 1.0010  -70.9     0.0     37.2     0.0 -----------------------------------------------------------------------------
                              16 161.16            0.0     10.6     0.0   5203 DALLAS 35 0 161.00    5  1     17.0    60.6                   25   251
                                                                          5289 DALLAS 26 0 161.00    5  1    -62.6   -20.2                   21   310
                                                                          5289 DALLAS 26 0 161.00    5  2    -62.6   -20.2                   21   310
                                                                          5372 DALLAS 31 0 161.00    5  1     70.9   -30.7                   31   251

    5112 HICO 0      161.00    5 1.0144  -55.6     0.0     14.2     0.0 -----------------------------------------------------------------------------
                              18 163.32            0.0      4.0     0.0   5133 TOLAR 0     161.00    5  1      6.2    -0.4                    3   187
                                                                          5191 MERIDIAN 0  161.00    5  1     32.9   -19.6                   20   187
                                                                          5246 GLEN ROSE ~5161.00    5  1     -8.7     6.3                    6   187
                                                                          5286 DUBLIN 2 0  161.00    5  1    -44.6     9.7                   30   150

    5113 KRUM 0      161.00    5 1.0082  -68.0     0.0     21.6     0.0 -----------------------------------------------------------------------------
                              17 162.31            0.0      6.1     0.0   5195 ARGYLE 0    161.00    5  1     10.5   -15.6                    7   251
                                                                          5218 JUSTIN 0    161.00    5  1    -35.8    20.6                   22   187
                                                                          5220 SANGER 0    161.00    5  1      3.7   -11.2                    6   187

    5114 KAUFMAN 0   161.00    5 0.9947  -68.7     0.0     56.9     0.0 -----------------------------------------------------------------------------
                              16 160.15            0.0     16.1     0.0   5219 SCURRY 0    161.00    5  1    -45.5   -13.7                   25   187
                                                                          5222 MABANK 1 0  161.00    5  1   -106.4    26.5                   35   310
                                                                          5227 TERRELL 2 0 161.00    5  1     95.0   -28.9                   32   310

    5115 CADDO MILL~1161.00    5 1.0186  -67.6     0.0     17.7     0.0 -----------------------------------------------------------------------------
                              16 164.00            0.0      5.0     0.0   5421 JOSEPHINE 0 161.00    5  1     59.2   -60.0                   34   251
                                                                          5454 GREENVILLE~5161.00    5  1    -77.0    55.0                   38   251

    5116 PLANO 7 0   161.00    5 1.0000  -70.3     0.0    141.6     0.0 -----------------------------------------------------------------------------
                              16 161.01            0.0     40.1     0.0   5072 DALLAS 19 0 161.00    5  1   -137.9     5.5                   45   310
                                                                          5072 DALLAS 19 0 161.00    5  2   -137.9     5.5                   45   310
                                                                          5224 CARROLLTON~2161.00    5  1     67.2   -25.6                   23   310
                                                                          5224 CARROLLTON~2161.00    5  2     67.2   -25.6                   23   310

    5117 FORT WORT~25161.00    5 0.9916  -68.6     0.0    128.3     0.0 -----------------------------------------------------------------------------
                              17 159.65            0.0     36.3     0.0   5216 FORT WORT~26161.00    5  1   -108.1   -57.1                   49   251
                                                                          5409 ARLINGTON ~8161.00    5  1    -20.2    20.8                   16   187

    5118 BAIRD 0     161.00    5 1.0153  -47.2     0.0      8.6     0.0 -----------------------------------------------------------------------------
                              15 163.47            0.0      2.5     0.0   5334 CLYDE 0     161.00    5  1    -77.9    12.1                   42   187
                                                                          5347 CISCO 0     161.00    5  1      6.4     1.2                    3   187
                                                                          5456 GORMAN 0    161.00    5  1     62.9   -15.8                   26   251

    5119 PERRIN 0    161.00    5 1.0068  -57.3     0.0      4.4     0.0 -----------------------------------------------------------------------------
                              12 162.09            0.0      1.2     0.0   5205 POOLVILLE 1 161.00    5  1     20.8    -8.8                   12   187
                                                                          5337 JACKSBORO ~4161.00    5  1    -25.2     7.6                   14   187

    5120 BROWNWOOD 0 500.00    5 1.0352  -46.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              15 517.58            0.0      0.0     0.0   1079 ODESSA 1 8  500.00    1  1   -234.2     9.1                   10  2300
                                                                          3048 ROSCOE 5 2  500.00    3  1   -227.5   -64.8                   10  2295
                                                                          5045 STEPHENVIL~1500.00    5  1    289.6   -18.3                   14  2020
                                                                          5045 STEPHENVIL~1500.00    5  2    289.6   -18.3                   14  2020
                                                                          5121 BROWNWOOD 1 161.00    5  1     49.5    25.6  1.000UN          19   298
