

                                              Load Flow Results


                                             Max Power Mismatches
                                 Bus              dPmax       Bus              dQmax
                                -------------------------------------------------------
                                Bus1064          0.000000  Bus1027          0.000088 (pu)
                                                0.0119560                   8.827354 (kva)

  X------- FROM BUS ------X AREA  VOLT            GEN    LOAD    SHUNT  X---------- TO BUS ----------X                        TRANSFORMER    RATING A
    BUS# X-- NAME --X BASKV ZONE  PU/KV  ANGLE  MW/MVAR MW/MVAR MW/MVAR   BUS# X-- NAME --X BASKV AREA CKT    MW     MVAR    RATIO   ANGLE   %I   MVA

    1001 ODESSA 2 0  115.00    1 0.0369  -96.2     0.0     20.8     0.0 -----------------------------------------------------------------------------
                               9  4.239            0.0      5.9     0.0   1064 ODESSA 3 0  115.00    1  1    106.2    28.3                   50   221
                                                                          1064 ODESSA 3 0  115.00    1  2      0.1     0.0                    0   221
                                                                          1071 ODESSA 1 0  115.00    1  1    -63.5   -17.1                   30   221
                                                                          1071 ODESSA 1 0  115.00    1  2    -63.5   -17.1                   30   221

    1002 PRESIDIO 2 0115.00    1 0.9757  -29.4     0.0     15.4     0.0 -----------------------------------------------------------------------------
                               9 112.21            0.0      4.4     0.0   1007 VAN HORN 0  115.00    1  1      2.9    -4.1                    5    98
                                                                          1010 PRESIDIO 1 0115.00    1  1    -18.3    -0.2                   19    98

    1003 O DONNELL ~1115.00    1 0.9834  -30.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 113.09            0.0      0.0     0.0   1004 O DONNELL ~2230.00    1  1      7.5   -22.8  1.000UN          10   250
                                                                          1022 O DONNELL ~3115.00    1  1    -83.3   -27.7                   40   221
                                                                          1055 ODONNELL 0  115.00    1  1     75.8    50.5                   93    98

    1004 O DONNELL ~2230.00    1 1.0100  -30.8   158.3      0.0     0.0 -----------------------------------------------------------------------------
                               9 232.30          -26.0R     0.0     0.0   3133 SNYDER 2 0  230.00    3  1    165.7   -49.5                   33   523
                                                                          1003 O DONNELL ~1115.00    1  1     -7.5    23.5  1.000LK          10   250

    1005 BIG SPRING~8115.00    1 0.9405  -29.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 108.16            0.0      0.0     0.0   1006 BIG SPRING~913.800    1  1    -25.6   -36.5  1.000UN         106    42
                                                                          1025 BIG SPRIN~14115.00    1  1    -58.1   -53.2                   53   149
                                                                          1061 BIG SPRIN~10115.00    1  1     80.7    85.0                   53   221
                                                                          1067 BIG SPRIN~13115.00    1  1      3.0     4.7                    6    98

    1006 BIG SPRING~913.800    1 1.0000  -27.2    25.7      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.800           39.8R     0.0     0.0   1005 BIG SPRING~8115.00    1  1     25.7    39.8  1.000LK         113    42

    1007 VAN HORN 0  115.00    1 0.9789  -30.2     0.0      7.0     0.0 -----------------------------------------------------------------------------
                               9 112.57            0.0      2.0     0.0   1002 PRESIDIO 2 0115.00    1  1     -2.9    -1.9                    4    98
                                                                          1015 MARFA 0     115.00    1  1     -2.8    -3.3                    4    98
                                                                          1031 FORT DAVIS 0115.00    1  1     -1.3     3.3                    4    98

    1008 IRAAN 2 0   115.00    1 1.0118  -17.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 116.35            0.0      0.0     0.0   1009 IRAAN 2 1   13.800    1  1    -61.7    17.4  1.000UN          53   120
                                                                          1032 MCCAMEY 1 0 115.00    1  1     62.4    -2.9                   64    98
                                                                          1069 IRAAN 1 0   115.00    1  1     -0.7   -14.5                   10   149

    1009 IRAAN 2 1   13.800    1 1.0000  -14.1    61.9      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.800          -13.6R     0.0     0.0   1008 IRAAN 2 0   115.00    1  1     61.9   -13.6  1.000LK          53   120

    1010 PRESIDIO 1 0115.00    1 0.9856  -27.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 113.35            0.0      0.0     0.0   1002 PRESIDIO 2 0115.00    1  1     18.5    -1.0                   19    98
                                                                          1011 PRESIDIO 1 122.000    1  1    -10.0     0.3  1.000UN          22    46
                                                                          1015 MARFA 0     115.00    1  1     10.4    -2.8                   11    98
                                                                          1030 ALPINE 0    115.00    1  1    -18.9     1.5                   19    98

    1011 PRESIDIO 1 122.000    1 0.9858  -26.0    10.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 21.688            0.0      0.0     0.0   1010 PRESIDIO 1 0115.00    1  1     10.0     0.0  1.000LK          22    46

    1012 SANDERSON 0 115.00    1 1.0143  -32.3     0.0      3.0     0.0 -----------------------------------------------------------------------------
                               9 116.64            0.0      0.8     0.0   1087 SHEFFIELD 0 115.00    1  1    -65.9    15.5                   45   149
                                                                          3051 DEL RIO 1   115.00    3  1     63.0    -6.5                   42   149

    1013 MONAHANS 2 0115.00    1 0.9528  -27.9     0.0     29.2     0.0 -----------------------------------------------------------------------------
                               9 109.57            0.0      8.3     0.0   1031 FORT DAVIS 0115.00    1  1     10.6    -7.4                   13    98
                                                                          1047 MONAHANS 1 0115.00    1  1    -60.2    14.0                   28   221
                                                                          1086 PECOS 0     115.00    1  1     20.4   -14.8                   26    98

    1014 GRANDFALLS 0115.00    1 0.9709  -23.0     0.0      2.2     0.0 -----------------------------------------------------------------------------
                               9 111.65            0.0      0.6     0.0   1047 MONAHANS 1 0115.00    1  1     29.1     5.9                   20   149
                                                                          1083 FORT STOCK~4115.00    1  1    -31.4    -6.6                   22   149

    1015 MARFA 0     115.00    1 0.9840  -29.6     0.0      7.5     0.0 -----------------------------------------------------------------------------
                               9 113.15            0.0      2.1     0.0   1007 VAN HORN 0  115.00    1  1      2.8    -1.6                    3    98
                                                                          1010 PRESIDIO 1 0115.00    1  1    -10.4    -0.6                   11    98

    1016 GARDEN CIT~1115.00    1 0.9887  -28.4     0.0      2.9     0.0 -----------------------------------------------------------------------------
                               9 113.70            0.0      0.8     0.0   1034 BIG SPRING~6115.00    1  1     -5.2    18.9                   20    98
                                                                          1068 MIDLAND 1 0 115.00    1  1      2.3     9.6                   10    98

    1017 ODESSA 4 0  115.00    1 0.6971  -36.7     0.0     18.3     0.0 -----------------------------------------------------------------------------
                               9 80.162            0.0      5.2     0.0   1018 NOTREES 0   115.00    1  1    -30.8   -92.8                  100    98
                                                                          1029 MIDLAND 3 0 115.00    1  1     43.1    -6.1                   29   149
                                                                          1037 ODESSA 5 0  115.00    1  1     70.8   175.9                   86   221
                                                                          1047 MONAHANS 1 0115.00    1  1   -101.3   -82.2                   87   150

    1018 NOTREES 0   115.00    1 0.8160  -37.3     0.0      0.1     0.0 -----------------------------------------------------------------------------
                               9 93.844            0.0      0.0     0.0   1017 ODESSA 4 0  115.00    1  1     37.1   107.6                  116    98
                                                                          1024 ODESSA 6 0  115.00    1  1    -37.2  -107.6                  116    98

    1019 MIDLAND 4 0 115.00    1 0.5015  -38.4     0.0     61.8     0.0 -----------------------------------------------------------------------------
                               9 57.667            0.0     17.5     0.0   1040 ANDREWS 0   115.00    1  1    -18.1   -67.1                   47   149
                                                                          1045 MIDLAND 5 0 115.00    1  1    190.4   284.2                  155   221
                                                                          1071 ODESSA 1 0  115.00    1  1    -79.9   -23.4                   37   225
                                                                          1071 ODESSA 1 0  115.00    1  2    -79.9   -23.4                   37   225
                                                                          1084 BIG SPRING~3115.00    1  1    -74.3  -151.9                   77   220

    1020 BIG SPRING~1115.00    1 1.0190  -28.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 117.19            0.0      0.0     0.0   1021 BIG SPRING~213.800    1  1   -148.9    39.8  1.000UN          62   250
                                                                          1025 BIG SPRIN~14115.00    1  1    -33.0    68.4                   51   149
                                                                          1084 BIG SPRING~3115.00    1  1     59.4   -42.7                   33   221
                                                                          3059 STERLING C~2115.00    3  1     22.8    14.9                    9   300
                                                                          3130 SAN ANGELO~3115.00    3  1     99.7    -0.7                   45   221

    1021 BIG SPRING~213.800    1 1.0000  -21.4   149.6      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.800          -21.9R     0.0     0.0   1020 BIG SPRING~1115.00    1  1    149.6   -21.9  1.000LK          60   250

    1022 O DONNELL ~3115.00    1 0.9933  -29.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 114.23            0.0      0.0     0.0   1003 O DONNELL ~1115.00    1  1     83.7    28.9                   40   221
                                                                          1023 O DONNELL ~413.800    1  1   -134.0     2.5  1.000UN          54   250
                                                                          1028 COAHOMA 0   115.00    1  1     25.2   -15.7                   13   221
                                                                          1028 COAHOMA 0   115.00    1  2     25.2   -15.7                   13   221

    1023 O DONNELL ~413.800    1 1.0100  -20.3   135.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.938           18.8R     0.0     0.0   1022 O DONNELL ~3115.00    1  1    135.0    18.8  1.000LK          55   250

    1024 ODESSA 6 0  115.00    1 0.9076  -36.3     0.0     63.0     0.0 -----------------------------------------------------------------------------
                               9 104.37            0.0     17.9     0.0   1018 NOTREES 0   115.00    1  1     39.3   119.7                  129    98
                                                                          1090 GOLDSMITH 0 115.00    1  1   -102.4  -137.5                  115   149

    1025 BIG SPRIN~14115.00    1 0.9987  -27.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 114.85            0.0      0.0     0.0   1005 BIG SPRING~8115.00    1  1     59.4    57.8                   56   149
                                                                          1020 BIG SPRING~1115.00    1  1     33.4   -67.1                   50   149
                                                                          1026 BIG SPRIN~1513.800    1  1    -92.8     9.3  1.000UN          47   200

    1026 BIG SPRIN~1513.800    1 1.0000  -17.4    93.2      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.800            6.4R     0.0     0.0   1025 BIG SPRIN~14115.00    1  1     93.1     6.4  1.000LK          47   200

    1027 MIDLAND 2 0 115.00    1 0.4676  -49.7     0.0    101.2     0.0 -----------------------------------------------------------------------------
                               9 53.770            0.0     28.7     0.0   1045 MIDLAND 5 0 115.00    1  1     24.6    91.7                   43   221
                                                                          1056 LENORAH 0   115.00    1  1   -125.8  -104.0                   65   250

    1028 COAHOMA 0   115.00    1 1.0038  -30.8     0.0     10.0     0.0 -----------------------------------------------------------------------------
                               9 115.44            0.0      2.8     0.0   1022 O DONNELL ~3115.00    1  1    -25.0    14.8                   13   221
                                                                          1022 O DONNELL ~3115.00    1  2    -25.0    14.8                   13   221
                                                                          3109 FLUVANNA 1 0115.00    3  1     40.1   -32.4                   21   250

    1029 MIDLAND 3 0 115.00    1 0.6942  -44.2     0.0     83.2     0.0 -----------------------------------------------------------------------------
                               9 79.835            0.0     23.6     0.0   1017 ODESSA 4 0  115.00    1  1    -41.8    10.5                   29   149
                                                                          1056 LENORAH 0   115.00    1  1    -41.4   -14.8                   20   221

    1030 ALPINE 0    115.00    1 0.9856  -23.6     0.0     24.6     0.0 -----------------------------------------------------------------------------
                               9 113.34            0.0      7.0     0.0   1010 PRESIDIO 1 0115.00    1  1     19.2    -4.9                   20    98
                                                                          1038 FORT STOCK~1115.00    1  1    -26.1    -0.4                   27    98
                                                                          1083 FORT STOCK~4115.00    1  1    -17.7    -1.7                   18    98

    1031 FORT DAVIS 0115.00    1 0.9647  -29.9     0.0      9.2     0.0 -----------------------------------------------------------------------------
                               9 110.94            0.0      2.6     0.0   1007 VAN HORN 0  115.00    1  1      1.3    -7.1                    7    98
                                                                          1013 MONAHANS 2 0115.00    1  1    -10.5     4.5                   12    98

    1032 MCCAMEY 1 0 115.00    1 0.9888  -21.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 113.71            0.0      0.0     0.0   1008 IRAAN 2 0   115.00    1  1    -60.7     5.6                   62    98
                                                                          1033 MCCAMEY 1 1 230.00    1  1    106.6   -17.0  1.000UN          64   170
                                                                          1036 CRANE 0     115.00    1  1     15.5    -5.6                   17    98
                                                                          1038 FORT STOCK~1115.00    1  1    -61.5    17.0                   41   155

    1033 MCCAMEY 1 1 230.00    1 1.0000  -25.7   208.5      0.0     0.0 -----------------------------------------------------------------------------
                               9 230.00          310.9R     0.0     0.0   1081 ODESSA 1 10 230.00    1  1    139.8   309.8                   62   548
                                                                          3050 DEL RIO 0   230.00    3  1    175.0   -24.0                   27   647
                                                                          1032 MCCAMEY 1 0 115.00    1  1   -106.3    25.0  1.000LK          64   170

    1034 BIG SPRING~6115.00    1 0.9679  -27.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 111.31            0.0      0.0     0.0   1016 GARDEN CIT~1115.00    1  1      5.3   -19.9                   21    98
                                                                          1035 BIG SPRING~713.800    1  1    -67.2   -31.2  1.000UN          57   130
                                                                          1067 BIG SPRIN~13115.00    1  1     61.9    51.1                   82    98

    1035 BIG SPRING~713.800    1 1.0000  -24.5    67.5      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.800           36.2R     0.0     0.0   1034 BIG SPRING~6115.00    1  1     67.5    36.2  1.000LK          59   130

    1036 CRANE 0     115.00    1 0.9916  -22.6     0.0     13.6     0.0 -----------------------------------------------------------------------------
                               9 114.04            0.0      3.9     0.0   1032 MCCAMEY 1 0 115.00    1  1    -15.5     4.4                   16    98
                                                                          1088 MCCAMEY 2 0 115.00    1  1      1.9    -8.2                    9    98

    1037 ODESSA 5 0  115.00    1 0.6050  -38.1     0.0    102.2     0.0 -----------------------------------------------------------------------------
                               9 69.573            0.0     29.0     0.0   1017 ODESSA 4 0  115.00    1  1    -65.2  -151.3                   75   221
                                                                          1071 ODESSA 1 0  115.00    1  1    -37.0   122.3                   43   300

    1038 FORT STOCK~1115.00    1 1.0000  -17.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 115.00            0.0      0.0     0.0   1030 ALPINE 0    115.00    1  1     26.6    -2.9                   27    98
                                                                          1032 MCCAMEY 1 0 115.00    1  1     63.4   -13.8                   42   155
                                                                          1039 FORT STOCK~222.000    1  1   -110.4     7.8  1.000UN          55   200
                                                                          1082 FORT STOCK~3115.00    1  1    -70.1    16.7                   48   149
                                                                          1083 FORT STOCK~4115.00    1  1     90.5    -7.8                   41   221

    1039 FORT STOCK~222.000    1 1.0000  -11.6   110.6      0.0     0.0 -----------------------------------------------------------------------------
                               9 22.000            2.7R     0.0     0.0   1038 FORT STOCK~1115.00    1  1    110.6     2.7  1.000LK          55   200

    1040 ANDREWS 0   115.00    1 0.7941  -37.8     0.0     44.4     0.0 -----------------------------------------------------------------------------
                               9 91.318            0.0     12.6     0.0   1019 MIDLAND 4 0 115.00    1  1     27.6   104.8                   73   149
                                                                          1090 GOLDSMITH 0 115.00    1  1    -71.9  -117.3                   92   149

    1041 FORSAN 0    115.00    1 0.9348  -28.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 107.51            0.0      0.0     0.0   1042 FORSAN 1    13.800    1  1      0.0    -0.0  1.000UN           0   145
                                                                          1043 FORSAN 2    13.800    1  1    -44.0   -45.1  1.000UN          66    95
                                                                          1065 BIG SPRING~4115.00    1  1      6.7    69.8                   72    98
                                                                          1067 BIG SPRIN~13115.00    1  1     37.3   -24.6                   30   149

    1042 FORSAN 1    13.800    1 0.9348  -28.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 12.901            0.0      0.0     0.0   1041 FORSAN 0    115.00    1  1      0.0    -0.0  1.000LK           0   145

    1043 FORSAN 2    13.800    1 1.0000  -25.6    44.1      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.800           51.0R     0.0     0.0   1041 FORSAN 0    115.00    1  1     44.1    51.0  1.000LK          71    95

    1044 BIG LAKE 0  115.00    1 1.0170  -36.6     0.0     14.7     0.0 -----------------------------------------------------------------------------
                               9 116.95            0.0      4.2     0.0   3019 CHRISTOVAL 1115.00    3  1     28.2   -13.4                   21   149
                                                                          3130 SAN ANGELO~3115.00    3  1    -42.9     9.2                   20   221

    1045 MIDLAND 5 0 115.00    1 0.2392  -51.7     0.0     98.6     0.0 -----------------------------------------------------------------------------
                               9 27.507            0.0     27.9     0.0   1019 MIDLAND 4 0 115.00    1  1   -119.5  -111.1                   74   221
                                                                          1027 MIDLAND 2 0 115.00    1  1    -14.2   -46.6                   22   221
                                                                          1064 ODESSA 3 0  115.00    1  1     35.2   129.8                   61   221

    1046 OZONA 0     115.00    1 1.0226  -30.5     0.0     11.1     0.0 -----------------------------------------------------------------------------
                               9 117.60            0.0      3.1     0.0   1087 SHEFFIELD 0 115.00    1  1    -73.6    20.8                   51   149
                                                                          3009 SONORA 0    115.00    3  1     62.5   -11.4                   43   149

    1047 MONAHANS 1 0115.00    1 0.9503  -25.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 109.28            0.0      0.0     0.0   1013 MONAHANS 2 0115.00    1  1     60.6   -12.5                   28   221
                                                                          1014 GRANDFALLS 0115.00    1  1    -28.8    -6.8                   20   149
                                                                          1017 ODESSA 4 0  115.00    1  1    113.9   135.0                  118   150
                                                                          1048 MONAHANS 1 118.000    1  1      0.0    -0.0  1.000UN           0   390
                                                                          1049 MONAHANS 1 218.000    1  1      0.0    -0.0  1.000UN           0   390
                                                                          1050 MONAHANS 1 318.000    1  1    -89.1   -40.7  1.000UN          79   124
                                                                          1051 MONAHANS 1 418.000    1  1    -88.9   -27.8  1.000UN          80   117
                                                                          1052 MONAHANS 1 518.000    1  1    -89.0   -50.0  1.000UN          93   110
                                                                          1053 MONAHANS 1 6230.00    1  1     31.2    39.4  1.000UN          20   250
                                                                          1085 KERMIT 0    115.00    1  1     90.1   -36.6                   44   221

    1048 MONAHANS 1 118.000    1 0.9503  -25.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 17.105            0.0      0.0     0.0   1047 MONAHANS 1 0115.00    1  1      0.0    -0.0  1.000LK           0   390

    1049 MONAHANS 1 218.000    1 0.9503  -25.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 17.105            0.0      0.0     0.0   1047 MONAHANS 1 0115.00    1  1      0.0    -0.0  1.000LK           0   390

    1050 MONAHANS 1 318.000    1 1.0000  -20.2    89.4      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.000           51.3R     0.0     0.0   1047 MONAHANS 1 0115.00    1  1     89.4    51.3  1.000LK          83   124

    1051 MONAHANS 1 418.000    1 1.0000  -18.7    89.4      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.000           40.1R     0.0     0.0   1047 MONAHANS 1 0115.00    1  1     89.4    40.1  1.000LK          84   117

    1052 MONAHANS 1 518.000    1 1.0000  -21.2    89.4      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.000           59.5R     0.0     0.0   1047 MONAHANS 1 0115.00    1  1     89.4    59.5  1.000LK          98   110

    1053 MONAHANS 1 6230.00    1 0.9134  -27.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 210.09            0.0      0.0     0.0   1081 ODESSA 1 10 230.00    1  1     31.1    36.9                    9   548
                                                                          1047 MONAHANS 1 0115.00    1  1    -31.1   -36.9  1.000LK          19   250

    1054 STANTON 0   115.00    1 0.7624  -38.6     0.0     15.0     0.0 -----------------------------------------------------------------------------
                               9 87.671            0.0      4.2     0.0   1056 LENORAH 0   115.00    1  1      9.2    20.1                   15   149
                                                                          1089 LAMESA 0    115.00    1  1    -24.2   -24.4                   35    98

    1055 ODONNELL 0  115.00    1 0.9520  -31.5     0.0      4.0     0.0 -----------------------------------------------------------------------------
                               9 109.48            0.0      1.1     0.0   1003 O DONNELL ~1115.00    1  1    -74.5   -47.7                   90    98
                                                                          1089 LAMESA 0    115.00    1  1     70.5    46.6                   86    98

    1056 LENORAH 0   115.00    1 0.7338  -39.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 84.382            0.0      0.0     0.0   1027 MIDLAND 2 0 115.00    1  1    163.8   196.5                  102   250
                                                                          1029 MIDLAND 3 0 115.00    1  1     42.2    18.6                   21   221
                                                                          1054 STANTON 0   115.00    1  1     -9.0   -20.1                   15   149
                                                                          1057 LENORAH 1   18.000    1  1      0.0    -0.0  1.000UN           0   160
                                                                          1061 BIG SPRIN~10115.00    1  1    -91.6   -80.2                   81   150
                                                                          1065 BIG SPRING~4115.00    1  1   -105.3   -78.3                   52   250

    1057 LENORAH 1   18.000    1 0.7338  -39.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.208            0.0      0.0     0.0   1056 LENORAH 0   115.00    1  1      0.0    -0.0  1.000LK           0   160

    1058 IRAAN 3 0   115.00    1 1.0162  -19.8     0.0     13.5     0.0 -----------------------------------------------------------------------------
                               9 116.86            0.0      3.8     0.0   1059 IRAAN 3 1   22.000    1  1      0.0    -0.0  1.000UN           0    33
                                                                          1060 IRAAN 3 2   22.000    1  1      0.0    -0.0  1.000UN           0    27
                                                                          1069 IRAAN 1 0   115.00    1  1    -79.8    11.3                   36   221
                                                                          1069 IRAAN 1 0   115.00    1  2    -79.8    11.3                   36   221
                                                                          1087 SHEFFIELD 0 115.00    1  1     73.1   -13.2                   34   221
                                                                          1087 SHEFFIELD 0 115.00    1  2     73.1   -13.2                   34   221

    1059 IRAAN 3 1   22.000    1 1.0162  -19.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 22.357            0.0      0.0     0.0   1058 IRAAN 3 0   115.00    1  1      0.0    -0.0  1.000LK           0    33

    1060 IRAAN 3 2   22.000    1 1.0162  -19.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 22.357            0.0      0.0     0.0   1058 IRAAN 3 0   115.00    1  1      0.0    -0.0  1.000LK           0    27

    1061 BIG SPRIN~10115.00    1 0.9130  -30.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 105.00            0.0      0.0     0.0   1005 BIG SPRING~8115.00    1  1    -79.7   -81.5                   52   221
                                                                          1056 LENORAH 0   115.00    1  1     97.8   114.4                  100   150
                                                                          1062 BIG SPRIN~1113.800    1  1      0.0    -0.0  1.000UN           0    29
                                                                          1063 BIG SPRIN~1213.800    1  1      0.0    -0.0  1.000UN           0   260
                                                                          3042 SILVER 1    115.00    3  1    -18.1   -32.8                   17   221

    1062 BIG SPRIN~1113.800    1 0.9130  -30.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 12.600            0.0      0.0     0.0   1061 BIG SPRIN~10115.00    1  1      0.0    -0.0  1.000LK           0    29

    1063 BIG SPRIN~1213.800    1 0.9130  -30.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 12.600            0.0      0.0     0.0   1061 BIG SPRIN~10115.00    1  1      0.0    -0.0  1.000LK           0   260

    1064 ODESSA 3 0  115.00    1 0.0364  -97.7     0.0    123.8     0.0 -----------------------------------------------------------------------------
                               9  4.192            0.0     35.1     0.0   1001 ODESSA 2 0  115.00    1  1   -105.7   -25.2                   49   221
                                                                          1001 ODESSA 2 0  115.00    1  2     -0.1    -0.0                    0   221
                                                                          1045 MIDLAND 5 0 115.00    1  1    -18.0    -9.9                    9   221

    1065 BIG SPRING~4115.00    1 0.9181  -28.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 105.58            0.0      0.0     0.0   1041 FORSAN 0    115.00    1  1     -6.5   -68.8                   71    98
                                                                          1056 LENORAH 0   115.00    1  1    112.5   118.2                   65   250
                                                                          1066 BIG SPRING~513.800    1  1   -106.1   -49.4  1.000UN          58   200

    1066 BIG SPRING~513.800    1 1.0000  -20.8   106.9      0.0     0.0 -----------------------------------------------------------------------------
                               9 13.800           69.4R     0.0     0.0   1065 BIG SPRING~4115.00    1  1    106.9    69.4  1.000LK          64   200

    1067 BIG SPRIN~13115.00    1 0.9378  -29.4     0.0    101.6     0.0 -----------------------------------------------------------------------------
                               9 107.85            0.0     28.8     0.0   1005 BIG SPRING~8115.00    1  1     -3.0    -5.1                    6    98
                                                                          1034 BIG SPRING~6115.00    1  1    -61.4   -48.4                   80    98
                                                                          1041 FORSAN 0    115.00    1  1    -37.2    24.8                   30   149

    1068 MIDLAND 1 0 115.00    1 0.9708  -28.4     0.0     59.4     0.0 -----------------------------------------------------------------------------
                               9 111.64            0.0     16.8     0.0   1016 GARDEN CIT~1115.00    1  1     -2.3   -11.7                   12    98
                                                                          1088 MCCAMEY 2 0 115.00    1  1    -57.1    -5.2                   58    98

    1069 IRAAN 1 0   115.00    1 1.0169  -17.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 116.94            0.0      0.0     0.0   1008 IRAAN 2 0   115.00    1  1      0.7    14.0                    9   149
                                                                          1058 IRAAN 3 0   115.00    1  1     80.3    -8.9                   37   221
                                                                          1058 IRAAN 3 0   115.00    1  2     80.3    -8.9                   37   221
                                                                          1070 IRAAN 1 1   13.800    1  1   -120.0   -23.8  1.000UN          56   220
                                                                          1082 FORT STOCK~3115.00    1  1    -41.3    27.7                   33   149

    1070 IRAAN 1 1   13.800    1 1.0400  -13.0   120.4      0.0     0.0 -----------------------------------------------------------------------------
                               9 14.352           33.9R     0.0     0.0   1069 IRAAN 1 0   115.00    1  1    120.4    33.9  1.000LK          57   220

    1071 ODESSA 1 0  115.00    1 0.5232  -33.7     0.0     91.5     0.0 -----------------------------------------------------------------------------
                               9 60.168            0.0     25.9     0.0   1001 ODESSA 2 0  115.00    1  1    202.1   911.6                  423   221
                                                                          1001 ODESSA 2 0  115.00    1  2    202.1   911.6                  423   221
                                                                          1019 MIDLAND 4 0 115.00    1  1     81.1    30.9                   39   225
                                                                          1019 MIDLAND 4 0 115.00    1  2     81.1    30.9                   39   225
                                                                          1037 ODESSA 5 0  115.00    1  1     40.0  -103.2                   37   300
                                                                          1072 ODESSA 1 1  18.000    1  1   -172.6  -267.1  1.000UN         133   240
                                                                          1073 ODESSA 1 2  18.000    1  1   -183.1  -126.4  1.000UN          93   240
                                                                          1074 ODESSA 1 3  18.000    1  1   -180.0  -159.5  1.000UN         100   240
                                                                          1075 ODESSA 1 4  18.000    1  1   -181.1  -219.8  1.000UN         119   240
                                                                          1076 ODESSA 1 5  18.000    1  1      0.0    -0.0  1.000UN           0   230
                                                                          1077 ODESSA 1 6  18.000    1  1      0.0    -0.0  1.000UN           0   230
                                                                          1078 ODESSA 1 7  18.000    1  1    -91.2  -116.5  1.000UN         108   137
                                                                          1079 ODESSA 1 8  500.00    1  1    277.5  -520.1  1.000UN          29  2000
                                                                          1080 ODESSA 1 9  18.000    1  1    -87.0  -108.1  1.000UN         102   136
                                                                          1081 ODESSA 1 10 230.00    1  1    -80.4  -290.2  1.000UN          86   350

    1072 ODESSA 1 1  18.000    1 1.0100  -19.1   192.1      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.180          583.1R     0.0     0.0   1071 ODESSA 1 0  115.00    1  1    192.1   583.1  1.000LK         256   240

    1073 ODESSA 1 2  18.000    1 1.0100   -4.9   192.1      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.180          384.1R     0.0     0.0   1071 ODESSA 1 0  115.00    1  1    192.1   384.1  1.000LK         179   240

    1074 ODESSA 1 3  18.000    1 1.0100   -9.7   192.1      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.180          422.6R     0.0     0.0   1071 ODESSA 1 0  115.00    1  1    192.1   422.6  1.000LK         193   240

    1075 ODESSA 1 4  18.000    1 1.0100  -14.7   192.1      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.180          515.1R     0.0     0.0   1071 ODESSA 1 0  115.00    1  1    192.1   515.1  1.000LK         229   240

    1076 ODESSA 1 5  18.000    1 0.5232  -33.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9  9.418            0.0      0.0     0.0   1071 ODESSA 1 0  115.00    1  1      0.0    -0.0  1.000LK           0   230

    1077 ODESSA 1 6  18.000    1 0.5232  -33.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9  9.418            0.0      0.0     0.0   1071 ODESSA 1 0  115.00    1  1      0.0    -0.0  1.000LK           0   230

    1078 ODESSA 1 7  18.000    1 1.0100  -15.2    95.5      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.180          269.3R     0.0     0.0   1071 ODESSA 1 0  115.00    1  1     95.5   269.3  1.000LK         209   137

    1079 ODESSA 1 8  500.00    1 1.0100  -47.8    95.5      0.0     0.0 -----------------------------------------------------------------------------
                               9 505.00          377.2R     0.0     0.0   3048 ROSCOE 5 2  500.00    3  1    117.3  -262.9                   13  2300
                                                                          3048 ROSCOE 5 2  500.00    3  2    117.3  -262.9                   13  2300
                                                                          5120 BROWNWOOD 0 500.00    5  1    136.8  -201.1                   11  2300
                                                                          1071 ODESSA 1 0  115.00    1  1   -275.9  1104.0  1.000LK          57  2000

    1080 ODESSA 1 9  18.000    1 1.0100  -15.8    95.5      0.0     0.0 -----------------------------------------------------------------------------
                               9 18.180          250.3R     0.0     0.0   1071 ODESSA 1 0  115.00    1  1     95.5   250.3  1.000LK         197   136

    1081 ODESSA 1 10 230.00    1 0.8995  -27.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 206.88            0.0      0.0     0.0   1033 MCCAMEY 1 1 230.00    1  1   -136.3  -278.8                   57   548
                                                                          1053 MONAHANS 1 6230.00    1  1    -31.0   -41.0                    9   548
                                                                          3058 STERLING C~1230.00    3  1     81.4  -136.3                   29   548
                                                                          1071 ODESSA 1 0  115.00    1  1     85.9   510.6  1.000LK         148   350

    1082 FORT STOCK~3115.00    1 1.0000  -15.0   112.5      0.0     0.0 -----------------------------------------------------------------------------
                               9 115.00          -41.7R     0.0     0.0   1038 FORT STOCK~1115.00    1  1     70.7   -14.9                   48   149
                                                                          1069 IRAAN 1 0   115.00    1  1     41.8   -26.8                   33   149

    1083 FORT STOCK~4115.00    1 0.9958  -19.7     0.0     39.9     0.0 -----------------------------------------------------------------------------
                               9 114.51            0.0     11.3     0.0   1014 GRANDFALLS 0115.00    1  1     31.8     5.9                   22   149
                                                                          1030 ALPINE 0    115.00    1  1     17.9    -2.6                   18    98
                                                                          1038 FORT STOCK~1115.00    1  1    -89.6    11.3                   41   221

    1084 BIG SPRING~3115.00    1 1.0400  -30.3    86.6      0.0     0.0 -----------------------------------------------------------------------------
                               9 119.60          400.4R     0.0     0.0   1019 MIDLAND 4 0 115.00    1  1    108.3   331.6                  159   220
                                                                          1020 BIG SPRING~1115.00    1  1    -58.8    45.0                   34   221
                                                                          3130 SAN ANGELO~3115.00    3  1     37.1    23.7                   20   221

    1085 KERMIT 0    115.00    1 0.9665  -29.1     0.0     21.3     0.0 -----------------------------------------------------------------------------
                               9 111.14            0.0      6.0     0.0   1047 MONAHANS 1 0115.00    1  1    -89.1    41.9                   45   221
                                                                          1086 PECOS 0     115.00    1  1     20.0    -4.4                   14   149
                                                                          1090 GOLDSMITH 0 115.00    1  1     47.8   -43.6                   29   221

    1086 PECOS 0     115.00    1 0.9651  -31.0     0.0     39.7     0.0 -----------------------------------------------------------------------------
                               9 110.98            0.0     11.2     0.0   1013 MONAHANS 2 0115.00    1  1    -19.8    13.8                   25    98
                                                                          1085 KERMIT 0    115.00    1  1    -19.8     2.9                   13   149

    1087 SHEFFIELD 0 115.00    1 1.0213  -24.4     0.0      0.9     0.0 -----------------------------------------------------------------------------
                               9 117.46            0.0      0.3     0.0   1012 SANDERSON 0 115.00    1  1     68.2    -9.8                   46   149
                                                                          1046 OZONA 0     115.00    1  1     75.4   -15.0                   52   149
                                                                          1058 IRAAN 3 0   115.00    1  1    -72.2    17.2                   34   221
                                                                          1058 IRAAN 3 0   115.00    1  2    -72.2    17.2                   34   221

    1088 MCCAMEY 2 0 115.00    1 1.0000  -22.8    56.3      0.0     0.0 -----------------------------------------------------------------------------
                               9 115.00           15.1R     0.0     0.0   1036 CRANE 0     115.00    1  1     -1.9     6.5                    7    98
                                                                          1068 MIDLAND 1 0 115.00    1  1     58.1     8.6                   60    98

    1089 LAMESA 0    115.00    1 0.8571  -35.9     0.0     40.6     0.0 -----------------------------------------------------------------------------
                               9 98.562            0.0     11.5     0.0   1054 STANTON 0   115.00    1  1     25.9    26.7                   38    98
                                                                          1055 ODONNELL 0  115.00    1  1    -66.5   -38.2                   78    98

    1090 GOLDSMITH 0 115.00    1 1.0200  -33.5   141.4      0.0     0.0 -----------------------------------------------------------------------------
                               9 117.30          361.8R     0.0     0.0   1024 ODESSA 6 0  115.00    1  1    107.4   159.1                  129   149
                                                                          1040 ANDREWS 0   115.00    1  1     80.9   155.5                  118   149
                                                                          1085 KERMIT 0    115.00    1  1    -46.9    47.3                   30   221

    1091 RALLS 2 0   161.00    1 1.0250  -44.2     0.0     11.6     0.0 -----------------------------------------------------------------------------
                               9 165.03            0.0      3.3     0.0   2029 SILVERTON 0 161.00    2  1     14.1    -1.0                    8   187
                                                                          2048 CROSBYTON 0 161.00    2  1    -10.8    -3.2                    6   187
                                                                          2098 RALLS 1 2   161.00    2  1    -14.9     0.9                    8   187

    2001 PARIS 3 0   161.00    2 1.0036  -64.0     0.0     48.4     0.0 -----------------------------------------------------------------------------
                              11 161.58            0.0     13.7     0.0   2022 PARIS 2 1   161.00    2  1    -64.8    -7.2                   35   187
                                                                          2027 DEPORT 0    161.00    2  1     16.4    -6.5                    9   187

    2002 SAVOY 0     500.00    2 1.0163  -65.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 508.17            0.0      0.0     0.0   2003 SAVOY 1     161.00    2  1    199.5     6.0  1.000UN          20   981
                                                                          2004 SAVOY 2     13.800    2  1      0.0    -0.0  1.000UN           0   635
                                                                          2005 SAVOY 3     13.800    2  1      0.0    -0.0  1.000UN           0   645
                                                                          2006 SAVOY 4     13.800    2  1      0.0    -0.0  1.000UN           0   636
                                                                          2021 PARIS 2 0   500.00    2  1   -657.1    51.0                   29  2295
                                                                          2101 SHERMAN 1 0 500.00    2  1    457.6   -57.0                   23  2020

    2003 SAVOY 1     161.00    2 1.0153  -67.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 163.47            0.0      0.0     0.0   2038 ECTOR 0     161.00    2  1     41.3     7.1                   17   251
                                                                          2047 BELLS 0     161.00    2  1    158.0    -8.8                   51   310
                                                                          2002 SAVOY 0     500.00    2  1   -199.4     1.7  1.000LK          20   981

    2004 SAVOY 2     13.800    2 1.0163  -65.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 14.025            0.0      0.0     0.0   2002 SAVOY 0     500.00    2  1      0.0    -0.0  1.000LK           0   635

    2005 SAVOY 3     13.800    2 1.0163  -65.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 14.025            0.0      0.0     0.0   2002 SAVOY 0     500.00    2  1      0.0    -0.0  1.000LK           0   645

    2006 SAVOY 4     13.800    2 1.0163  -65.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 14.025            0.0      0.0     0.0   2002 SAVOY 0     500.00    2  1      0.0    -0.0  1.000LK           0   636

    2007 HONEY GROV~1161.00    2 1.0048  -63.8     0.0      9.5     0.0 -----------------------------------------------------------------------------
                              11 161.78            0.0      2.7     0.0   2114 PARIS 1 1   161.00    2  1    -72.1    -2.3                   29   251
                                                                          2122 TELEPHONE 0 161.00    2  1     62.6    -0.4                   33   187

    2008 MEMPHIS 0   161.00    2 1.0045  -45.0     0.0      8.1     0.0 -----------------------------------------------------------------------------
                              10 161.73            0.0      2.3     0.0   2014 CHILDRESS 0 161.00    2  1     14.7    -7.2                    9   187
                                                                          2052 PANHANDLE~13161.00    2  1    -22.8     4.9                   12   187

    2009 IOWA PARK 0 161.00    2 1.0253  -54.1     0.0     39.1     0.0 -----------------------------------------------------------------------------
                              11 165.08            0.0     11.1     0.0   2049 ELECTRA 0   161.00    2  1    -93.4    21.1                   38   251
                                                                          2082 WICHITA FA~5161.00    2  1     -6.8    55.0                   30   187
                                                                          2109 BURKBURNET~1161.00    2  1     61.1    24.5                   26   250

    2010 VERNON 2 0  161.00    2 1.0304  -46.8     0.0     56.8     0.0 -----------------------------------------------------------------------------
                              10 165.89            0.0     16.1     0.0   2061 VERNON 1 0  161.00    2  1      5.7     1.2                    3   187
                                                                          2079 PADUCAH 0   161.00    2  1    -22.1     2.6                   12   187
                                                                          2091 SEYMOUR 0   161.00    2  1    -40.4    11.3                   22   187

    2011 PANHANDLE ~2500.00    2 1.0279  -43.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 513.97            0.0      0.0     0.0   2012 PANHANDLE ~3161.00    2  1   -104.6    52.9  1.000UN          25   461
                                                                          2013 PANHANDLE ~418.000    2  1   -150.3   104.6  1.000UN          44   412
                                                                          2127 MIAMI 0     500.00    2  1    254.9  -157.5                   15  2020

    2012 PANHANDLE ~3161.00    2 1.0108  -41.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 162.74            0.0      0.0     0.0   2041 PANHANDLE ~5161.00    2  1    -73.2    16.6                   40   187
                                                                          2052 PANHANDLE~13161.00    2  1     48.2    -3.5                   26   187
                                                                          2093 PANHANDLE~10161.00    2  1     38.7   -21.0                   24   187
                                                                          2123 PANHANDLE ~1161.00    2  1   -118.3    56.2                   52   251
                                                                          2011 PANHANDLE ~2500.00    2  1    104.6   -48.3  1.000LK          25   461

    2013 PANHANDLE ~418.000    2 1.0000  -41.0   150.5      0.0     0.0 -----------------------------------------------------------------------------
                              10 18.000          -95.4R     0.0     0.0   2011 PANHANDLE ~2500.00    2  1    150.4   -95.4  1.000LK          43   412

    2014 CHILDRESS 0 161.00    2 1.0062  -45.9     0.0     25.4     0.0 -----------------------------------------------------------------------------
                              10 162.00            0.0      7.2     0.0   2008 MEMPHIS 0   161.00    2  1    -14.7     2.8                    8   187
                                                                          2029 SILVERTON 0 161.00    2  1    -10.8   -10.0                    8   187

    2015 FORESTBURG 0161.00    2 1.0159  -67.6     0.0      4.7     0.0 -----------------------------------------------------------------------------
                              11 163.56            0.0      1.3     0.0   2037 LINDSAY 0   161.00    2  1      4.6   -30.3                   16   187
                                                                          5014 DECATUR 0   161.00    5  1     -9.3    29.0                   16   187

    2016 SHERMAN 3 0 161.00    2 1.0161  -73.2     0.0     69.3     0.0 -----------------------------------------------------------------------------
                              11 163.59            0.0     19.6     0.0   2043 SADLER 0    161.00    2  1    -19.8    10.2                   12   187
                                                                          2069 HOWE 0      161.00    2  1    -49.5   -29.8                   31   187

    2017 PANHANDLE ~7500.00    2 1.0300  -44.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 515.02            0.0      0.0   106.1   2018 PANHANDLE ~8161.00    2  1    -38.3    19.0  1.000UN          16   271
                                                                          2019 PANHANDLE ~920.000    2  1      0.0    -0.0  1.000UN           0   454
                                                                          2096 RALLS 1 0   500.00    2  1    -48.6   -91.4                    5  2020
                                                                          2127 MIAMI 0     500.00    2  1     86.9  -139.7                    8  2020

    2018 PANHANDLE ~8161.00    2 1.0211  -43.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 164.40            0.0      0.0     0.0   2093 PANHANDLE~10161.00    2  1    -38.3    18.1                   23   187
                                                                          2017 PANHANDLE ~7500.00    2  1     38.3   -18.1  1.000LK          16   271

    2019 PANHANDLE ~920.000    2 1.0300  -44.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 20.601            0.0      0.0     0.0   2017 PANHANDLE ~7500.00    2  1      0.0    -0.0  1.000LK           0   454

    2020 WICHITA F~12161.00    2 1.0024  -53.7     0.0     48.0     0.0 -----------------------------------------------------------------------------
                              11 161.39            0.0     13.6     0.0   2045 SHEPPARD A~1161.00    2  1    138.9   -18.4                   45   310
                                                                          2055 WICHITA FA~2161.00    2  1   -186.9     4.8                   46   409

    2021 PARIS 2 0   500.00    2 1.0150  -60.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 507.48            0.0      0.0     0.0   2002 SAVOY 0     500.00    2  1    661.2   -81.4                   29  2295
                                                                          2022 PARIS 2 1   161.00    2  1    177.9    17.6  1.000UN          21   867
                                                                          2023 PARIS 2 2   13.800    2  1    -83.3   -12.5  1.000UN          26   319
                                                                          2024 PARIS 2 3   13.800    2  1   -166.6   -15.3  1.000UN          43   391
                                                                          2113 PARIS 1 0   500.00    2  1   -589.2    91.7                   30  2020

    2022 PARIS 2 1   161.00    2 1.0116  -62.7     0.0     11.6     0.0 -----------------------------------------------------------------------------
                              11 162.87            0.0      3.3     0.0   2001 PARIS 3 0   161.00    2  1     65.1     7.0                   35   187
                                                                          2040 CLARKSVILL~1161.00    2  1     12.7    -2.6                    7   187
                                                                          2064 SUMNER 0    161.00    2  1     88.5     4.1                   35   251
                                                                          2021 PARIS 2 0   500.00    2  1   -177.8   -11.7  1.000LK          21   867

    2023 PARIS 2 2   13.800    2 1.0200  -59.3    83.3      0.0     0.0 -----------------------------------------------------------------------------
                              11 14.076           14.9R     0.0     0.0   2021 PARIS 2 0   500.00    2  1     83.3    14.9  1.000LK          27   319

    2024 PARIS 2 3   13.800    2 1.0200  -58.6   166.7      0.0     0.0 -----------------------------------------------------------------------------
                              11 14.076           21.9R     0.0     0.0   2021 PARIS 2 0   500.00    2  1    166.7    21.9  1.000LK          43   391

    2025 WICHITA F~10161.00    2 1.0005  -53.0     0.0     39.6     0.0 -----------------------------------------------------------------------------
                              11 161.08            0.0     11.2     0.0   2055 WICHITA FA~2161.00    2  1    -24.9   -29.8                   21   187
                                                                          2067 WICHITA F~11161.00    2  1    -14.7    18.5                   13   187

    2026 WHEELER 0   161.00    2 1.0146  -42.5     0.0     18.6     0.0 -----------------------------------------------------------------------------
                              10 163.35            0.0      5.3     0.0   2058 WHITE DEER 0161.00    2  1    -60.7    22.5                   35   187
                                                                          2128 MIAMI 1     161.00    2  1     42.1   -27.8                   27   187

    2027 DEPORT 0    161.00    2 1.0043  -64.4     0.0      3.6     0.0 -----------------------------------------------------------------------------
                              11 161.69            0.0      1.0     0.0   2001 PARIS 3 0   161.00    2  1    -16.4     4.6                    9   187
                                                                          2090 ANNONA 0    161.00    2  1     12.8    -5.6                    7   187

    2028 WICHITA FA~9161.00    2 1.0036  -55.6     0.0     14.2     0.0 -----------------------------------------------------------------------------
                              11 161.57            0.0      4.0     0.0   2045 SHEPPARD A~1161.00    2  1   -115.6    27.5                   47   251
                                                                          2109 BURKBURNET~1161.00    2  1    -26.9   -17.0                   13   250
                                                                          2112 PETROLIA 0  161.00    2  1    128.2   -14.6                   42   310

    2029 SILVERTON 0 161.00    2 1.0145  -45.5     0.0      3.2     0.0 -----------------------------------------------------------------------------
                              10 163.33            0.0      0.9     0.0   1091 RALLS 2 0   161.00    1  1    -14.0    -7.0                    8   187
                                                                          2014 CHILDRESS 0 161.00    2  1     10.8     6.1                    7   187

    2030 BONHAM 0    161.00    2 0.9930  -67.8     0.0     47.1     0.0 -----------------------------------------------------------------------------
                              11 159.88            0.0     13.4     0.0   2106 WHITEWRIGH~1161.00    2  1     60.0   -18.2                   34   187
                                                                          2122 TELEPHONE 0 161.00    2  1   -107.2     4.8                   43   251

    2031 MATADOR 0   161.00    2 1.0262  -41.0     0.0      5.8     0.0 -----------------------------------------------------------------------------
                              10 165.22            0.0      1.6     0.0   2048 CROSBYTON 0 161.00    2  1     44.6   -13.5                   25   187
                                                                          2087 SPUR 0      161.00    2  1    -50.4    11.9                   28   187

    2032 ARTHUR CIT~1161.00    2 1.0066  -63.2     0.0      3.4     0.0 -----------------------------------------------------------------------------
                              11 162.06            0.0      1.0     0.0   2114 PARIS 1 1   161.00    2  1    -56.3     0.3                   30   187
                                                                          2122 TELEPHONE 0 161.00    2  1     52.9    -1.2                   28   187

    2033 LEONARD 0   161.00    2 0.9965  -69.1     0.0     13.6     0.0 -----------------------------------------------------------------------------
                              11 160.43            0.0      3.8     0.0   2129 TRENTON 0   161.00    2  1     32.2   -16.0                   19   187
                                                                          5288 WOLFE CITY 0161.00    5  1    -45.8    12.1                   25   187

    2034 GORDONVILL~1161.00    2 1.0136  -72.6     0.0      5.3     0.0 -----------------------------------------------------------------------------
                              11 163.19            0.0      1.5     0.0   2043 SADLER 0    161.00    2  1     24.1   -11.0                   14   187
                                                                          2046 POTTSBORO 0 161.00    2  1    -29.4     9.5                   17   187

    2035 KNOX CITY 0 161.00    2 1.0256  -40.9     0.0      4.7     0.0 -----------------------------------------------------------------------------
                              10 165.11            0.0      1.3     0.0   2066 ASPERMONT 0 161.00    2  1    -63.1    11.3                   26   251
                                                                          2091 SEYMOUR 0   161.00    2  1     58.5   -12.6                   24   251

    2036 WICHITA F~13161.00    2 1.0053  -53.4     0.0     41.6     0.0 -----------------------------------------------------------------------------
                              11 161.86            0.0     11.8     0.0   2055 WICHITA FA~2161.00    2  1    -87.8    34.3                   31   300
                                                                          2082 WICHITA FA~5161.00    2  1     46.2   -46.1                   26   250

    2037 LINDSAY 0   161.00    2 1.0265  -67.9     0.0      3.5     0.0 -----------------------------------------------------------------------------
                              11 165.26            0.0      1.0     0.0   2015 FORESTBURG 0161.00    2  1     -4.6    28.8                   16   187
                                                                          2065 GAINESVILL~1161.00    2  1    117.5   -33.5                   49   251
                                                                          2110 MUENSTER 2 0161.00    2  1   -116.5     3.7                   46   251

    2038 ECTOR 0     161.00    2 1.0124  -67.8     0.0      2.6     0.0 -----------------------------------------------------------------------------
                              11 162.99            0.0      0.7     0.0   2003 SAVOY 1     161.00    2  1    -41.3    -7.8                   17   251
                                                                          2081 DODD CITY 0 161.00    2  1     38.7     7.1                   16   251

    2039 SUNSET 0    161.00    2 1.0008  -65.3     0.0      5.6     0.0 -----------------------------------------------------------------------------
                              11 161.13            0.0      1.6     0.0   2086 MONTAGUE 0  161.00    2  1    -36.0     1.7                   19   187
                                                                          5285 CHICO 0     161.00    5  1    -35.6    12.0                   15   251
                                                                          5455 ALVORD 0    161.00    5  1     66.0   -15.2                   27   251

    2040 CLARKSVILL~1161.00    2 1.0092  -63.4     0.0     15.9     0.0 -----------------------------------------------------------------------------
                              11 162.48            0.0      4.5     0.0   2022 PARIS 2 1   161.00    2  1    -12.6    -2.0                    7   187
                                                                          2114 PARIS 1 1   161.00    2  1    -29.8     1.7                   16   187
                                                                          2121 BAGWELL 0   161.00    2  1     26.5    -4.2                   14   187

    2041 PANHANDLE ~5161.00    2 1.0112  -39.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 162.80            0.0      0.0     0.0   2012 PANHANDLE ~3161.00    2  1     73.9   -16.4                   40   187
                                                                          2042 PANHANDLE ~618.000    2  1    -59.6     4.6  1.000UN          63    95
                                                                          2058 WHITE DEER 0161.00    2  1    -14.2    11.8                   10   187

    2042 PANHANDLE ~618.000    2 1.0100  -36.5    59.7      0.0     0.0 -----------------------------------------------------------------------------
                              10 18.180           -1.8R     0.0     0.0   2041 PANHANDLE ~5161.00    2  1     59.7    -1.8  1.000LK          63    95

    2043 SADLER 0    161.00    2 1.0145  -72.9     0.0      4.2     0.0 -----------------------------------------------------------------------------
                              11 163.33            0.0      1.2     0.0   2016 SHERMAN 3 0 161.00    2  1     19.8   -11.3                   12   187
                                                                          2034 GORDONVILL~1161.00    2  1    -24.0    10.1                   14   187

    2044 WHITESBORO 0161.00    2 1.0218  -69.1     0.0     27.4     0.0 -----------------------------------------------------------------------------
                              11 164.51            0.0      7.8     0.0   2065 GAINESVILL~1161.00    2  1     12.2   -22.3                   14   187
                                                                          2102 SHERMAN 1 1 161.00    2  1    -39.6    14.6                   23   187

    2045 SHEPPARD A~1161.00    2 1.0021  -54.2     0.0     22.6     0.0 -----------------------------------------------------------------------------
                              11 161.34            0.0      6.4     0.0   2020 WICHITA F~12161.00    2  1   -138.7    19.2                   45   310
                                                                          2028 WICHITA FA~9161.00    2  1    116.1   -25.6                   47   251

    2046 POTTSBORO 0 161.00    2 1.0130  -72.3     0.0     22.1     0.0 -----------------------------------------------------------------------------
                              11 163.09            0.0      6.3     0.0   2034 GORDONVILL~1161.00    2  1     29.5   -10.3                   17   187
                                                                          2063 DENISON 2 0 161.00    2  1    -51.6     4.0                   21   251

    2047 BELLS 0     161.00    2 1.0142  -68.2     0.0     15.0     0.0 -----------------------------------------------------------------------------
                              11 163.29            0.0      4.2     0.0   2003 SAVOY 1     161.00    2  1   -157.7    10.6                   51   310
                                                                          2092 DENISON 1 0 161.00    2  1    142.7   -14.9                   57   251

    2048 CROSBYTON 0 161.00    2 1.0282  -43.7     0.0      6.4     0.0 -----------------------------------------------------------------------------
                              10 165.54            0.0      1.8     0.0   1091 RALLS 2 0   161.00    1  1     10.8    -1.4                    6   187
                                                                          2031 MATADOR 0   161.00    2  1    -44.2    10.4                   24   187
                                                                          2079 PADUCAH 0   161.00    2  1     26.9   -10.8                   16   187

    2049 ELECTRA 0   161.00    2 1.0227  -50.3     0.0     11.6     0.0 -----------------------------------------------------------------------------
                              10 164.65            0.0      3.3     0.0   2009 IOWA PARK 0 161.00    2  1     94.5   -18.5                   38   251
                                                                          2061 VERNON 1 0  161.00    2  1   -106.1    15.2                   43   251

    2050 PATTONVILL~1161.00    2 0.9979  -67.1     0.0      3.7     0.0 -----------------------------------------------------------------------------
                              11 160.66            0.0      1.0     0.0   2090 ANNONA 0    161.00    2  1    -34.1    -0.9                   18   187
                                                                          5268 COMMERCE 0  161.00    5  1     30.5    -0.1                   16   187

    2051 HENRIETTA 0 161.00    2 1.0018  -60.8     0.0     17.8     0.0 -----------------------------------------------------------------------------
                              11 161.30            0.0      5.1     0.0   2080 NOCONA 0    161.00    2  1    103.9   -28.3                   43   251
                                                                          2112 PETROLIA 0  161.00    2  1   -121.7    23.3                   40   310

    2052 PANHANDLE~13161.00    2 1.0033  -43.8     0.0     24.8     0.0 -----------------------------------------------------------------------------
                              10 161.54            0.0      7.0     0.0   2008 MEMPHIS 0   161.00    2  1     22.9    -8.4                   13   187
                                                                          2012 PANHANDLE ~3161.00    2  1    -47.7     1.3                   26   187

    2053 BOWIE 0     161.00    2 0.9975  -63.4     0.0     29.1     0.0 -----------------------------------------------------------------------------
                              11 160.59            0.0      8.3     0.0   5285 CHICO 0     161.00    5  1     46.0   -11.6                   19   251
                                                                          5362 BRIDGEPORT 1161.00    5  1    -75.1     3.4                   30   251

    2054 WICHITA FA~1500.00    2 1.0047  -52.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 502.35            0.0      0.0     0.0   2055 WICHITA FA~2161.00    2  1    174.9     5.7  1.000UN          16  1095
                                                                          2055 WICHITA FA~2161.00    2  2    174.9     5.7  1.000UN          16  1095
                                                                          2056 WICHITA FA~318.000    2  1      0.0    -0.0  1.000UN           0   227
                                                                          2057 WICHITA FA~418.000    2  1   -417.1   131.3  1.000UN          44  1001
                                                                          2127 MIAMI 0     500.00    2  1   -214.2   -16.7                   11  2020
                                                                          5236 OLNEY 1 0   500.00    5  1    281.5  -126.0                   15  2020

    2055 WICHITA FA~2161.00    2 1.0041  -52.9     0.0     49.6     0.0 -----------------------------------------------------------------------------
                              11 161.66            0.0     14.1     0.0   2020 WICHITA F~12161.00    2  1    187.2    -2.6                   46   409
                                                                          2025 WICHITA F~10161.00    2  1     25.0    29.5                   21   187
                                                                          2036 WICHITA F~13161.00    2  1     88.0   -34.0                   31   300
                                                                          2054 WICHITA FA~1500.00    2  1   -174.9    -3.5  1.000LK          16  1095
                                                                          2054 WICHITA FA~1500.00    2  2   -174.9    -3.5  1.000LK          16  1095

    2056 WICHITA FA~318.000    2 1.0047  -52.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 18.084            0.0      0.0     0.0   2054 WICHITA FA~1500.00    2  1      0.0    -0.0  1.000LK           0   227

    2057 WICHITA FA~418.000    2 0.9900  -49.0   417.6      0.0     0.0 -----------------------------------------------------------------------------
                              11 17.820         -106.3R     0.0     0.0   2054 WICHITA FA~1500.00    2  1    417.6  -106.3  1.000LK          43  1001

    2058 WHITE DEER 0161.00    2 1.0056  -38.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 161.90            0.0      0.0     0.0   2026 WHEELER 0   161.00    2  1     61.8   -23.5                   35   187
                                                                          2041 PANHANDLE ~5161.00    2  1     14.3   -14.5                   11   187
                                                                          2059 WHITE DEER 113.800    2  1    -59.8    10.6  1.000UN          61    99
                                                                          2123 PANHANDLE ~1161.00    2  1    -16.2    27.5                   17   187

    2059 WHITE DEER 113.800    2 1.0000  -35.1    60.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 13.800           -6.9R     0.0     0.0   2058 WHITE DEER 0161.00    2  1     60.0    -6.9  1.000LK          61    99

    2060 ROXTON 0    161.00    2 1.0007  -65.8     0.0      3.8     0.0 -----------------------------------------------------------------------------
                              11 161.12            0.0      1.1     0.0   2064 SUMNER 0    161.00    2  1    -77.6    -0.2                   31   251
                                                                          5136 COOPER 0    161.00    5  1     73.8    -0.9                   29   251

    2061 VERNON 1 0  161.00    2 1.0250  -47.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 165.03            0.0      0.0     0.0   2010 VERNON 2 0  161.00    2  1     -5.7    -6.4                    5   187
                                                                          2049 ELECTRA 0   161.00    2  1    107.1   -12.1                   43   251
                                                                          2062 VERNON 1 1  18.000    2  1   -101.4    18.6  1.000UN          46   223

    2062 VERNON 1 1  18.000    2 1.0200  -44.8   101.6      0.0     0.0 -----------------------------------------------------------------------------
                              10 18.360          -14.4R     0.0     0.0   2061 VERNON 1 0  161.00    2  1    101.6   -14.4  1.000LK          46   223

    2063 DENISON 2 0 161.00    2 1.0140  -71.7     0.0     65.6     0.0 -----------------------------------------------------------------------------
                              11 163.25            0.0     18.6     0.0   2046 POTTSBORO 0 161.00    2  1     51.7    -4.6                   21   251
                                                                          2092 DENISON 1 0 161.00    2  1   -117.3    27.2                   48   251

    2064 SUMNER 0    161.00    2 1.0056  -64.2     0.0     10.0     0.0 -----------------------------------------------------------------------------
                              11 161.90            0.0      2.8     0.0   2022 PARIS 2 1   161.00    2  1    -88.0    -3.4                   35   251
                                                                          2060 ROXTON 0    161.00    2  1     78.0     0.5                   31   251

    2065 GAINESVILL~1161.00    2 1.0299  -69.5     0.0     78.4     0.0 -----------------------------------------------------------------------------
                              11 165.82            0.0     22.2     0.0   2037 LINDSAY 0   161.00    2  1   -116.9    35.6                   49   251
                                                                          2044 WHITESBORO 0161.00    2  1    -12.2    20.4                   13   187
                                                                          2126 VALLEY VIE~1161.00    2  1     50.8    23.8                   22   251

    2066 ASPERMONT 0 161.00    2 1.0247  -37.9     0.0      7.1     0.0 -----------------------------------------------------------------------------
                              10 164.98            0.0      2.0     0.0   2035 KNOX CITY 0 161.00    2  1     63.7   -12.4                   26   251
                                                                          2073 JAYTON 0    161.00    2  1    -70.8    10.4                   29   251

    2067 WICHITA F~11161.00    2 0.9983  -52.9     0.0     54.0     0.0 -----------------------------------------------------------------------------
                              11 160.73            0.0     15.3     0.0   2025 WICHITA F~10161.00    2  1     14.7   -19.1                   13   187
                                                                          2068 WINDTHORST 0161.00    2  1    -68.7     3.8                   27   251

    2068 WINDTHORST 0161.00    2 1.0029  -50.6     0.0      5.8     0.0 -----------------------------------------------------------------------------
                              11 161.47            0.0      1.6     0.0   2067 WICHITA F~11161.00    2  1     69.2    -4.0                   28   251
                                                                          2088 ARCHER 1 0  161.00    2  1    -74.9     2.3                   30   251

    2069 HOWE 0      161.00    2 1.0309  -72.3     0.0     21.9     0.0 -----------------------------------------------------------------------------
                              11 165.97            0.0      6.2     0.0   2016 SHERMAN 3 0 161.00    2  1     49.7    29.2                   31   187
                                                                          2072 COLLINSVIL~1161.00    2  1    -95.1    37.7                   41   251
                                                                          5074 PROSPER 0   161.00    5  1     23.4    54.4                   32   187

    2070 ARCHER 2 0  161.00    2 1.0047  -50.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 161.76            0.0      0.0     0.0   2071 ARCHER 2 1  18.000    2  1   -112.3    14.5  1.000UN          45   249
                                                                          2088 ARCHER 1 0  161.00    2  1     24.4     2.8                   10   251
                                                                          5237 OLNEY 1 1   161.00    5  1     88.0   -17.3                   37   245

    2071 ARCHER 2 1  18.000    2 1.0000  -46.4   112.5      0.0     0.0 -----------------------------------------------------------------------------
                              11 18.000           -7.2R     0.0     0.0   2070 ARCHER 2 0  161.00    2  1    112.5    -7.2  1.000LK          45   249

    2072 COLLINSVIL~1161.00    2 1.0243  -70.5     0.0      9.7     0.0 -----------------------------------------------------------------------------
                              11 164.91            0.0      2.8     0.0   2069 HOWE 0      161.00    2  1     95.7   -36.2                   41   251
                                                                          2102 SHERMAN 1 1 161.00    2  1   -105.4    33.4                   44   251

    2073 JAYTON 0    161.00    2 1.0258  -35.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 165.15            0.0      0.0     0.0   2066 ASPERMONT 0 161.00    2  1     71.4   -10.6                   29   251
                                                                          2074 JAYTON 1    115.00    2  1    -82.5    33.7  1.000UN          62   144
                                                                          2076 JAYTON 3    24.000    2  1    -22.5   -18.5  1.000UN          46    64
                                                                          2087 SPUR 0      161.00    2  1     59.5   -13.3                   33   187
                                                                          3079 HERMLEIGH 1 161.00    3  1    -26.0     8.7                   11   251

    2074 JAYTON 1    115.00    2 1.0136  -33.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 116.56            0.0      0.0     0.0   2075 JAYTON 2    115.00    2  1      0.0    -0.0  1.000UN           0    19
                                                                          3115 ROTAN 0     115.00    3  1    -82.6    30.3                   40   221
                                                                          2073 JAYTON 0    161.00    2  1     82.6   -30.3  1.000LK          61   144

    2075 JAYTON 2    115.00    2 1.0136  -33.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 116.56            0.0      0.0     0.0   2074 JAYTON 1    115.00    2  1      0.0    -0.0  1.000LK           0    19

    2076 JAYTON 3    24.000    2 1.0400  -34.5    22.5      0.0     0.0 -----------------------------------------------------------------------------
                              10 24.960           19.1R     0.0     0.0   2073 JAYTON 0    161.00    2  1     22.5    19.1  1.000LK          46    64

    2077 MUENSTER 1 0161.00    2 1.0264  -65.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 165.25            0.0      0.0     0.0   2078 MUENSTER 1 113.800    2  1    -84.2    14.0  1.000UN          45   189
                                                                          2110 MUENSTER 2 0161.00    2  1    125.8   -44.9                   43   310
                                                                          2133 SAINT JO 0  161.00    2  1    -41.6    30.9                   21   251

    2078 MUENSTER 1 113.800    2 1.0200  -62.5    84.4      0.0     0.0 -----------------------------------------------------------------------------
                              11 14.076           -9.1R     0.0     0.0   2077 MUENSTER 1 0161.00    2  1     84.4    -9.1  1.000LK          45   189

    2079 PADUCAH 0   161.00    2 1.0307  -45.7     0.0      4.5     0.0 -----------------------------------------------------------------------------
                              10 165.95            0.0      1.3     0.0   2010 VERNON 2 0  161.00    2  1     22.2    -6.7                   12   187
                                                                          2048 CROSBYTON 0 161.00    2  1    -26.7     5.4                   15   187

    2080 NOCONA 0    161.00    2 1.0062  -63.2     0.0     16.9     0.0 -----------------------------------------------------------------------------
                              11 162.00            0.0      4.8     0.0   2051 HENRIETTA 0 161.00    2  1   -103.1    30.7                   43   251
                                                                          2086 MONTAGUE 0  161.00    2  1     38.5    -4.2                   21   187
                                                                          2133 SAINT JO 0  161.00    2  1     47.7   -31.2                   23   251

    2081 DODD CITY 0 161.00    2 1.0070  -68.6     0.0      4.5     0.0 -----------------------------------------------------------------------------
                              11 162.13            0.0      1.3     0.0   2038 ECTOR 0     161.00    2  1    -38.6    -8.4                   16   251
                                                                          2129 TRENTON 0   161.00    2  1     34.1     7.2                   19   187

    2082 WICHITA FA~5161.00    2 1.0088  -53.8     0.0     59.0     0.0 -----------------------------------------------------------------------------
                              11 162.42            0.0     16.7     0.0   2009 IOWA PARK 0 161.00    2  1      7.0   -55.7                   30   187
                                                                          2036 WICHITA F~13161.00    2  1    -46.1    46.0                   26   250
                                                                          2083 WICHITA FA~620.000    2  1    -20.0    -7.1  1.000UN          23    91
                                                                          2084 WICHITA FA~720.000    2  1      0.0    -0.0  1.000UN           0    82
                                                                          2085 WICHITA FA~820.000    2  1      0.0    -0.0  1.000UN           0    98

    2083 WICHITA FA~620.000    2 1.0200  -52.2    20.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 20.400            7.7R     0.0     0.0   2082 WICHITA FA~5161.00    2  1     20.0     7.7  1.000LK          24    91

    2084 WICHITA FA~720.000    2 1.0088  -53.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 20.176            0.0      0.0     0.0   2082 WICHITA FA~5161.00    2  1      0.0    -0.0  1.000LK           0    82

    2085 WICHITA FA~820.000    2 1.0088  -53.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 20.176            0.0      0.0     0.0   2082 WICHITA FA~5161.00    2  1      0.0    -0.0  1.000LK           0    98

    2086 MONTAGUE 0  161.00    2 1.0030  -64.5     0.0      2.2     0.0 -----------------------------------------------------------------------------
                              11 161.48            0.0      0.6     0.0   2039 SUNSET 0    161.00    2  1     36.1    -3.0                   19   187
                                                                          2080 NOCONA 0    161.00    2  1    -38.3     2.3                   20   187

    2087 SPUR 0      161.00    2 1.0252  -38.2     0.0      7.9     0.0 -----------------------------------------------------------------------------
                              10 165.05            0.0      2.2     0.0   2031 MATADOR 0   161.00    2  1     51.0   -14.3                   28   187
                                                                          2073 JAYTON 0    161.00    2  1    -58.9    12.1                   32   187

    2088 ARCHER 1 0  161.00    2 1.0037  -50.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 161.60            0.0      0.0     0.0   2068 WINDTHORST 0161.00    2  1     75.0    -2.3                   30   251
                                                                          2070 ARCHER 2 0  161.00    2  1    -24.4    -3.4                   10   251
                                                                          2089 ARCHER 1 1  24.000    2  1    -50.6     5.7  1.000UN          61    84

    2089 ARCHER 1 1  24.000    2 1.0000  -46.6    50.7      0.0     0.0 -----------------------------------------------------------------------------
                              11 24.000           -2.5R     0.0     0.0   2088 ARCHER 1 0  161.00    2  1     50.7    -2.5  1.000LK          60    84

    2090 ANNONA 0    161.00    2 1.0051  -65.0     0.0      2.4     0.0 -----------------------------------------------------------------------------
                              11 161.81            0.0      0.7     0.0   2027 DEPORT 0    161.00    2  1    -12.8     2.2                    7   187
                                                                          2050 PATTONVILL~1161.00    2  1     34.4    -2.8                   18   187
                                                                          2121 BAGWELL 0   161.00    2  1    -24.0    -0.1                   13   187

    2091 SEYMOUR 0   161.00    2 1.0267  -44.3     0.0     17.0     0.0 -----------------------------------------------------------------------------
                              10 165.30            0.0      4.8     0.0   2010 VERNON 2 0  161.00    2  1     40.8   -15.0                   23   187
                                                                          2035 KNOX CITY 0 161.00    2  1    -57.8    10.2                   23   251

    2092 DENISON 1 0 161.00    2 1.0126  -70.0     0.0     24.1     0.0 -----------------------------------------------------------------------------
                              11 163.02            0.0      6.8     0.0   2047 BELLS 0     161.00    2  1   -142.0    18.2                   57   251
                                                                          2063 DENISON 2 0 161.00    2  1    117.9   -25.0                   48   251

    2093 PANHANDLE~10161.00    2 1.0160  -42.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 163.57            0.0      0.0     0.0   2012 PANHANDLE ~3161.00    2  1    -38.5    19.7                   23   187
                                                                          2018 PANHANDLE ~8161.00    2  1     38.5   -19.7                   23   187
                                                                          2094 PANHANDLE~1113.800    2  1      0.0    -0.0  1.000UN           0    88
                                                                          2095 PANHANDLE~1213.800    2  1      0.0    -0.0  1.000UN           0   164

    2094 PANHANDLE~1113.800    2 1.0160  -42.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 14.020            0.0      0.0     0.0   2093 PANHANDLE~10161.00    2  1      0.0    -0.0  1.000LK           0    88

    2095 PANHANDLE~1213.800    2 1.0160  -42.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 14.020            0.0      0.0     0.0   2093 PANHANDLE~10161.00    2  1      0.0    -0.0  1.000LK           0   164

    2096 RALLS 1 0   500.00    2 1.0264  -43.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 513.18            0.0      0.0    91.6   2017 PANHANDLE ~7500.00    2  1     48.7  -123.3                    7  2020
                                                                          2097 RALLS 1 1   230.00    2  1   -251.9    49.1  1.000UN          31   836
                                                                          2099 RALLS 1 3   18.000    2  1     -7.5    18.8  1.000UN           9   237
                                                                          2100 RALLS 1 4   18.000    2  1   -112.4    20.0  1.000UN          30   386
                                                                          5394 ALBANY 1 0  500.00    5  1    323.1  -147.8                   15  2300

    2097 RALLS 1 1   230.00    2 1.0233  -42.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 235.36            0.0      0.0     0.0   2098 RALLS 1 2   161.00    2  1     14.9    -1.7  1.000UN          10   146
                                                                          3096 FLUVANNA 2 0230.00    3  1   -266.9    46.3                   36   750
                                                                          2096 RALLS 1 0   500.00    2  1    252.0   -44.6  1.000LK          31   836

    2098 RALLS 1 2   161.00    2 1.0255  -44.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 165.10            0.0      0.0     0.0   1091 RALLS 2 0   161.00    1  1     14.9    -2.0                    8   187
                                                                          2097 RALLS 1 1   230.00    2  1    -14.9     2.0  1.000LK          10   146

    2099 RALLS 1 3   18.000    2 1.0200  -43.8     7.5      0.0     0.0 -----------------------------------------------------------------------------
                              10 18.360          -18.7R     0.0     0.0   2096 RALLS 1 0   500.00    2  1      7.5   -18.7  1.000LK           9   237

    2100 RALLS 1 4   18.000    2 1.0200  -41.3   112.5      0.0     0.0 -----------------------------------------------------------------------------
                              10 18.360          -14.7R     0.0     0.0   2096 RALLS 1 0   500.00    2  1    112.5   -14.7  1.000LK          29   386

    2101 SHERMAN 1 0 500.00    2 1.0167  -66.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 508.35            0.0      0.0     0.0   2002 SAVOY 0     500.00    2  1   -457.0    39.1                   23  2020
                                                                          2102 SHERMAN 1 1 161.00    2  1    278.1   -11.1  1.000UN          26  1072
                                                                          2103 SHERMAN 1 2 20.000    2  1      0.0    -0.0  1.000UN           0   542
                                                                          2104 SHERMAN 1 3 20.000    2  1      0.0    -0.0  1.000UN           0   542
                                                                          2105 SHERMAN 1 4 20.000    2  1      0.0    -0.0  1.000UN           0   544
                                                                          5083 MCKINNEY 3 0500.00    5  1    178.8   -28.0                    9  2020

    2102 SHERMAN 1 1 161.00    2 1.0176  -67.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 163.84            0.0      0.0     0.0   2044 WHITESBORO 0161.00    2  1     39.9   -16.6                   23   187
                                                                          2072 COLLINSVIL~1161.00    2  1    106.4   -30.2                   44   251
                                                                          2107 SHERMAN 2 0 161.00    2  1    131.8    28.8                   44   310
                                                                          2101 SHERMAN 1 0 500.00    2  1   -278.0    18.0  1.000LK          26  1072

    2103 SHERMAN 1 2 20.000    2 1.0167  -66.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 20.334            0.0      0.0     0.0   2101 SHERMAN 1 0 500.00    2  1      0.0    -0.0  1.000LK           0   542

    2104 SHERMAN 1 3 20.000    2 1.0167  -66.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 20.334            0.0      0.0     0.0   2101 SHERMAN 1 0 500.00    2  1      0.0    -0.0  1.000LK           0   542

    2105 SHERMAN 1 4 20.000    2 1.0167  -66.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 20.334            0.0      0.0     0.0   2101 SHERMAN 1 0 500.00    2  1      0.0    -0.0  1.000LK           0   544

    2106 WHITEWRIGH~1161.00    2 0.9953  -69.7     0.0     14.4     0.0 -----------------------------------------------------------------------------
                              11 160.25            0.0      4.1     0.0   2030 BONHAM 0    161.00    2  1    -59.6    17.8                   33   187
                                                                          2124 VAN ALSTYN~1161.00    2  1     57.8    -7.5                   23   251
                                                                          2129 TRENTON 0   161.00    2  1    -12.6   -14.4                   10   187

    2107 SHERMAN 2 0 161.00    2 1.0125  -68.3     0.0     74.2     0.0 -----------------------------------------------------------------------------
                              11 163.01            0.0     21.0     0.0   2102 SHERMAN 1 1 161.00    2  1   -131.5   -27.4                   43   310
                                                                          2125 TIOGA 0     161.00    2  1     57.3     6.4                   23   251

    2108 ROCHESTER 0 161.00    2 1.0101  -50.8     0.0      2.1     0.0 -----------------------------------------------------------------------------
                              10 162.62            0.0      0.6     0.0   2130 HASKELL 0   161.00    2  1    -52.1     7.4                   28   187
                                                                          5472 THROCKMORT~1161.00    5  1     49.9    -8.0                   27   187

    2109 BURKBURNET~1161.00    2 1.0135  -55.0     0.0     33.8     0.0 -----------------------------------------------------------------------------
                              11 163.18            0.0      9.6     0.0   2009 IOWA PARK 0 161.00    2  1    -60.8   -24.8                   26   250
                                                                          2028 WICHITA FA~9161.00    2  1     27.0    15.3                   12   250

    2110 MUENSTER 2 0161.00    2 1.0294  -66.7     0.0      8.6     0.0 -----------------------------------------------------------------------------
                              11 165.74            0.0      2.4     0.0   2037 LINDSAY 0   161.00    2  1    116.8    -2.3                   47   251
                                                                          2077 MUENSTER 1 0161.00    2  1   -125.4    46.4                   43   310

    2111 ARCHER CIT~1161.00    2 1.0036  -55.4     0.0     14.0     0.0 -----------------------------------------------------------------------------
                              11 161.58            0.0      4.0     0.0   5187 OLNEY 2 0   161.00    5  1     30.6    -9.1                   17   187
                                                                          5472 THROCKMORT~1161.00    5  1    -44.5     5.1                   24   187

    2112 PETROLIA 0  161.00    2 1.0023  -57.2     0.0      4.5     0.0 -----------------------------------------------------------------------------
                              11 161.37            0.0      1.3     0.0   2028 WICHITA FA~9161.00    2  1   -127.6    17.0                   42   310
                                                                          2051 HENRIETTA 0 161.00    2  1    123.1   -18.3                   40   310

    2113 PARIS 1 0   500.00    2 1.0144  -60.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 507.20            0.0      0.0     0.0   2021 PARIS 2 0   500.00    2  1    589.6   -95.9                   30  2020
                                                                          2114 PARIS 1 1   161.00    2  1    230.0    20.5  1.000UN          25   924
                                                                          2115 PARIS 1 2   13.800    2  1   -184.4    48.2  1.000UN          46   410
                                                                          2116 PARIS 1 3   13.800    2  1   -184.6    78.8  1.000UN          50   402
                                                                          2117 PARIS 1 4   13.800    2  1   -184.6    42.1  1.000UN          47   404
                                                                          2118 PARIS 1 5   13.800    2  1   -184.5    40.4  1.000UN          48   391
                                                                          2119 PARIS 1 6   13.800    2  1   -184.6    66.6  1.000UN          50   389
                                                                          2120 PARIS 1 7   13.800    2  1   -184.5    20.1  1.000UN          47   392
                                                                          5049 GREENVILLE~1500.00    5  1    519.0   -45.5                   19  2768
                                                                          8126 MOUNT PLEA~1500.00    8  1   -231.4  -175.4                   10  2768

    2114 PARIS 1 1   161.00    2 1.0124  -61.6     0.0     70.8     0.0 -----------------------------------------------------------------------------
                              11 163.00            0.0     20.1     0.0   2007 HONEY GROV~1161.00    2  1     72.6     2.3                   29   251
                                                                          2032 ARTHUR CIT~1161.00    2  1     56.6    -1.1                   30   187
                                                                          2040 CLARKSVILL~1161.00    2  1     30.0    -5.9                   16   187
                                                                          2113 PARIS 1 0   500.00    2  1   -230.0   -15.5  1.000LK          25   924

    2115 PARIS 1 2   13.800    2 1.0000  -56.4   184.7      0.0     0.0 -----------------------------------------------------------------------------
                              11 13.800          -34.7R     0.0     0.0   2113 PARIS 1 0   500.00    2  1    184.7   -34.7  1.000LK          46   410

    2116 PARIS 1 3   13.800    2 1.0000  -58.3   184.7      0.0     0.0 -----------------------------------------------------------------------------
                              11 13.800          -71.0R     0.0     0.0   2113 PARIS 1 0   500.00    2  1    184.7   -71.0  1.000LK          49   402

    2117 PARIS 1 4   13.800    2 1.0000  -55.8   184.7      0.0     0.0 -----------------------------------------------------------------------------
                              11 13.800          -26.6R     0.0     0.0   2113 PARIS 1 0   500.00    2  1    184.7   -26.6  1.000LK          46   404

    2118 PARIS 1 5   13.800    2 1.0000  -55.3   184.7      0.0     0.0 -----------------------------------------------------------------------------
                              11 13.800          -23.3R     0.0     0.0   2113 PARIS 1 0   500.00    2  1    184.7   -23.3  1.000LK          48   391

    2119 PARIS 1 6   13.800    2 1.0000  -57.9   184.7      0.0     0.0 -----------------------------------------------------------------------------
                              11 13.800          -57.5R     0.0     0.0   2113 PARIS 1 0   500.00    2  1    184.7   -57.5  1.000LK          50   389

    2120 PARIS 1 7   13.800    2 1.0100  -55.5   184.7      0.0     0.0 -----------------------------------------------------------------------------
                              11 13.938           -4.2R     0.0     0.0   2113 PARIS 1 0   500.00    2  1    184.7    -4.2  1.000LK          47   392

    2121 BAGWELL 0   161.00    2 1.0081  -64.0     0.0      2.3     0.0 -----------------------------------------------------------------------------
                              11 162.31            0.0      0.7     0.0   2040 CLARKSVILL~1161.00    2  1    -26.5     2.6                   14   187
                                                                          2090 ANNONA 0    161.00    2  1     24.1    -3.2                   13   187

    2122 TELEPHONE 0 161.00    2 0.9995  -65.1     0.0      6.7     0.0 -----------------------------------------------------------------------------
                              11 160.92            0.0      1.9     0.0   2007 HONEY GROV~1161.00    2  1    -62.2    -0.0                   33   187
                                                                          2030 BONHAM 0    161.00    2  1    108.0    -1.9                   43   251
                                                                          2032 ARTHUR CIT~1161.00    2  1    -52.5     0.0                   28   187

    2123 PANHANDLE ~1161.00    2 1.0000  -38.3   136.3      0.0     0.0 -----------------------------------------------------------------------------
                              10 161.00          -79.5R     0.0     0.0   2012 PANHANDLE ~3161.00    2  1    120.0   -51.2                   52   251
                                                                          2058 WHITE DEER 0161.00    2  1     16.3   -28.3                   17   187

    2124 VAN ALSTYN~1161.00    2 0.9946  -70.7     0.0     21.3     0.0 -----------------------------------------------------------------------------
                              11 160.13            0.0      6.0     0.0   2106 WHITEWRIGH~1161.00    2  1    -57.6     7.1                   23   251
                                                                          5450 MELISSA 0   161.00    5  1     36.3   -13.1                   15   251

    2125 TIOGA 0     161.00    2 1.0018  -70.4     0.0      4.1     0.0 -----------------------------------------------------------------------------
                              11 161.30            0.0      1.1     0.0   2107 SHERMAN 2 0 161.00    2  1    -57.0    -7.6                   23   251
                                                                          5078 AUBREY 0    161.00    5  1    -17.4    11.2                   11   187
                                                                          5215 PILOT POIN~1161.00    5  1     70.3    -4.8                   28   251

    2126 VALLEY VIE~1161.00    2 1.0168  -70.5     0.0     14.2     0.0 -----------------------------------------------------------------------------
                              11 163.71            0.0      4.0     0.0   2065 GAINESVILL~1161.00    2  1    -50.5   -24.8                   22   251
                                                                          5220 SANGER 0    161.00    5  1     36.3    20.8                   17   251

    2127 MIAMI 0     500.00    2 1.0400  -45.3   216.5      0.0     0.0 -----------------------------------------------------------------------------
                              10 520.00         -139.4R     0.0     0.0   2011 PANHANDLE ~2500.00    2  1   -254.1    74.3                   13  2020
                                                                          2017 PANHANDLE ~7500.00    2  1    -86.7    64.6                    5  2020
                                                                          2054 WICHITA FA~1500.00    2  1    232.5  -200.0                   15  2020
                                                                          2128 MIAMI 1     161.00    2  1    -41.8    28.0  1.000UN          16   308
                                                                          5164 DENTON 1 0  500.00    5  1    366.6  -106.3                   14  2768

    2128 MIAMI 1     161.00    2 1.0238  -43.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 164.83            0.0      0.0     0.0   2026 WHEELER 0   161.00    2  1    -41.9    26.5                   26   187
                                                                          2127 MIAMI 0     500.00    2  1     41.9   -26.5  1.000LK          16   308

    2129 TRENTON 0   161.00    2 0.9984  -69.6     0.0      6.6     0.0 -----------------------------------------------------------------------------
                              11 160.74            0.0      1.9     0.0   2033 LEONARD 0   161.00    2  1    -32.1    15.2                   19   187
                                                                          2081 DODD CITY 0 161.00    2  1    -34.0    -9.2                   19   187
                                                                          2106 WHITEWRIGH~1161.00    2  1     12.7    13.6                   10   187
                                                                          5141 ANNA 0      161.00    5  1     46.8   -21.5                   21   251

    2130 HASKELL 0   161.00    2 1.0118  -49.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 162.90            0.0      0.0     0.0   2108 ROCHESTER 0 161.00    2  1     52.3    -8.4                   28   187
                                                                          2131 HASKELL 1   115.00    2  1    -52.3     8.4  1.000UN          25   214

    2131 HASKELL 1   115.00    2 1.0072  -47.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 115.83            0.0      0.0     0.0   2132 HASKELL 2   115.00    2  1     12.0    -6.6  1.000UN          57    24
                                                                          3021 LUEDERS 0   115.00    3  1    -64.3    12.9                   44   149
                                                                          2130 HASKELL 0   161.00    2  1     52.4    -6.3  1.000LK          25   214

    2132 HASKELL 2   115.00    2 1.0235  -49.1     0.0     11.9     0.0 -----------------------------------------------------------------------------
                              10 117.71            0.0      3.4     0.0   2131 HASKELL 1   115.00    2  1    -11.9     7.1  1.000LK          58    24

    2133 SAINT JO 0  161.00    2 1.0222  -65.3     0.0      5.7     0.0 -----------------------------------------------------------------------------
                              11 164.58            0.0      1.6     0.0   2077 MUENSTER 1 0161.00    2  1     41.6   -31.4                   21   251
                                                                          2080 NOCONA 0    161.00    2  1    -47.3    29.8                   22   251

    3001 KERRVILLE 0 230.00    3 1.0115  -48.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              28 232.63            0.0      0.0     0.0   3002 KERRVILLE 1 115.00    3  1     64.7    17.9  1.000UN          39   171
                                                                          3002 KERRVILLE 1 115.00    3  2     64.7    17.9  1.000UN          39   171
                                                                          6177 SAN ANTON~73230.00    6  1   -112.3   -16.3                   21   548
                                                                          6285 BOERNE 2 0  230.00    6  1    -17.1   -19.5                    6   443

    3002 KERRVILLE 1 115.00    3 0.9995  -51.2     0.0    112.9     0.0 -----------------------------------------------------------------------------
                              28 114.94            0.0     32.0     0.0   3107 INGRAM 0    115.00    3  1     16.4    -2.2                   17    98
                                                                          3001 KERRVILLE 0 230.00    3  1    -64.6   -14.9  1.000LK          39   171
                                                                          3001 KERRVILLE 0 230.00    3  2    -64.6   -14.9  1.000LK          39   171

    3003 SWEETWATER~4115.00    3 1.0006  -26.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.07            0.0      0.0     0.0   3004 SWEETWATER~518.000    3  1    -28.1     1.9  1.000UN          55    51
                                                                          3103 SWEETWATER~6115.00    3  1     87.7   -21.4                   61   149
                                                                          3141 SWEETWATER~3115.00    3  1    -59.6    19.5                   42   149

    3004 SWEETWATER~518.000    3 1.0000  -25.2    28.1      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.000           -1.1R     0.0     0.0   3003 SWEETWATER~4115.00    3  1     28.1    -1.1  1.000LK          55    51

    3005 LEAKEY 0    115.00    3 1.0149  -51.9     0.0      7.3     0.0 -----------------------------------------------------------------------------
                              28 116.72            0.0      2.1     0.0   3052 HUNT 0      115.00    3  1      3.8     3.9                    6    98
                                                                          3126 SABINAL 0   115.00    3  1    -11.2    -6.0                   13    98

    3006 HAMLIN 0    115.00    3 1.0061  -35.4     0.0      7.3     0.0 -----------------------------------------------------------------------------
                              27 115.71            0.0      2.1     0.0   3049 ANSON 0     115.00    3  1     65.0   -17.5                   45   149
                                                                          3145 TRENT 2 0   115.00    3  1    -72.3    15.5                   50   149

    3007 MERKEL 3 0  115.00    3 1.0220  -33.2     0.0     15.0     0.0 -----------------------------------------------------------------------------
                              27 117.53            0.0      4.2     0.0   3013 ABILENE 4 0 115.00    3  1     49.1   -11.7                   34   149
                                                                          3137 SWEETWATER~1115.00    3  1    -50.8    -9.6                   35   149
                                                                          3145 TRENT 2 0   115.00    3  1    -13.3    17.0                   22    98

    3008 COLEMAN 0   115.00    3 1.0065  -41.7     0.0     19.8     0.0 -----------------------------------------------------------------------------
                              27 115.75            0.0      5.6     0.0   3036 RICHLAND S~1115.00    3  1     19.0    -5.4                   13   149
                                                                          3140 GOLDSBORO 0 115.00    3  1    -62.8    17.9                   26   250
                                                                          3143 SANTA ANNA 0115.00    3  1     24.0   -18.2                   31    98

    3009 SONORA 0    115.00    3 1.0203  -38.9     0.0     12.5     0.0 -----------------------------------------------------------------------------
                              28 117.33            0.0      3.6     0.0   1046 OZONA 0     115.00    1  1    -60.3    16.2                   42   149
                                                                          3024 ELDORADO 0  115.00    3  1      7.1    -4.6                    9    98
                                                                          3146 JUNCTION 0  115.00    3  1     40.7   -15.1                   29   149

    3010 CAMP WOOD 0 115.00    3 1.0003  -51.0     0.0      4.7     0.0 -----------------------------------------------------------------------------
                              28 115.04            0.0      1.3     0.0   3076 BRACKETTVI~5115.00    3  1    -12.5     1.8                   13    98
                                                                          3093 ROCKSPRING~1115.00    3  1      7.8    -3.1                    9    98

    3011 LLANO 0     115.00    3 1.0148  -54.0     0.0     27.1     0.0 -----------------------------------------------------------------------------
                              28 116.70            0.0      7.7     0.0   3012 WILLOW CIT~1115.00    3  1     -6.9    -1.0                    7    98
                                                                          3124 FREDERICKS~1115.00    3  1    -20.2    -6.7                   22    98

    3012 WILLOW CIT~1115.00    3 1.0162  -53.6     0.0      0.6     0.0 -----------------------------------------------------------------------------
                              28 116.87            0.0      0.2     0.0   3011 LLANO 0     115.00    3  1      6.9    -0.6                    7    98
                                                                          6226 BLANCO 0    115.00    6  1     -7.5     0.4                    8    98

    3013 ABILENE 4 0 115.00    3 1.0233  -36.7     0.0     64.6     0.0 -----------------------------------------------------------------------------
                              27 117.67            0.0     18.3     0.0   3007 MERKEL 3 0  115.00    3  1    -48.4    12.7                   34   149
                                                                          3077 ABILENE 6 0 115.00    3  1    -16.1    37.1                   41    98

    3014 KINGSLAND 0 115.00    3 1.0171  -46.1     0.0     22.0     0.0 -----------------------------------------------------------------------------
                              28 116.96            0.0      6.2     0.0   3124 FREDERICKS~1115.00    3  1     56.0   -16.4                   39   149
                                                                          6212 MARBLE FAL~6115.00    6  1    -78.0    10.2                   53   149

    3015 ROSCOE 6 0  115.00    3 1.0013  -25.9     0.0      5.4     0.0 -----------------------------------------------------------------------------
                              27 115.14            0.0      1.5     0.0   3121 ROSCOE 1 0  115.00    3  1    -38.4     3.0                   39    98
                                                                          3127 SWEETWATER~2115.00    3  1    -19.8     5.0                   21    98
                                                                          3128 LORAINE 2 0 115.00    3  1     52.9    -9.6                   55    98

    3016 BLACKWELL 0 115.00    3 1.0103  -30.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 116.18            0.0      0.0     0.0   3017 BLACKWELL 1 18.000    3  1   -126.8     9.4  1.000UN          64   200
                                                                          3083 MERKEL 1 1  115.00    3  1     77.3   -29.1                   37   221
                                                                          3103 SWEETWATER~6115.00    3  1    -47.2    36.0                   40   149
                                                                          3131 TUSOCOLA 0  115.00    3  1     -4.1    -9.7                   11    98
                                                                          3139 WINTERS 0   115.00    3  1    100.8    -6.7                   46   221

    3017 BLACKWELL 1 18.000    3 1.0100  -25.1   127.1      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.180            2.1R     0.0     0.0   3016 BLACKWELL 0 115.00    3  1    127.1     2.1  1.000LK          64   200

    3018 CHRISTOVAL 0230.00    3 1.0295  -38.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 236.78            0.0      0.0     0.0   3019 CHRISTOVAL 1115.00    3  1     72.4     3.8  1.000UN          51   142
                                                                          3019 CHRISTOVAL 1115.00    3  2     72.4     3.8  1.000UN          51   142
                                                                          3020 CHRISTOVAL 213.800    3  1   -112.3     5.5  1.000UN          56   200
                                                                          3050 DEL RIO 0   230.00    3  1     17.5    -7.6                    3   548
                                                                          3058 STERLING C~1230.00    3  1    -99.6    12.4                   18   548
                                                                          6211 MARBLE FAL~5230.00    6  1     49.7   -17.8                    8   650

    3019 CHRISTOVAL 1115.00    3 1.0281  -39.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 118.23            0.0      0.0     0.0   1044 BIG LAKE 0  115.00    1  1    -27.8    12.3                   20   149
                                                                          3024 ELDORADO 0  115.00    3  1      3.1     4.0                    5    98
                                                                          3114 SAN ANGELO~2115.00    3  1     84.7     7.9                   39   221
                                                                          3114 SAN ANGELO~2115.00    3  2     84.7     7.9                   39   221
                                                                          3018 CHRISTOVAL 0230.00    3  1    -72.4    -1.8  1.000LK          51   142
                                                                          3018 CHRISTOVAL 0230.00    3  2    -72.4    -1.8  1.000LK          51   142

    3020 CHRISTOVAL 213.800    3 1.0300  -33.9   112.5      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.214            2.6R     0.0     0.0   3018 CHRISTOVAL 0230.00    3  1    112.5     2.6  1.000LK          56   200

    3021 LUEDERS 0   115.00    3 1.0101  -43.8     0.0      1.9     0.0 -----------------------------------------------------------------------------
                              27 116.17            0.0      0.5     0.0   2131 HASKELL 1   115.00    2  1     65.2   -10.3                   44   149
                                                                          3049 ANSON 0     115.00    3  1   -120.1    23.2                   55   221
                                                                          5397 ALBANY 1 3  115.00    5  1     53.0   -13.4                   37   149

    3022 COLORADO C~1115.00    3 0.9941  -27.6     0.0     24.6     0.0 -----------------------------------------------------------------------------
                              27 114.32            0.0      7.0     0.0   3033 SNYDER 1 0  115.00    3  1    -28.0     2.9                   29    98
                                                                          3085 LORAINE 1 0 115.00    3  1      3.5    -9.8                   11    98

    3023 STAMFORD 0  115.00    3 1.0284  -35.8     0.0     10.4     0.0 -----------------------------------------------------------------------------
                              27 118.26            0.0      2.9     0.0   3049 ANSON 0     115.00    3  1     68.9    11.8                   47   149
                                                                          3067 TRENT 1 0   115.00    3  1    -47.8    23.8                   54    98
                                                                          3115 ROTAN 0     115.00    3  1    -31.5    14.3                   35    98

    3024 ELDORADO 0  115.00    3 1.0241  -39.6     0.0     10.1     0.0 -----------------------------------------------------------------------------
                              28 117.78            0.0      2.9     0.0   3009 SONORA 0    115.00    3  1     -7.0     2.3                    8    98
                                                                          3019 CHRISTOVAL 1115.00    3  1     -3.1    -5.2                    6    98

    3025 SAN SABA 0  115.00    3 1.0046  -43.0     0.0     13.7     0.0 -----------------------------------------------------------------------------
                              28 115.53            0.0      3.9     0.0   3035 CHEROKEE 0  115.00    3  1     11.5    -6.6                   14    98
                                                                          3036 RICHLAND S~1115.00    3  1      3.2    -3.2                    3   149
                                                                          3101 BUCHANAN D~4115.00    3  1    -28.4     6.0                   19   149

    3026 ABILENE 2 0 230.00    3 1.0327  -45.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 237.53            0.0      0.0     0.0   3027 ABILENE 2 1 115.00    3  1      4.3    11.5  1.000UN           5   250
                                                                          3028 ABILENE 2 2 18.000    3  1   -149.9   -17.7  1.000UN          56   270
                                                                          5395 ALBANY 1 1  230.00    5  1    145.6     6.2                   33   443

    3027 ABILENE 2 1 115.00    3 1.0201  -45.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 117.31            0.0      0.0     0.0   3102 ABILENE 3 0 115.00    3  1      4.3    11.3                    5   221
                                                                          3026 ABILENE 2 0 230.00    3  1     -4.3   -11.3  1.000LK           5   250

    3028 ABILENE 2 2 18.000    3 1.0400  -43.1   150.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.720           24.6R     0.0     0.0   3026 ABILENE 2 0 230.00    3  1    150.0    24.6  1.000LK          56   270

    3029 LOMETA 0    115.00    3 1.0267  -52.6     0.0      4.9     0.0 -----------------------------------------------------------------------------
                              28 118.07            0.0      1.4     0.0   3147 LAMPASAS 0  115.00    3  1     38.5    -5.7                   16   250
                                                                          5241 GOLDTHWAIT~3115.00    5  1    -43.4     4.4                   29   149

    3030 SAN ANGELO~1115.00    3 1.0201  -47.4     0.0    129.7     0.0 -----------------------------------------------------------------------------
                              27 117.31            0.0     36.8     0.0   3072 MILES 0     115.00    3  1    -61.3    23.3                   35   190
                                                                          3114 SAN ANGELO~2115.00    3  1    -68.4    23.2                   48   149

    3031 TUSCOLA 0   115.00    3 1.0038  -34.0     0.0     14.7     0.0 -----------------------------------------------------------------------------
                              27 115.44            0.0      4.2     0.0   3054 WINGATE 1   115.00    3  1     12.6   -13.1                   19    98
                                                                          3070 NOLAN 0     115.00    3  1    -82.6    21.0                   57   150
                                                                          3140 GOLDSBORO 0 115.00    3  1     55.3   -12.1                   38   149

    3032 ABILENE 7 0 115.00    3 1.0056  -35.4     0.0     72.9     0.0 -----------------------------------------------------------------------------
                              27 115.64            0.0     20.6     0.0   3094 MERKEL 2 0  115.00    3  1   -163.2    -6.9                   65   250
                                                                          3099 DYESS AFB 0 115.00    3  1     90.3   -13.8                   61   149

    3033 SNYDER 1 0  115.00    3 1.0075  -24.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.86            0.0      0.0     0.0   3022 COLORADO C~1115.00    3  1     28.6    -3.7                   29    98
                                                                          3034 SNYDER 1 1  22.000    3  1    -97.3    -1.9  1.000UN          78   125
                                                                          3136 SNYDER 2 3  115.00    3  1     68.7     5.6                   28   250

    3034 SNYDER 1 1  22.000    3 1.0300  -15.6    97.9      0.0     0.0 -----------------------------------------------------------------------------
                              27 22.660           18.0R     0.0     0.0   3033 SNYDER 1 0  115.00    3  1     97.9    18.0  1.000LK          80   125

    3035 CHEROKEE 0  115.00    3 1.0061  -44.1     0.0      3.5     0.0 -----------------------------------------------------------------------------
                              28 115.70            0.0      1.0     0.0   3025 SAN SABA 0  115.00    3  1    -11.4     5.0                   13    98
                                                                          3066 BRADY 0     115.00    3  1      8.0    -6.0                   10    98

    3036 RICHLAND S~1115.00    3 1.0063  -43.3     0.0      5.8     0.0 -----------------------------------------------------------------------------
                              28 115.73            0.0      1.6     0.0   3008 COLEMAN 0   115.00    3  1    -18.8     3.4                   13   149
                                                                          3025 SAN SABA 0  115.00    3  1     -3.2     0.4                    2   149
                                                                          3066 BRADY 0     115.00    3  1     16.2    -5.5                   17    98

    3037 ROSCOE 2 0  230.00    3 1.0299  -35.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 236.88            0.0      0.0     0.0   3038 ROSCOE 2 1  115.00    3  1    -61.2    21.8  1.000UN          79    82
                                                                          3039 ROSCOE 2 2  13.800    3  1   -156.6   -27.7  1.000UN          57   280
                                                                          3078 HERMLEIGH 0 230.00    3  1     75.3    20.2                   14   548
                                                                          3088 ABILENE 1 0 230.00    3  1    142.5   -14.4                   26   548

    3038 ROSCOE 2 1  115.00    3 1.0027  -29.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.32            0.0      0.0     0.0   3080 HERMLEIGH 2 115.00    3  1     47.2   -13.3                   50    98
                                                                          3085 LORAINE 1 0 115.00    3  1   -108.6    28.7                   45   250
                                                                          3037 ROSCOE 2 0  230.00    3  1     61.4   -15.4  1.000LK          77    82

    3039 ROSCOE 2 2  13.800    3 1.0400  -32.7   156.8      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.352           35.0R     0.0     0.0   3037 ROSCOE 2 0  230.00    3  1    156.8    35.0  1.000LK          57   280

    3040 BALLINGER 0 115.00    3 0.9998  -41.7     0.0     14.6     0.0 -----------------------------------------------------------------------------
                              27 114.97            0.0      4.1     0.0   3072 MILES 0     115.00    3  1     66.9   -30.2                   49   149
                                                                          3139 WINTERS 0   115.00    3  1    -81.5    26.0                   34   250

    3041 SILVER 0    230.00    3 1.0221  -38.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 235.09            0.0      0.0     0.0   3042 SILVER 1    115.00    3  1    -80.9    27.3  1.000UN          36   240
                                                                          3043 SILVER 2    13.800    3  1      0.0    -0.0  1.000UN           0    57
                                                                          3044 SILVER 3    13.800    3  1      0.0    -0.0  1.000UN           0   112
                                                                          3045 SILVER 4    13.800    3  1      0.0    -0.0  1.000UN           0   550
                                                                          3046 ROSCOE 5 0  230.00    3  1    437.0   -84.5                   54   820
                                                                          3058 STERLING C~1230.00    3  1   -356.1    57.2                   48   750

    3042 SILVER 1    115.00    3 0.9863  -29.4     0.0      8.8     0.0 -----------------------------------------------------------------------------
                              27 113.42            0.0      2.5     0.0   1061 BIG SPRIN~10115.00    1  1     19.0    33.2                   17   221
                                                                          3064 ROSCOE 4 0  115.00    3  1    -34.3    -9.9                   16   221
                                                                          3111 STERLING C~7115.00    3  1    -74.6   -11.4                   34   221
                                                                          3041 SILVER 0    230.00    3  1     81.1   -14.3  1.000LK          34   240

    3043 SILVER 2    13.800    3 1.0221  -38.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.105            0.0      0.0     0.0   3041 SILVER 0    230.00    3  1      0.0    -0.0  1.000LK           0    57

    3044 SILVER 3    13.800    3 1.0221  -38.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.105            0.0      0.0     0.0   3041 SILVER 0    230.00    3  1      0.0    -0.0  1.000LK           0   112

    3045 SILVER 4    13.800    3 1.0221  -38.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.105            0.0      0.0     0.0   3041 SILVER 0    230.00    3  1      0.0    -0.0  1.000LK           0   550

    3046 ROSCOE 5 0  230.00    3 1.0286  -42.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 236.57            0.0      0.0     0.0   3041 SILVER 0    230.00    3  1   -431.1   116.2                   54   820
                                                                          3047 ROSCOE 5 1  115.00    3  1   -169.5    37.8  1.000UN          60   290
                                                                          3048 ROSCOE 5 2  500.00    3  1    696.0   -48.8  1.000UN          47  1500
                                                                          3048 ROSCOE 5 2  500.00    3  2    696.0   -48.8  1.000UN          47  1500
                                                                          3078 HERMLEIGH 0 230.00    3  1   -421.5    74.0                   52   820
                                                                          3082 MERKEL 1 0  230.00    3  1   -370.0    68.1                   50   750

    3047 ROSCOE 5 1  115.00    3 1.0098  -29.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 116.12            0.0      0.0     0.0   3064 ROSCOE 4 0  115.00    3  1    -63.1    35.0                   33   221
                                                                          3129 ROSCOE 3 0  115.00    3  1   -107.4    67.3                   57   221
                                                                          3046 ROSCOE 5 0  230.00    3  1    170.5     2.5  1.000LK          59   290

    3048 ROSCOE 5 2  500.00    3 1.0400  -48.9   180.8      0.0     0.0 -----------------------------------------------------------------------------
                              27 520.00          628.1R     0.0     0.0   1079 ODESSA 1 8  500.00    1  1   -116.5   164.2                    9  2300
                                                                          1079 ODESSA 1 8  500.00    1  2   -116.5   164.2                    9  2300
                                                                          5045 STEPHENVIL~1500.00    5  1    530.9    35.6                   23  2295
                                                                          5045 STEPHENVIL~1500.00    5  2    530.9    35.6                   23  2295
                                                                          5045 STEPHENVIL~1500.00    5  3    530.9    35.6                   23  2295
                                                                          5120 BROWNWOOD 0 500.00    5  1    164.4   -36.5                    7  2295
                                                                          5394 ALBANY 1 0  500.00    5  1     46.4   -15.7                    2  2020
                                                                          3046 ROSCOE 5 0  230.00    3  1   -694.8   122.4  1.000LK          47  1500
                                                                          3046 ROSCOE 5 0  230.00    3  2   -694.8   122.4  1.000LK          47  1500

    3049 ANSON 0     115.00    3 1.0095  -38.5     0.0     10.6     0.0 -----------------------------------------------------------------------------
                              27 116.09            0.0      3.0     0.0   3006 HAMLIN 0    115.00    3  1    -64.2    19.9                   45   149
                                                                          3021 LUEDERS 0   115.00    3  1    121.7   -13.3                   55   221
                                                                          3023 STAMFORD 0  115.00    3  1    -68.1    -9.6                   46   149

    3050 DEL RIO 0   230.00    3 1.0190  -39.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              28 234.36            0.0      0.0     0.0   1033 MCCAMEY 1 1 230.00    1  1   -170.7    39.1                   27   647
                                                                          3018 CHRISTOVAL 0230.00    3  1    -17.5   -19.5                    5   548
                                                                          3051 DEL RIO 1   115.00    3  1     42.3    18.6  1.000UN          38   122
                                                                          3051 DEL RIO 1   115.00    3  2     42.3    18.6  1.000UN          38   122
                                                                          4014 EAGLE PASS 0230.00    4  1    103.5   -17.6                   19   548

    3051 DEL RIO 1   115.00    3 1.0026  -41.4     0.0    145.3     0.0 -----------------------------------------------------------------------------
                              28 115.30            0.0     41.2     0.0   1012 SANDERSON 0 115.00    1  1    -60.7    12.4                   42   149
                                                                          3050 DEL RIO 0   230.00    3  1    -42.3   -16.7  1.000LK          37   122
                                                                          3050 DEL RIO 0   230.00    3  2    -42.3   -16.7  1.000LK          37   122

    3052 HUNT 0      115.00    3 1.0032  -52.1     0.0      8.1     0.0 -----------------------------------------------------------------------------
                              28 115.37            0.0      2.3     0.0   3005 LEAKEY 0    115.00    3  1     -3.8    -6.2                    7    98
                                                                          3093 ROCKSPRING~1115.00    3  1     -2.8    -0.3                    3    98
                                                                          3107 INGRAM 0    115.00    3  1     -1.5     4.2                    5    98

    3053 WINGATE 0   230.00    3 1.0298  -35.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 236.86            0.0      0.0     0.0   3054 WINGATE 1   115.00    3  1    -12.4    12.8  1.000UN          17   103
                                                                          3055 WINGATE 2   13.800    3  1   -183.7   -27.0  1.000UN          56   330
                                                                          3056 WINGATE 3   13.800    3  1   -183.6    -6.9  1.000UN          92   200
                                                                          3057 WINGATE 4   13.800    3  1   -183.4    -5.8  1.000UN          83   220
                                                                          3058 STERLING C~1230.00    3  1   -171.4    39.7                   18  1000
                                                                          3082 MERKEL 1 0  230.00    3  1     89.9    24.4                   17   548
                                                                          3088 ABILENE 1 0 230.00    3  1    322.3   -18.7                   43   750
                                                                          3088 ABILENE 1 0 230.00    3  2    322.3   -18.7                   43   750

    3054 WINGATE 1   115.00    3 1.0099  -34.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 116.13            0.0      0.0     0.0   3031 TUSCOLA 0   115.00    3  1    -12.5    12.3                   18    98
                                                                          3053 WINGATE 0   230.00    3  1     12.5   -12.3  1.000LK          17   103

    3055 WINGATE 2   13.800    3 1.0400  -33.0   183.9      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.352           36.5R     0.0     0.0   3053 WINGATE 0   230.00    3  1    183.9    36.5  1.000LK          57   330

    3056 WINGATE 3   13.800    3 1.0400  -30.5   183.9      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.352           24.5R     0.0     0.0   3053 WINGATE 0   230.00    3  1    183.9    24.5  1.000LK          93   200

    3057 WINGATE 4   13.800    3 1.0400  -30.6   183.9      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.352           22.9R     0.0     0.0   3053 WINGATE 0   230.00    3  1    183.9    22.9  1.000LK          84   220

    3058 STERLING C~1230.00    3 1.0236  -33.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 235.42            0.0      0.0     0.0   1081 ODESSA 1 10 230.00    1  1    -78.7   146.1                   30   548
                                                                          3018 CHRISTOVAL 0230.00    3  1    100.5   -21.7                   19   548
                                                                          3041 SILVER 0    230.00    3  1    360.4   -31.0                   48   750
                                                                          3053 WINGATE 0   230.00    3  1    172.3   -37.2                   18  1000
                                                                          3059 STERLING C~2115.00    3  1    -58.5    16.4  1.000UN          24   250
                                                                          3060 STERLING C~318.000    3  1   -123.9    -4.3  1.000UN          62   200
                                                                          3061 STERLING C~418.000    3  1   -124.0   -12.8  1.000UN          80   155
                                                                          3062 STERLING C~518.000    3  1   -124.0   -34.5  1.000UN          68   190
                                                                          3063 STERLING C~618.000    3  1   -124.0   -21.2  1.000UN          66   190

    3059 STERLING C~2115.00    3 1.0059  -28.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.68            0.0      0.0     0.0   1020 BIG SPRING~1115.00    1  1    -22.6   -15.0                    9   300
                                                                          3111 STERLING C~7115.00    3  1    -36.0    26.7                   20   221
                                                                          3058 STERLING C~1230.00    3  1     58.6   -11.6  1.000LK          24   250

    3060 STERLING C~318.000    3 1.0400  -25.4   124.2      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.720           21.0R     0.0     0.0   3058 STERLING C~1230.00    3  1    124.2    21.0  1.000LK          63   200

    3061 STERLING C~418.000    3 1.0400  -27.6   124.2      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.720           24.8R     0.0     0.0   3058 STERLING C~1230.00    3  1    124.2    24.8  1.000LK          82   155

    3062 STERLING C~518.000    3 1.0400  -30.3   124.2      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.720           41.0R     0.0     0.0   3058 STERLING C~1230.00    3  1    124.2    41.0  1.000LK          69   190

    3063 STERLING C~618.000    3 1.0400  -29.2   124.2      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.720           30.0R     0.0     0.0   3058 STERLING C~1230.00    3  1    124.2    30.0  1.000LK          67   190

    3064 ROSCOE 4 0  115.00    3 1.0031  -27.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.36            0.0      0.0     0.0   3042 SILVER 1    115.00    3  1     34.5     9.7                   16   221
                                                                          3047 ROSCOE 5 1  115.00    3  1     63.8   -33.2                   33   221
                                                                          3065 ROSCOE 4 1  18.000    3  1    -60.1     7.9  1.000UN          55   110
                                                                          3141 SWEETWATER~3115.00    3  1    -38.3    15.5                   28   149

    3065 ROSCOE 4 1  18.000    3 1.0000  -21.5    60.4      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.000           -1.4R     0.0     0.0   3064 ROSCOE 4 0  115.00    3  1     60.4    -1.4  1.000LK          55   110

    3066 BRADY 0     115.00    3 1.0091  -45.2     0.0     22.0     0.0 -----------------------------------------------------------------------------
                              28 116.05            0.0      6.2     0.0   3035 CHEROKEE 0  115.00    3  1     -7.9     3.5                    9    98
                                                                          3036 RICHLAND S~1115.00    3  1    -16.1     3.0                   17    98
                                                                          3142 GOODFELLOW~1115.00    3  1      2.0   -12.7                   13    98

    3067 TRENT 1 0   115.00    3 1.0236  -28.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 117.71            0.0      0.0     0.0   3023 STAMFORD 0  115.00    3  1     50.5   -20.5                   56    98
                                                                          3068 TRENT 1 1   20.000    3  1   -112.3   -29.2  1.000UN          58   200
                                                                          3070 NOLAN 0     115.00    3  1     27.4     3.1                   28    98
                                                                          3094 MERKEL 2 0  115.00    3  1     85.2   -11.5                   58   149
                                                                          3141 SWEETWATER~3115.00    3  1    -50.7    58.2                   52   149

    3068 TRENT 1 1   20.000    3 1.0400  -25.4   112.5      0.0     0.0 -----------------------------------------------------------------------------
                              27 20.800           35.4R     0.0     0.0   3067 TRENT 1 0   115.00    3  1    112.5    35.4  1.000LK          59   200

    3069 OVALO 0     115.00    3 1.0050  -36.8     0.0      3.8     0.0 -----------------------------------------------------------------------------
                              27 115.57            0.0      1.1     0.0   3077 ABILENE 6 0 115.00    3  1    -13.3     0.2                   14    98
                                                                          3140 GOLDSBORO 0 115.00    3  1      9.5    -1.3                   10    98

    3070 NOLAN 0     115.00    3 1.0183  -29.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 117.10            0.0      0.0     0.0   3031 TUSCOLA 0   115.00    3  1     85.3   -15.6                   58   150
                                                                          3067 TRENT 1 0   115.00    3  1    -27.3    -3.6                   28    98
                                                                          3071 NOLAN 1     24.000    3  1   -127.1    41.3  1.000UN          67   200
                                                                          3131 TUSOCOLA 0  115.00    3  1     69.1   -22.0                   49   149

    3071 NOLAN 1     24.000    3 1.0000  -24.7   127.6      0.0     0.0 -----------------------------------------------------------------------------
                              27 24.000          -30.4R     0.0     0.0   3070 NOLAN 0     115.00    3  1    127.6   -30.4  1.000LK          66   200

    3072 MILES 0     115.00    3 1.0142  -45.6     0.0      6.0     0.0 -----------------------------------------------------------------------------
                              27 116.63            0.0      1.7     0.0   3030 SAN ANGELO~1115.00    3  1     61.7   -22.0                   34   190
                                                                          3040 BALLINGER 0 115.00    3  1    -65.8    33.5                   50   149
                                                                          3142 GOODFELLOW~1115.00    3  1     -1.9   -13.2                   14    98

    3073 BRACKETTVI~3115.00    3 1.0021  -48.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              28 115.24            0.0      0.0     0.0   3074 BRACKETTVI~413.800    3  1    -74.8     7.1  1.000UN          65   115
                                                                          3076 BRACKETTVI~5115.00    3  1     23.4    -1.5                   24    98
                                                                          3123 UVALDE 0    115.00    3  1     61.7     1.1                   63    98
                                                                          4002 LAUGHLIN A~1115.00    4  1    -10.3    -6.7                   13    98

    3074 BRACKETTVI~413.800    3 1.0000  -46.0    74.9      0.0     0.0 -----------------------------------------------------------------------------
                              28 13.800           -3.8R     0.0     0.0   3073 BRACKETTVI~3115.00    3  1     74.9    -3.8  1.000LK          65   115

    3075 MASON 0     115.00    3 1.0078  -45.8     0.0     12.2     0.0 -----------------------------------------------------------------------------
                              28 115.90            0.0      3.5     0.0   3132 EDEN 0      115.00    3  1     -2.5     1.3                    3    98
                                                                          3138 MENARD 0    115.00    3  1     -9.6    -4.7                   11    98

    3076 BRACKETTVI~5115.00    3 0.9993  -49.8     0.0     10.8     0.0 -----------------------------------------------------------------------------
                              28 114.92            0.0      3.1     0.0   3010 CAMP WOOD 0 115.00    3  1     12.5    -3.7                   13    98
                                                                          3073 BRACKETTVI~3115.00    3  1    -23.3     0.6                   24    98

    3077 ABILENE 6 0 115.00    3 1.0063  -36.1     0.0     68.7     0.0 -----------------------------------------------------------------------------
                              27 115.73            0.0     19.5     0.0   3013 ABILENE 4 0 115.00    3  1     16.3   -37.0                   41    98
                                                                          3069 OVALO 0     115.00    3  1     13.4    -1.4                   14    98
                                                                          3099 DYESS AFB 0 115.00    3  1     48.6    -0.9                   22   221
                                                                          3131 TUSOCOLA 0  115.00    3  1   -146.9    19.8                   59   250

    3078 HERMLEIGH 0 230.00    3 1.0265  -35.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 236.09            0.0      0.0     0.0   3037 ROSCOE 2 0  230.00    3  1    -75.3   -22.0                   14   548
                                                                          3046 ROSCOE 5 0  230.00    3  1    426.9   -26.6                   52   820
                                                                          3079 HERMLEIGH 1 161.00    3  1    -47.2    11.5  1.000UN          29   166
                                                                          3081 HERMLEIGH 3 20.000    3  1   -186.1    -6.8  1.000UN          62   300
                                                                          3133 SNYDER 2 0  230.00    3  1   -118.4    44.0                   24   523

    3079 HERMLEIGH 1 161.00    3 1.0210  -34.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 164.38            0.0      0.0     0.0   2073 JAYTON 0    161.00    2  1     26.1   -12.3                   11   251
                                                                          3080 HERMLEIGH 2 115.00    3  1    -46.9    16.6  1.000UN          55    90
                                                                          3134 SNYDER 2 1  161.00    3  1    -26.4     5.8                   14   187
                                                                          3078 HERMLEIGH 0 230.00    3  1     47.2   -10.1  1.000LK          29   166

    3080 HERMLEIGH 2 115.00    3 1.0050  -30.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.58            0.0      0.0     0.0   3038 ROSCOE 2 1  115.00    3  1    -47.0    13.7                   50    98
                                                                          3079 HERMLEIGH 1 161.00    3  1     47.0   -13.7  1.000LK          54    90

    3081 HERMLEIGH 3 20.000    3 1.0400  -29.6   186.8      0.0     0.0 -----------------------------------------------------------------------------
                              27 20.800           26.8R     0.0     0.0   3078 HERMLEIGH 0 230.00    3  1    186.7    26.8  1.000LK          63   300

    3082 MERKEL 1 0  230.00    3 1.0248  -36.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 235.71            0.0      0.0     0.0   3046 ROSCOE 5 0  230.00    3  1    374.2   -33.2                   50   750
                                                                          3053 WINGATE 0   230.00    3  1    -89.8   -26.2                   17   548
                                                                          3083 MERKEL 1 1  115.00    3  1   -110.6    16.0  1.000UN          78   144
                                                                          3084 MERKEL 1 2  13.800    3  1   -173.8    43.4  1.000UN          60   300

    3083 MERKEL 1 1  115.00    3 1.0190  -32.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 117.19            0.0      0.0     0.0   3016 BLACKWELL 0 115.00    3  1    -76.7    31.8                   38   221
                                                                          3137 SWEETWATER~1115.00    3  1    -34.1   -23.4                   28   149
                                                                          3082 MERKEL 1 0  230.00    3  1    110.8    -8.4  1.000LK          77   144

    3084 MERKEL 1 2  13.800    3 1.0000  -26.8   174.4      0.0     0.0 -----------------------------------------------------------------------------
                              27 13.800          -12.8R     0.0     0.0   3082 MERKEL 1 0  230.00    3  1    174.4   -12.8  1.000LK          58   300

    3085 LORAINE 1 0 115.00    3 1.0002  -27.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.03            0.0      0.0     0.0   3022 COLORADO C~1115.00    3  1     -3.4     8.9                   10    98
                                                                          3038 ROSCOE 2 1  115.00    3  1    109.2   -25.5                   45   250
                                                                          3086 LORAINE 1 1 13.200    3  1    -56.0     5.3  1.000UN          73    77
                                                                          3087 LORAINE 1 2 13.200    3  1      0.0    -0.0  1.000UN           0    83
                                                                          3128 LORAINE 2 0 115.00    3  1    -49.7    11.3                   52    98

    3086 LORAINE 1 1 13.200    3 1.0000  -20.9    56.3      0.0     0.0 -----------------------------------------------------------------------------
                              27 13.200            1.5R     0.0     0.0   3085 LORAINE 1 0 115.00    3  1     56.2     1.5  1.000LK          73    77

    3087 LORAINE 1 2 13.200    3 1.0002  -27.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 13.203            0.0      0.0     0.0   3085 LORAINE 1 0 115.00    3  1      0.0    -0.0  1.000LK           0    83

    3088 ABILENE 1 0 230.00    3 1.0293  -42.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 236.75            0.0      0.0     0.0   3037 ROSCOE 2 0  230.00    3  1   -140.8    13.3                   26   548
                                                                          3053 WINGATE 0   230.00    3  1   -319.0    40.1                   43   750
                                                                          3053 WINGATE 0   230.00    3  2   -319.0    40.1                   43   750
                                                                          3089 ABILENE 1 1 161.00    3  1    189.1    10.3  1.000UN          46   411
                                                                          3092 ABILENE 1 4 13.800    3  1   -149.7    -1.4  1.000UN          60   250
                                                                          5395 ALBANY 1 1  230.00    5  1    369.7   -20.8                   49   750
                                                                          5395 ALBANY 1 1  230.00    5  2    369.7   -20.8                   49   750

    3089 ABILENE 1 1 161.00    3 1.0271  -44.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 165.36            0.0      0.0     0.0   3090 ABILENE 1 2 161.00    3  1     49.3    10.8  1.000UN          18   277
                                                                          5334 CLYDE 0     161.00    5  1    139.7    -7.4                   34   409
                                                                          3088 ABILENE 1 0 230.00    3  1   -188.9    -3.4  1.000LK          46   411

    3090 ABILENE 1 2 161.00    3 1.0240  -44.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 164.86            0.0      0.0     0.0   3091 ABILENE 1 3 115.00    3  1     49.2    10.1  1.000UN          19   268
                                                                          3089 ABILENE 1 1 161.00    3  1    -49.2   -10.1  1.000LK          18   277

    3091 ABILENE 1 3 115.00    3 1.0200  -45.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 117.31            0.0      0.0     0.0   3102 ABILENE 3 0 115.00    3  1     20.0    29.6                   36    98
                                                                          3125 ABILENE 5 0 115.00    3  1     29.2    44.2                   54    98
                                                                          3090 ABILENE 1 2 161.00    3  1    -49.2    -9.3  1.000LK          19   268

    3092 ABILENE 1 4 13.800    3 1.0400  -35.2   150.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.352           19.3R     0.0     0.0   3088 ABILENE 1 0 230.00    3  1    150.0    19.3  1.000LK          60   250

    3093 ROCKSPRING~1115.00    3 1.0016  -51.7     0.0      5.0     0.0 -----------------------------------------------------------------------------
                              28 115.18            0.0      1.4     0.0   3010 CAMP WOOD 0 115.00    3  1     -7.8     1.3                    8    98
                                                                          3052 HUNT 0      115.00    3  1      2.8    -2.7                    4    98

    3094 MERKEL 2 0  115.00    3 1.0198  -31.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 117.28            0.0      0.0     0.0   3032 ABILENE 7 0 115.00    3  1    164.7    16.9                   66   250
                                                                          3067 TRENT 1 0   115.00    3  1    -84.1    15.4                   57   149
                                                                          3095 MERKEL 2 1  18.000    3  1    -90.2    -4.5  1.000UN          36   250
                                                                          3137 SWEETWATER~1115.00    3  1      9.5   -27.7                   13   221

    3095 MERKEL 2 1  18.000    3 1.0400  -23.8    90.5      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.720           17.2R     0.0     0.0   3094 MERKEL 2 0  115.00    3  1     90.5    17.2  1.000LK          37   250

    3096 FLUVANNA 2 0230.00    3 1.0175  -34.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 234.03            0.0      0.0     0.0   2097 RALLS 1 1   230.00    2  1    270.8   -26.1                   36   750
                                                                          3097 FLUVANNA 2 1115.00    3  1    -51.1    14.6  1.000UN          33   162
                                                                          3097 FLUVANNA 2 1115.00    3  2    -51.1    14.6  1.000UN          33   162
                                                                          3098 FLUVANNA 2 213.800    3  1   -119.5    -4.9  1.000UN          60   200
                                                                          3133 SNYDER 2 0  230.00    3  1    -49.0     1.9                   11   443

    3097 FLUVANNA 2 1115.00    3 1.0104  -32.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 116.20            0.0      0.0     0.0   3109 FLUVANNA 1 0115.00    3  1   -102.4    25.7                   31   340
                                                                          3096 FLUVANNA 2 0230.00    3  1     51.2   -12.9  1.000LK          33   162
                                                                          3096 FLUVANNA 2 0230.00    3  2     51.2   -12.9  1.000LK          33   162

    3098 FLUVANNA 2 213.800    3 1.0400  -25.7   120.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.352           23.5R     0.0     0.0   3096 FLUVANNA 2 0230.00    3  1    120.0    23.5  1.000LK          61   200

    3099 DYESS AFB 0 115.00    3 1.0038  -37.0     0.0     12.1     0.0 -----------------------------------------------------------------------------
                              27 115.44            0.0      3.4     0.0   3032 ABILENE 7 0 115.00    3  1    -89.8    15.9                   61   149
                                                                          3077 ABILENE 6 0 115.00    3  1    -48.4     1.1                   22   221
                                                                          3100 HAWLEY 0    115.00    3  1    126.1   -20.4                   51   250

    3100 HAWLEY 0    115.00    3 1.0026  -43.2     0.0      8.5     0.0 -----------------------------------------------------------------------------
                              27 115.30            0.0      2.4     0.0   3099 DYESS AFB 0 115.00    3  1   -123.1    32.7                   51   250
                                                                          3102 ABILENE 3 0 115.00    3  1     51.6   -19.0                   56    98
                                                                          3125 ABILENE 5 0 115.00    3  1     63.0   -16.1                   44   149

    3101 BUCHANAN D~4115.00    3 1.0047  -40.9     0.0      9.4     0.0 -----------------------------------------------------------------------------
                              28 115.54            0.0      2.7     0.0   3025 SAN SABA 0  115.00    3  1     28.6    -6.8                   20   149
                                                                          3104 BUCHANAN D~1115.00    3  1    -76.3    15.1                   79    98
                                                                          6360 BURNET 1    115.00    6  1     38.3   -11.0                   41    98

    3102 ABILENE 3 0 115.00    3 1.0122  -45.9     0.0     75.3     0.0 -----------------------------------------------------------------------------
                              27 116.40            0.0     21.3     0.0   3027 ABILENE 2 1 115.00    3  1     -4.2   -12.1                    6   221
                                                                          3091 ABILENE 1 3 115.00    3  1    -19.9   -29.7                   36    98
                                                                          3100 HAWLEY 0    115.00    3  1    -51.1    20.4                   56    98

    3103 SWEETWATER~6115.00    3 1.0014  -29.2     0.0     39.3     0.0 -----------------------------------------------------------------------------
                              27 115.16            0.0     11.1     0.0   3003 SWEETWATER~4115.00    3  1    -86.8    24.2                   60   149
                                                                          3016 BLACKWELL 0 115.00    3  1     47.5   -35.4                   40   149

    3104 BUCHANAN D~1115.00    3 1.0048  -37.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              28 115.55            0.0      0.0     0.0   3101 BUCHANAN D~4115.00    3  1     77.1   -11.5                   80    98
                                                                          3105 BUCHANAN D~213.200    3  1    -44.3     6.3  1.000UN          75    60
                                                                          3106 BUCHANAN D~313.200    3  1   -160.9    37.1  1.000UN          83   200
                                                                          6156 MARBLE FA~11115.00    6  1    128.1   -31.9                   89   149

    3105 BUCHANAN D~213.200    3 1.0000  -31.6    44.5      0.0     0.0 -----------------------------------------------------------------------------
                              28 13.200           -1.9R     0.0     0.0   3104 BUCHANAN D~1115.00    3  1     44.5    -1.9  1.000LK          74    60

    3106 BUCHANAN D~313.200    3 1.0000  -16.5   162.8      0.0     0.0 -----------------------------------------------------------------------------
                              28 13.200           22.4R     0.0     0.0   3104 BUCHANAN D~1115.00    3  1    162.8    22.4  1.000LK          82   200

    3107 INGRAM 0    115.00    3 0.9987  -51.9     0.0     14.9     0.0 -----------------------------------------------------------------------------
                              28 114.85            0.0      4.2     0.0   3002 KERRVILLE 1 115.00    3  1    -16.4     1.3                   17    98
                                                                          3052 HUNT 0      115.00    3  1      1.5    -5.5                    6    98

    3108 KEMPNER 0   115.00    3 1.0093  -53.9     0.0     23.5     0.0 -----------------------------------------------------------------------------
                              28 116.08            0.0      6.7     0.0   3147 LAMPASAS 0  115.00    3  1     -3.5   -19.1                   20    98
                                                                          6065 BERTRAM 0   115.00    6  1    -20.1    12.5                   24    98

    3109 FLUVANNA 1 0115.00    3 1.0082  -31.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.94            0.0      0.0     0.0   1028 COAHOMA 0   115.00    1  1    -40.0    32.6                   21   250
                                                                          3097 FLUVANNA 2 1115.00    3  1    102.8   -23.7                   31   340
                                                                          3110 FLUVANNA 1 113.800    3  1    -62.8    -9.0  1.000UN          56   114

    3110 FLUVANNA 1 113.800    3 1.0400  -23.7    63.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 14.352           17.7R     0.0     0.0   3109 FLUVANNA 1 0115.00    3  1     63.0    17.7  1.000LK          57   114

    3111 STERLING C~7115.00    3 1.0005  -27.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.05            0.0      0.0     0.0   3042 SILVER 1    115.00    3  1     75.2    13.5                   35   221
                                                                          3059 STERLING C~2115.00    3  1     36.3   -26.4                   20   221
                                                                          3112 STERLING C~818.000    3  1    -55.7     6.8  1.000UN          62    90
                                                                          3113 STERLING C~918.000    3  1    -55.8     6.1  1.000UN          62    90

    3112 STERLING C~818.000    3 1.0000  -19.2    56.1      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.000            1.3R     0.0     0.0   3111 STERLING C~7115.00    3  1     56.1     1.3  1.000LK          62    90

    3113 STERLING C~918.000    3 1.0000  -19.2    56.1      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.000            2.0R     0.0     0.0   3111 STERLING C~7115.00    3  1     56.1     2.0  1.000LK          62    90

    3114 SAN ANGELO~2115.00    3 1.0150  -42.9     0.0     98.3     0.0 -----------------------------------------------------------------------------
                              27 116.73            0.0     27.9     0.0   3019 CHRISTOVAL 1115.00    3  1    -84.0    -4.2                   38   221
                                                                          3019 CHRISTOVAL 1115.00    3  2    -84.0    -4.2                   38   221
                                                                          3030 SAN ANGELO~1115.00    3  1     69.7   -19.6                   49   149

    3115 ROTAN 0     115.00    3 1.0092  -31.9     0.0      9.6     0.0 -----------------------------------------------------------------------------
                              27 116.06            0.0      2.7     0.0   2074 JAYTON 1    115.00    2  1     83.0   -28.5                   40   221
                                                                          3023 STAMFORD 0  115.00    3  1     31.9   -14.8                   36    98
                                                                          3116 SYNDER 0    115.00    3  1   -124.5    40.6                   59   221

    3116 SYNDER 0    115.00    3 1.0062  -25.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.71            0.0      0.0     0.0   3115 ROTAN 0     115.00    3  1    128.1   -27.3                   59   221
                                                                          3117 SYNDER 1    13.800    3  1    -47.2     7.8  1.000UN          60    80
                                                                          3118 SYNDER 2    13.800    3  1    -89.7    15.2  1.000UN          65   139
                                                                          3136 SNYDER 2 3  115.00    3  1      8.8     4.3                    4   221

    3117 SYNDER 1    13.800    3 1.0000  -22.1    47.3      0.0     0.0 -----------------------------------------------------------------------------
                              27 13.800           -5.3R     0.0     0.0   3116 SYNDER 0    115.00    3  1     47.3    -5.3  1.000LK          59    80

    3118 SYNDER 2    13.800    3 1.0000  -21.2    90.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 13.800           -8.8R     0.0     0.0   3116 SYNDER 0    115.00    3  1     90.0    -8.8  1.000LK          65   139

    3119 BRACKETTVI~1115.00    3 1.0226  -46.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              28 117.60            0.0      0.0     0.0   3120 BRACKETTVI~213.800    3  1    -29.7     0.8  1.000UN          65    46
                                                                          4002 LAUGHLIN A~1115.00    4  1     11.4     2.7                   12    98
                                                                          4188 QUEMADO 0   115.00    4  1     18.3    -3.4                   19    98

    3120 BRACKETTVI~213.800    3 1.0230  -45.2    29.7      0.0     0.0 -----------------------------------------------------------------------------
                              28 14.117            0.0      0.0     0.0   3119 BRACKETTVI~1115.00    3  1     29.7     0.0  1.000LK          65    46

    3121 ROSCOE 1 0  115.00    3 1.0023  -25.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.27            0.0      0.0     0.0   3015 ROSCOE 6 0  115.00    3  1     38.5    -3.0                   39    98
                                                                          3122 ROSCOE 1 1  18.000    3  1   -146.5    21.6  1.000UN          59   250
                                                                          3129 ROSCOE 3 0  115.00    3  1     15.8     1.8                   11   149
                                                                          3145 TRENT 2 0   115.00    3  1     92.2   -20.4                   63   149

    3122 ROSCOE 1 1  18.000    3 1.0000  -16.3   147.8      0.0     0.0 -----------------------------------------------------------------------------
                              27 18.000            1.4R     0.0     0.0   3121 ROSCOE 1 0  115.00    3  1    147.8     1.4  1.000LK          59   250

    3123 UVALDE 0    115.00    3 0.9944  -50.9     0.0     66.1     0.0 -----------------------------------------------------------------------------
                              28 114.36            0.0     18.7     0.0   3073 BRACKETTVI~3115.00    3  1    -61.2     0.5                   62    98
                                                                          3126 SABINAL 0   115.00    3  1     -4.9   -19.2                   20    98

    3124 FREDERICKS~1115.00    3 1.0275  -52.5     0.0     64.5     0.0 -----------------------------------------------------------------------------
                              28 118.17            0.0     18.3     0.0   3011 LLANO 0     115.00    3  1     20.3     5.1                   21    98
                                                                          3014 KINGSLAND 0 115.00    3  1    -54.5    19.7                   39   149
                                                                          6286 BOERNE 2 1  115.00    6  1    -30.3     4.4                   31   100

    3125 ABILENE 5 0 115.00    3 1.0045  -45.9     0.0     91.3     0.0 -----------------------------------------------------------------------------
                              27 115.52            0.0     25.9     0.0   3091 ABILENE 1 3 115.00    3  1    -28.9   -43.8                   54    98
                                                                          3100 HAWLEY 0    115.00    3  1    -62.3    18.0                   44   149

    3126 SABINAL 0   115.00    3 1.0241  -51.1     0.0     10.0     0.0 -----------------------------------------------------------------------------
                              28 117.77            0.0      2.8     0.0   3005 LEAKEY 0    115.00    3  1     11.2     4.3                   12    98
                                                                          3123 UVALDE 0    115.00    3  1      5.1    17.8                   19    98
                                                                          6059 D HANIS 0   115.00    6  1    -26.2    17.0                   32    98

    3127 SWEETWATER~2115.00    3 1.0000  -25.1   101.3      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.00          -23.2R     0.0     0.0   3015 ROSCOE 6 0  115.00    3  1     19.9    -5.7                   21    98
                                                                          3141 SWEETWATER~3115.00    3  1     81.4   -17.5                   38   221

    3128 LORAINE 2 0 115.00    3 1.0018  -27.3     0.0      2.8     0.0 -----------------------------------------------------------------------------
                              27 115.20            0.0      0.8     0.0   3015 ROSCOE 6 0  115.00    3  1    -52.7    10.3                   55    98
                                                                          3085 LORAINE 1 0 115.00    3  1     49.9   -11.1                   52    98

    3129 ROSCOE 3 0  115.00    3 1.0000  -25.5    94.9      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.00          -62.2R     0.0     0.0   3047 ROSCOE 5 1  115.00    3  1    110.7   -59.8                   57   221
                                                                          3121 ROSCOE 1 0  115.00    3  1    -15.8    -2.3                   11   149

    3130 SAN ANGELO~3115.00    3 1.0116  -31.9     0.0     92.2     0.0 -----------------------------------------------------------------------------
                              27 116.34            0.0     26.1     0.0   1020 BIG SPRING~1115.00    1  1    -98.8     6.2                   45   221
                                                                          1044 BIG LAKE 0  115.00    1  1     43.4    -8.8                   20   221
                                                                          1084 BIG SPRING~3115.00    1  1    -36.7   -23.4                   20   221

    3131 TUSOCOLA 0  115.00    3 1.0200  -30.3    85.5      0.0     0.0 -----------------------------------------------------------------------------
                              27 117.30           25.3R     0.0     0.0   3016 BLACKWELL 0 115.00    3  1      4.1     8.5                   10    98
                                                                          3070 NOLAN 0     115.00    3  1    -68.8    22.9                   49   149
                                                                          3077 ABILENE 6 0 115.00    3  1    150.2    -6.1                   60   250

    3132 EDEN 0      115.00    3 1.0052  -45.4     0.0      9.6     0.0 -----------------------------------------------------------------------------
                              28 115.60            0.0      2.7     0.0   3075 MASON 0     115.00    3  1      2.6    -3.7                    5    98
                                                                          3144 ROWENA 0    115.00    3  1    -12.1     1.0                   12    98

    3133 SNYDER 2 0  230.00    3 1.0183  -33.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 234.20            0.0      0.0     0.0   1004 O DONNELL ~2230.00    1  1   -164.5    52.5                   33   523
                                                                          3078 HERMLEIGH 0 230.00    3  1    119.0   -45.1                   24   523
                                                                          3096 FLUVANNA 2 0230.00    3  1     49.0    -6.4                   11   443
                                                                          3134 SNYDER 2 1  161.00    3  1     -3.6    -1.0  1.000UN           4    83

    3134 SNYDER 2 1  161.00    3 1.0204  -33.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 164.28            0.0      0.0     0.0   3079 HERMLEIGH 1 161.00    3  1     26.5    -8.3                   15   187
                                                                          3135 SNYDER 2 2  161.00    3  1    -30.1     7.3  1.000UN          15   200
                                                                          3133 SNYDER 2 0  230.00    3  1      3.6     1.0  1.000LK           4    83

    3135 SNYDER 2 2  161.00    3 1.0096  -29.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 162.54            0.0      0.0     0.0   3136 SNYDER 2 3  115.00    3  1    -30.2     5.2  1.000UN          15   200
                                                                          3134 SNYDER 2 1  161.00    3  1     30.2    -5.2  1.000LK          15   200

    3136 SNYDER 2 3  115.00    3 1.0019  -25.5     0.0     47.0     0.0 -----------------------------------------------------------------------------
                              27 115.21            0.0     13.3     0.0   3033 SNYDER 1 0  115.00    3  1    -68.4    -5.1                   27   250
                                                                          3116 SYNDER 0    115.00    3  1     -8.8    -5.2                    5   221
                                                                          3135 SNYDER 2 2  161.00    3  1     30.2    -3.1  1.000LK          15   200

    3137 SWEETWATER~1115.00    3 1.0300  -32.2    75.9      0.0     0.0 -----------------------------------------------------------------------------
                              27 118.45           60.9R     0.0     0.0   3007 MERKEL 3 0  115.00    3  1     51.0    10.0                   35   149
                                                                          3083 MERKEL 1 1  115.00    3  1     34.3    23.4                   28   149
                                                                          3094 MERKEL 2 0  115.00    3  1     -9.4    27.5                   13   221

    3138 MENARD 0    115.00    3 1.0214  -44.9     0.0     10.9     0.0 -----------------------------------------------------------------------------
                              28 117.47            0.0      3.1     0.0   3075 MASON 0     115.00    3  1      9.7     2.4                   10    98
                                                                          3142 GOODFELLOW~1115.00    3  1      7.1    -7.1                   10    98
                                                                          3146 JUNCTION 0  115.00    3  1    -27.8     1.5                   19   149

    3139 WINTERS 0   115.00    3 0.9954  -37.4     0.0     14.9     0.0 -----------------------------------------------------------------------------
                              27 114.48            0.0      4.2     0.0   3016 BLACKWELL 0 115.00    3  1    -97.9    16.8                   45   221
                                                                          3040 BALLINGER 0 115.00    3  1     83.0   -21.0                   34   250

    3140 GOLDSBORO 0 115.00    3 1.0041  -36.9     0.0      0.2     0.0 -----------------------------------------------------------------------------
                              27 115.47            0.0      0.1     0.0   3008 COLEMAN 0   115.00    3  1     64.0   -14.5                   26   250
                                                                          3031 TUSCOLA 0   115.00    3  1    -54.7    13.6                   38   149
                                                                          3069 OVALO 0     115.00    3  1     -9.5     0.9                   10    98

    3141 SWEETWATER~3115.00    3 1.0000  -26.4    68.6      0.0     0.0 -----------------------------------------------------------------------------
                              27 115.00          -71.8R     0.0     0.0   3003 SWEETWATER~4115.00    3  1     59.7   -19.2                   42   149
                                                                          3064 ROSCOE 4 0  115.00    3  1     38.5   -15.5                   28   149
                                                                          3067 TRENT 1 0   115.00    3  1     51.4   -56.0                   51   149
                                                                          3127 SWEETWATER~2115.00    3  1    -80.9    18.9                   38   221

    3142 GOODFELLOW~1115.00    3 1.0281  -45.6     0.0      7.1     0.0 -----------------------------------------------------------------------------
                              27 118.23            0.0      2.0     0.0   3066 BRADY 0     115.00    3  1     -1.9    10.3                   11    98
                                                                          3072 MILES 0     115.00    3  1      2.0    11.6                   12    98
                                                                          3138 MENARD 0    115.00    3  1     -7.1     4.9                    9    98

    3143 SANTA ANNA 0115.00    3 1.0152  -43.5     0.0      5.8     0.0 -----------------------------------------------------------------------------
                              28 116.75            0.0      1.6     0.0   3008 COLEMAN 0   115.00    3  1    -23.6    17.6                   30    98
                                                                          3144 ROWENA 0    115.00    3  1     17.9    -1.8                   18    98

    3144 ROWENA 0    115.00    3 1.0086  -44.6     0.0      5.6     0.0 -----------------------------------------------------------------------------
                              28 115.99            0.0      1.6     0.0   3132 EDEN 0      115.00    3  1     12.2    -2.2                   13    98
                                                                          3143 SANTA ANNA 0115.00    3  1    -17.7     0.6                   18    98

    3145 TRENT 2 0   115.00    3 1.0086  -32.4     0.0      2.9     0.0 -----------------------------------------------------------------------------
                              27 115.98            0.0      0.8     0.0   3006 HAMLIN 0    115.00    3  1     73.3   -12.8                   50   149
                                                                          3007 MERKEL 3 0  115.00    3  1     13.4   -18.0                   23    98
                                                                          3121 ROSCOE 1 0  115.00    3  1    -89.6    30.0                   63   149

    3146 JUNCTION 0  115.00    3 1.0280  -42.4     0.0     12.0     0.0 -----------------------------------------------------------------------------
                              28 118.22            0.0      3.4     0.0   3009 SONORA 0    115.00    3  1    -40.1    15.1                   29   149
                                                                          3138 MENARD 0    115.00    3  1     28.1    -2.9                   19   149

    3147 LAMPASAS 0  115.00    3 1.0260  -54.1     0.0     34.8     0.0 -----------------------------------------------------------------------------
                              28 117.99            0.0      9.8     0.0   3029 LOMETA 0    115.00    3  1    -38.3     5.6                   15   250
                                                                          3108 KEMPNER 0   115.00    3  1      3.6    18.3                   19    98

    4002 LAUGHLIN A~1115.00    4 1.0155  -47.5     0.0      1.0     0.0 -----------------------------------------------------------------------------
                              20 116.78            0.0      0.3     0.0   3073 BRACKETTVI~3115.00    3  1     10.4     4.1                   11    98
                                                                          3119 BRACKETTVI~1115.00    3  1    -11.4    -4.4                   12    98

    4003 EDINBURG 3 0115.00    4 1.0089  -54.8     0.0    127.3     0.0 -----------------------------------------------------------------------------
                              19 116.02            0.0     36.1     0.0   4040 MISSION 4 1 115.00    4  1   -158.9     4.2                   64   250
                                                                          4103 EDINBURG 1 0115.00    4  1     43.4   -23.8                   22   221
                                                                          4103 EDINBURG 1 0115.00    4  2     43.4   -23.8                   22   221
                                                                          4128 RIO GRANDE~1115.00    4  1    -55.1     7.3                   25   221

    4004 LAREDO 7 0  230.00    4 1.0112  -49.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 232.57            0.0      0.0     0.0   4005 LAREDO 7 1  115.00    4  1    107.4     8.0  1.000UN          57   190
                                                                          4014 EAGLE PASS 0230.00    4  1    -22.9   -14.5                    5   548
                                                                          4113 LAREDO 1 0  230.00    4  1    -84.5     6.4                   19   443

    4005 LAREDO 7 1  115.00    4 1.0066  -53.1     0.0    164.1     0.0 -----------------------------------------------------------------------------
                              20 115.76            0.0     46.5     0.0   4022 ENCINAL 0   115.00    4  1     -2.5     9.1                    6   149
                                                                          4114 LAREDO 1 1  115.00    4  1    -54.4    16.2                   26   221
                                                                          4004 LAREDO 7 0  230.00    4  1   -107.3    -0.9  1.000LK          56   190

    4006 BRUNI 2 0   115.00    4 1.0012  -43.7     0.0      2.8     0.0 -----------------------------------------------------------------------------
                              20 115.14            0.0      0.8     0.0   4011 HEBBRONVIL~1115.00    4  1    -16.7     7.7                   12   149
                                                                          4197 OILTON 2    115.00    4  1     14.0    -8.5                    7   221

    4007 MCALLEN 2 0 115.00    4 1.0115  -55.6     0.0    183.7     0.0 -----------------------------------------------------------------------------
                              19 116.32            0.0     52.0     0.0   4027 MCALLEN 3 0 115.00    4  1      3.7   -66.4                   30   221
                                                                          4034 HIDALGO 0   115.00    4  1    -82.8    25.8                   58   149
                                                                          4122 MCALLEN 1 0 115.00    4  1   -104.6   -11.4                   48   221

    4008 POTEET 0    115.00    4 0.9949  -47.9     0.0     32.5     0.0 -----------------------------------------------------------------------------
                              20 114.41            0.0      9.2     0.0   6112 NATALIA 0   115.00    6  1      3.4   -10.0                   11    98
                                                                          6155 SAN ANTON~38115.00    6  1     25.9    -2.0                   17   149
                                                                          6346 LEMING 0    115.00    6  1    -61.7     2.7                   41   149

    4009 SARITA 3 0  115.00    4 1.0240  -29.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 117.76            0.0      0.0     0.0   4010 SARITA 3 1  20.000    4  1    -75.4    -4.4  1.000UN          58   131
                                                                          4010 SARITA 3 1  20.000    4  2    -75.5    -3.6  1.000UN          58   131
                                                                          4152 ARMSTRONG ~2115.00    4  1     90.6    -7.5                   41   221
                                                                          4152 ARMSTRONG ~2115.00    4  2     90.6    -7.5                   41   221
                                                                          4165 SARITA 2 0  115.00    4  1    -15.1    11.5                    9   221
                                                                          4165 SARITA 2 0  115.00    4  2    -15.1    11.5                    9   221

    4010 SARITA 3 1  20.000    4 1.0300  -26.2   151.2      0.0     0.0 -----------------------------------------------------------------------------
                              21 20.600           15.5R     0.0     0.0   4009 SARITA 3 0  115.00    4  1     75.6     8.2  1.000LK          58   131
                                                                          4009 SARITA 3 0  115.00    4  2     75.6     7.4  1.000LK          58   131

    4011 HEBBRONVIL~1115.00    4 0.9958  -42.4     0.0     16.1     0.0 -----------------------------------------------------------------------------
                              19 114.52            0.0      4.5     0.0   4006 BRUNI 2 0   115.00    4  1     16.8    -9.1                   13   149
                                                                          4185 ZAPATA 0    115.00    4  1    -32.9     4.5                   22   149

    4012 PROGRESO 0  115.00    4 1.0230  -50.5     0.0     13.7     0.0 -----------------------------------------------------------------------------
                              19 117.64            0.0      3.9     0.0   4034 HIDALGO 0   115.00    4  1     58.8     5.5                   27   221
                                                                          4103 EDINBURG 1 0115.00    4  1     72.4    -6.6                   33   221
                                                                          4121 SANTA MARI~1115.00    4  1    -15.4     0.1                   16    98
                                                                          4171 SAN BENITO 0115.00    4  1   -129.5    49.4                   63   221

    4013 EDINBURG 2 0115.00    4 1.0127  -54.0     0.0     92.3     0.0 -----------------------------------------------------------------------------
                              19 116.46            0.0     26.2     0.0   4089 SANTA ROSA~1115.00    4  1   -143.2    34.3                   59   250
                                                                          4107 DONNA 0     115.00    4  1     24.8   -20.7                   33    98
                                                                          4122 MCALLEN 1 0 115.00    4  1     26.1   -39.7                   49    98

    4014 EAGLE PASS 0230.00    4 1.0177  -48.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 234.08            0.0      0.0     0.0   3050 DEL RIO 0   230.00    3  1   -101.8     1.9                   19   548
                                                                          4004 LAREDO 7 0  230.00    4  1     22.9     3.0                    4   548
                                                                          4015 EAGLE PASS 1115.00    4  1     72.4    -2.4  1.000UN          23   321
                                                                          4015 EAGLE PASS 1115.00    4  2     72.4    -2.4  1.000UN          23   321
                                                                          4131 PEARSALL 0  230.00    4  1    -65.8    -0.1                   15   443

    4015 EAGLE PASS 1115.00    4 1.0185  -50.1     0.0    159.8     0.0 -----------------------------------------------------------------------------
                              20 117.13            0.0     45.3     0.0   4188 QUEMADO 0   115.00    4  1    -15.1    -0.2                   15    98
                                                                          4014 EAGLE PASS 0230.00    4  1    -72.3     4.2  1.000LK          23   321
                                                                          4014 EAGLE PASS 0230.00    4  2    -72.3     4.2  1.000LK          23   321

    4016 CHARLOTTE 0 115.00    4 1.0088  -43.5     0.0      6.2     0.0 -----------------------------------------------------------------------------
                              20 116.01            0.0      1.8     0.0   4023 MOORE 0     115.00    4  1     46.8    -7.5                   48    98
                                                                          4117 JOURDANTON 0115.00    4  1    -53.0     5.8                   36   149

    4017 CORPUS CH~24115.00    4 1.0135  -30.1     0.0     89.6     0.0 -----------------------------------------------------------------------------
                              21 116.55            0.0     25.4     0.0   4081 CORPUS CH~19115.00    4  1   -108.6   -18.1                   50   221
                                                                          4081 CORPUS CH~19115.00    4  2   -108.6   -18.1                   50   221
                                                                          4087 CORPUS CH~25115.00    4  1     42.3   -35.6                   37   149
                                                                          4123 CORPUS CH~27115.00    4  1     85.4    46.3                   44   221

    4018 WOODSBORO 0 115.00    4 1.0133  -34.1     0.0      7.1     0.0 -----------------------------------------------------------------------------
                              21 116.53            0.0      2.0     0.0   4037 SINTON 0    115.00    4  1     43.4   -17.3                   31   149
                                                                          4149 ROCKPORT 0  115.00    4  1    -50.6    15.3                   35   149

    4019 MERCEDES 0  115.00    4 1.0031  -48.7     0.0    135.8     0.0 -----------------------------------------------------------------------------
                              19 115.36            0.0     38.5     0.0   4067 HARLINGEN ~1115.00    4  1    -78.0     6.5                   35   221
                                                                          4067 HARLINGEN ~1115.00    4  2    -78.0     6.5                   35   221
                                                                          4121 SANTA MARI~1115.00    4  1     20.2   -51.5                   56    98

    4020 CORPUS CH~13115.00    4 0.9879  -32.2     0.0    117.8     0.0 -----------------------------------------------------------------------------
                              21 113.61            0.0     33.4     0.0   4051 BISHOP 0    115.00    4  1     71.5   -12.4                   33   221
                                                                          4051 BISHOP 0    115.00    4  2     71.5   -12.4                   33   221
                                                                          4123 CORPUS CH~27115.00    4  1    -27.8   -10.5                   20   149
                                                                          4150 CORPUS CH~12115.00    4  1   -116.5     0.9                   53   221
                                                                          4150 CORPUS CH~12115.00    4  2   -116.5     0.9                   53   221

    4021 EDCOUCH 0   115.00    4 1.0041  -48.5     0.0     32.0     0.0 -----------------------------------------------------------------------------
                              19 115.47            0.0      9.1     0.0   4089 SANTA ROSA~1115.00    4  1    -71.0     6.0                   48   149
                                                                          4167 HARGILL 0   115.00    4  1     39.0   -15.1                   28   149

    4022 ENCINAL 0   115.00    4 0.9960  -52.8     0.0      5.6     0.0 -----------------------------------------------------------------------------
                              20 114.54            0.0      1.6     0.0   4005 LAREDO 7 1  115.00    4  1      2.5   -10.9                    8   149
                                                                          4187 COTULLA 0   115.00    4  1     -8.1     9.3                    8   149

    4023 MOORE 0     115.00    4 1.0088  -45.5     0.0      5.1     0.0 -----------------------------------------------------------------------------
                              20 116.01            0.0      1.4     0.0   4016 CHARLOTTE 0 115.00    4  1    -46.5     8.1                   48    98
                                                                          6112 NATALIA 0   115.00    6  1     41.4    -9.6                   43    98

    4024 CHRISTINE 0 230.00    4 1.0195  -35.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 234.49            0.0      0.0     0.0   4025 CHRISTINE 1 115.00    4  1    150.4     5.6  1.000UN          58   260
                                                                          4026 CHRISTINE 2 13.800    4  1   -204.4     1.8  1.000UN          41   500
                                                                          4026 CHRISTINE 2 13.800    4  2   -204.4     1.8  1.000UN          41   500
                                                                          4131 PEARSALL 0  230.00    4  1    247.8   -11.7                   38   647
                                                                          6263 KENEDY 0    230.00    6  1     10.6     2.5                    2   443

    4025 CHRISTINE 1 115.00    4 1.0173  -39.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 116.99            0.0      0.0     0.0   4117 JOURDANTON 0115.00    4  1    150.2    -4.2                   58   260
                                                                          4024 CHRISTINE 0 230.00    4  1   -150.2     4.2  1.000LK          58   260

    4026 CHRISTINE 2 13.800    4 1.0300  -28.5   410.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 14.214           49.9R     0.0     0.0   4024 CHRISTINE 0 230.00    4  1    205.0    25.0  1.000LK          41   500
                                                                          4024 CHRISTINE 0 230.00    4  2    205.0    25.0  1.000LK          41   500

    4027 MCALLEN 3 0 115.00    4 1.0251  -55.7     0.0     65.1     0.0 -----------------------------------------------------------------------------
                              19 117.88            0.0     18.5     0.0   4007 MCALLEN 2 0 115.00    4  1     -3.6    67.0                   30   221
                                                                          4088 PHARR 0     115.00    4  1    -30.8   -42.7                   24   221
                                                                          4088 PHARR 0     115.00    4  2    -30.8   -42.7                   24   221

    4028 FANNIN 0    230.00    4 1.0208  -29.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 234.78            0.0      0.0     0.0   4029 FANNIN 1    115.00    4  1     64.4    -1.0  1.000UN          43   149
                                                                          4029 FANNIN 1    115.00    4  2     64.4    -1.0  1.000UN          43   149
                                                                          4030 FANNIN 2    13.800    4  1   -149.3    34.2  1.000UN          67   230
                                                                          4030 FANNIN 2    13.800    4  2   -149.3    34.2  1.000UN          67   230
                                                                          4030 FANNIN 2    13.800    4  3   -149.3    34.2  1.000UN          61   250
                                                                          7043 VICTORIA 2 1230.00    7  1     55.0   -35.8                   15   443
                                                                          7274 VICTORIA 3 0230.00    7  1    131.9   -32.3                   18   750
                                                                          7274 VICTORIA 3 0230.00    7  2    131.9   -32.3                   18   750

    4029 FANNIN 1    115.00    4 1.0211  -31.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 117.43            0.0      0.0     0.0   6253 YORKTOWN 0  115.00    6  1    108.3   -16.3                   50   221
                                                                          7275 VICTORIA 3 1115.00    7  1     20.5    10.7                   16   149
                                                                          4028 FANNIN 0    230.00    4  1    -64.4     2.8  1.000LK          43   149
                                                                          4028 FANNIN 0    230.00    4  2    -64.4     2.8  1.000LK          43   149

    4030 FANNIN 2    13.800    4 1.0100  -26.3   448.1      0.0     0.0 -----------------------------------------------------------------------------
                              21 13.938          -75.9R     0.0     0.0   4028 FANNIN 0    230.00    4  1    149.4   -25.3  1.000LK          66   230
                                                                          4028 FANNIN 0    230.00    4  2    149.4   -25.3  1.000LK          66   230
                                                                          4028 FANNIN 0    230.00    4  3    149.4   -25.3  1.000LK          61   250

    4031 SAN YGNACI~1115.00    4 0.9996  -44.3     0.0      2.7     0.0 -----------------------------------------------------------------------------
                              20 114.95            0.0      0.8     0.0   4043 FALCON HEI~5115.00    4  1    -56.4    15.8                   39   149
                                                                          4147 LAREDO 4 1  115.00    4  1     53.6   -16.6                   38   149

    4032 KINGSVILLE 0115.00    4 0.9901  -37.6     0.0     91.4     0.0 -----------------------------------------------------------------------------
                              21 113.86            0.0     25.9     0.0   4051 BISHOP 0    115.00    4  1    -22.5     4.6                   23    98
                                                                          4141 SARITA 1 1  115.00    4  1    -68.9   -30.5                   51   149

    4033 LAREDO 6 0  115.00    4 0.9890  -49.5     0.0    126.2     0.0 -----------------------------------------------------------------------------
                              20 113.74            0.0     35.8     0.0   4101 LAREDO 3 0  115.00    4  1    -39.6    22.7                   30   150
                                                                          4147 LAREDO 4 1  115.00    4  1    -58.4   -12.9                   27   221
                                                                          4147 LAREDO 4 1  115.00    4  2    -58.4   -12.9                   27   221
                                                                          4190 LAREDO 5 0  115.00    4  1     30.1   -32.6                   30   149

    4034 HIDALGO 0   115.00    4 1.0092  -53.6     0.0     37.6     0.0 -----------------------------------------------------------------------------
                              19 116.06            0.0     10.7     0.0   4007 MCALLEN 2 0 115.00    4  1     83.4   -23.5                   58   149
                                                                          4012 PROGRESO 0  115.00    4  1    -58.2    -3.7                   26   221
                                                                          4154 PENITAS 0   115.00    4  1    -62.8    16.5                   29   221

    4035 CORPUS CH~15115.00    4 0.9876  -31.2     0.0     79.2     0.0 -----------------------------------------------------------------------------
                              21 113.57            0.0     22.4     0.0   4064 CORPUS CH~16115.00    4  1    -51.3   -24.5                   38   149
                                                                          4150 CORPUS CH~12115.00    4  1    -27.8     2.0                   28    98

    4036 CRYSTAL CI~1115.00    4 0.9888  -49.2     0.0     35.1     0.0 -----------------------------------------------------------------------------
                              20 113.71            0.0      9.9     0.0   4132 PEARSALL 1  115.00    4  1    -47.7    -6.6                   32   149
                                                                          4189 CARRIZO SP~1115.00    4  1     12.6    -3.4                   13    98

    4037 SINTON 0    115.00    4 1.0179  -35.7     0.0     28.7     0.0 -----------------------------------------------------------------------------
                              21 117.06            0.0      8.1     0.0   4018 WOODSBORO 0 115.00    4  1    -43.2    17.7                   31   149
                                                                          4054 SKIDMORE 0  115.00    4  1     52.0     3.1                   53    98
                                                                          4099 ODEM 0      115.00    4  1    -37.5    38.5                   36   149

    4038 BEEVILLE 0  115.00    4 1.0061  -39.1     0.0     83.3     0.0 -----------------------------------------------------------------------------
                              21 115.70            0.0     23.6     0.0   4054 SKIDMORE 0  115.00    4  1    -45.9    -0.3                   47    98
                                                                          4125 PETTUS 0    115.00    4  1    -16.1     1.7                   16    98
                                                                          4178 GOLIAD 0    115.00    4  1    -21.4   -25.0                   34    98

    4039 MISSION 4 0 230.00    4 1.0182  -44.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 234.18            0.0      0.0     0.0   4040 MISSION 4 1 115.00    4  1    216.2   -46.6  1.000UN          58   384
                                                                          4040 MISSION 4 1 115.00    4  2    216.2   -46.6  1.000UN          58   384
                                                                          4073 MISSION 1 0 230.00    4  1    192.8     0.9                   26   750
                                                                          4073 MISSION 1 0 230.00    4  2    192.8     0.9                   26   750
                                                                          4151 ARMSTRONG ~1230.00    4  1   -272.6    30.5                   37   750
                                                                          4151 ARMSTRONG ~1230.00    4  2   -272.6    30.5                   37   750
                                                                          4151 ARMSTRONG ~1230.00    4  3   -272.6    30.5                   37   750

    4040 MISSION 4 1 115.00    4 1.0315  -47.9     0.0    225.7     0.0 -----------------------------------------------------------------------------
                              19 118.62            0.0     63.9     0.0   4003 EDINBURG 3 0115.00    4  1    161.9    13.7                   65   250
                                                                          4074 MISSION 1 1 115.00    4  1   -154.5    62.1                   67   250
                                                                          4074 MISSION 1 1 115.00    4  2   -154.5    62.1                   67   250
                                                                          4074 MISSION 1 1 115.00    4  3   -154.5    62.1                   67   250
                                                                          4079 MISSION 3 0 115.00    4  1    169.1    19.3                   57   300
                                                                          4079 MISSION 3 0 115.00    4  2    169.1    19.3                   57   300
                                                                          4079 MISSION 3 0 115.00    4  3    169.1    19.3                   57   300
                                                                          4039 MISSION 4 0 230.00    4  1   -215.8    60.1  1.000LK          58   384
                                                                          4039 MISSION 4 0 230.00    4  2   -215.8    60.1  1.000LK          58   384

    4041 SAN JUAN 0  230.00    4 1.0135  -48.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 233.10            0.0      0.0     0.0   4042 SAN JUAN 1  115.00    4  1    250.5   -16.4  1.000UN          57   442
                                                                          4042 SAN JUAN 1  115.00    4  2    250.5   -16.4  1.000UN          57   442
                                                                          4042 SAN JUAN 1  115.00    4  3    250.5   -16.4  1.000UN          57   442
                                                                          4073 MISSION 1 0 230.00    4  1   -375.7    24.5                   46   820
                                                                          4073 MISSION 1 0 230.00    4  2   -375.7    24.5                   46   820

    4042 SAN JUAN 1  115.00    4 1.0216  -53.8     0.0    215.2     0.0 -----------------------------------------------------------------------------
                              19 117.49            0.0     61.0     0.0   4088 PHARR 0     115.00    4  1    137.9   -80.7                   64   250
                                                                          4088 PHARR 0     115.00    4  2    137.9   -80.7                   64   250
                                                                          4107 DONNA 0     115.00    4  1    129.7    -6.9                   59   221
                                                                          4107 DONNA 0     115.00    4  2    129.7    -6.9                   59   221
                                                                          4041 SAN JUAN 0  230.00    4  1   -250.1    38.1  1.000LK          57   442
                                                                          4041 SAN JUAN 0  230.00    4  2   -250.1    38.1  1.000LK          57   442
                                                                          4041 SAN JUAN 0  230.00    4  3   -250.1    38.1  1.000LK          57   442

    4043 FALCON HEI~5115.00    4 0.9978  -38.1     0.0      2.5     0.0 -----------------------------------------------------------------------------
                              19 114.75            0.0      0.7     0.0   4031 SAN YGNACI~1115.00    4  1     57.8   -12.3                   40   149
                                                                          4119 ROMA 0      115.00    4  1    -60.3    11.6                   41   149

    4044 FALCON HEI~1115.00    4 1.0049  -33.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 115.57            0.0      0.0     0.0   4045 FALCON HEI~213.800    4  1    -93.1    -0.5  1.000UN          78   120
                                                                          4046 FALCON HEI~313.800    4  1     -6.7    -5.9  1.000UN          22    40
                                                                          4047 FALCON HEI~413.800    4  1   -193.6    12.2  1.000UN          78   250
                                                                          4119 ROMA 0      115.00    4  1    220.7     3.8                  100   221
                                                                          4185 ZAPATA 0    115.00    4  1     72.7    -9.6                   49   149

    4045 FALCON HEI~213.800    4 1.0200  -25.4    93.4      0.0     0.0 -----------------------------------------------------------------------------
                              19 14.076           14.3R     0.0     0.0   4044 FALCON HEI~1115.00    4  1     93.4    14.3  1.000LK          79   120

    4046 FALCON HEI~313.800    4 1.0200  -32.9     6.7      0.0     0.0 -----------------------------------------------------------------------------
                              19 14.076            6.1R     0.0     0.0   4044 FALCON HEI~1115.00    4  1      6.7     6.1  1.000LK          23    40

    4047 FALCON HEI~413.800    4 1.0200  -23.8   195.7      0.0     0.0 -----------------------------------------------------------------------------
                              19 14.076           21.9R     0.0     0.0   4044 FALCON HEI~1115.00    4  1    195.7    21.9  1.000LK          79   250

    4048 LA JOYA 0   115.00    4 1.0052  -48.4     0.0     13.1     0.0 -----------------------------------------------------------------------------
                              19 115.60            0.0      3.7     0.0   4154 PENITAS 0   115.00    4  1     90.1    -4.7                   41   221
                                                                          4155 SULLIVAN C~1115.00    4  1    -51.6     0.5                   23   221
                                                                          4155 SULLIVAN C~1115.00    4  2    -51.6     0.5                   23   221

    4049 SEBASTIAN ~2115.00    4 1.0193  -41.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 117.22            0.0      0.0     0.0   4050 SEBASTIAN ~313.800    4  1    -74.8    30.6  1.000UN          62   130
                                                                          4050 SEBASTIAN ~313.800    4  2    -74.8    30.6  1.000UN          62   130
                                                                          4086 RIO HONDO 0 115.00    4  1     -5.2   -34.7                   24   149
                                                                          4194 SEBASTIAN ~1115.00    4  1     77.3   -13.3                   36   221
                                                                          4194 SEBASTIAN ~1115.00    4  2     77.3   -13.3                   36   221

    4050 SEBASTIAN ~313.800    4 1.0000  -38.2   150.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.800          -51.2R     0.0     0.0   4049 SEBASTIAN ~2115.00    4  1     75.0   -25.6  1.000LK          61   130
                                                                          4049 SEBASTIAN ~2115.00    4  2     75.0   -25.6  1.000LK          61   130

    4051 BISHOP 0    115.00    4 0.9923  -36.8     0.0     89.4     0.0 -----------------------------------------------------------------------------
                              21 114.12            0.0     25.3     0.0   4020 CORPUS CH~13115.00    4  1    -70.6    16.4                   33   221
                                                                          4020 CORPUS CH~13115.00    4  2    -70.6    16.4                   33   221
                                                                          4032 KINGSVILLE 0115.00    4  1     22.6    -5.0                   24    98
                                                                          4052 BISHOP 1    18.000    4  1    -44.1   -25.4  1.000UN          51   100
                                                                          4127 ALICE 0     115.00    4  1     73.3   -27.7                   35   221

    4052 BISHOP 1    18.000    4 1.0400  -32.8    44.2      0.0     0.0 -----------------------------------------------------------------------------
                              21 18.720           29.8R     0.0     0.0   4051 BISHOP 0    115.00    4  1     44.2    29.8  1.000LK          53   100

    4053 ARMSTRONG ~4115.00    4 1.0196  -32.7     0.0      0.1     0.0 -----------------------------------------------------------------------------
                              19 117.25            0.0      0.0     0.0   4152 ARMSTRONG ~2115.00    4  1    -55.5     4.4                   25   221
                                                                          4152 ARMSTRONG ~2115.00    4  2    -55.5     4.4                   25   221
                                                                          4191 RAYMONDVIL~1115.00    4  1     55.4    -4.4                   25   221
                                                                          4191 RAYMONDVIL~1115.00    4  2     55.4    -4.4                   25   221

    4054 SKIDMORE 0  115.00    4 1.0114  -37.4     0.0      5.6     0.0 -----------------------------------------------------------------------------
                              21 116.31            0.0      1.6     0.0   4037 SINTON 0    115.00    4  1    -51.7    -2.3                   53    98
                                                                          4038 BEEVILLE 0  115.00    4  1     46.1     0.8                   47    98

    4055 CORPUS CH~29115.00    4 0.9931  -29.5     0.0     17.8     0.0 -----------------------------------------------------------------------------
                              21 114.20            0.0      5.0     0.0   4078 CORPUS CH~28115.00    4  1     21.2     5.9                   10   221
                                                                          4078 CORPUS CH~28115.00    4  2     21.2     5.9                   10   221
                                                                          4109 CORPUS CHR~8115.00    4  1     69.5    -3.1                   47   149
                                                                          4145 PORTLAND 0  115.00    4  1    -64.9    -6.8                   30   221
                                                                          4145 PORTLAND 0  115.00    4  2    -64.9    -6.8                   30   221

    4056 GREGORY 0   230.00    4 1.0263  -20.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 236.05            0.0      0.0     0.0   4057 GREGORY 1   115.00    4  1    310.6    69.2  1.000UN          64   500
                                                                          4058 GREGORY 2   13.800    4  1   -143.7     2.6  1.000UN          78   185
                                                                          4059 GREGORY 3   13.800    4  1   -143.6     2.9  1.000UN          78   185
                                                                          4060 GREGORY 4   13.800    4  1   -143.6     7.4  1.000UN          78   185
                                                                          4061 GREGORY 5   13.800    4  1   -171.9     5.9  1.000UN          66   259
                                                                          4062 GREGORY 6   13.800    4  1   -171.5    11.7  1.000UN          65   264
                                                                          4063 GREGORY 7   13.800    4  1   -172.1     4.0  1.000UN          66   260
                                                                          4158 CORPUS CHR~1230.00    4  1    334.7    45.4                   45   750
                                                                          4181 TAFT 1 0    230.00    4  1    301.2  -149.1                   52   647

    4057 GREGORY 1   115.00    4 1.0064  -26.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 115.74            0.0      0.0     0.0   4108 INGLESIDE 0 115.00    4  1     56.8     8.2                   26   221
                                                                          4108 INGLESIDE 0 115.00    4  2     56.8     8.2                   26   221
                                                                          4145 PORTLAND 0  115.00    4  1     98.1    10.7                   45   221
                                                                          4145 PORTLAND 0  115.00    4  2     98.1    10.7                   45   221
                                                                          4056 GREGORY 0   230.00    4  1   -309.7   -37.8  1.000LK          62   500

    4058 GREGORY 2   13.800    4 1.0300  -16.2   144.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.214            8.9R     0.0     0.0   4056 GREGORY 0   230.00    4  1    144.0     8.9  1.000LK          78   185

    4059 GREGORY 3   13.800    4 1.0300  -16.9   144.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.214            6.8R     0.0     0.0   4056 GREGORY 0   230.00    4  1    144.0     6.8  1.000LK          78   185

    4060 GREGORY 4   13.800    4 1.0300  -14.2   144.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.214            9.1R     0.0     0.0   4056 GREGORY 0   230.00    4  1    144.0     9.1  1.000LK          78   185

    4061 GREGORY 5   13.800    4 1.0300  -15.4   172.3      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.214           10.2R     0.0     0.0   4056 GREGORY 0   230.00    4  1    172.3    10.2  1.000LK          67   259

    4062 GREGORY 6   13.800    4 1.0300  -14.0   172.3      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.214            8.5R     0.0     0.0   4056 GREGORY 0   230.00    4  1    172.3     8.5  1.000LK          65   264

    4063 GREGORY 7   13.800    4 1.0300  -15.3   172.3      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.214           12.4R     0.0     0.0   4056 GREGORY 0   230.00    4  1    172.3    12.4  1.000LK          66   260

    4064 CORPUS CH~16115.00    4 0.9954  -30.6     0.0      8.8     0.0 -----------------------------------------------------------------------------
                              21 114.47            0.0      2.5     0.0   4035 CORPUS CH~15115.00    4  1     51.5    24.8                   38   149
                                                                          4065 CORPUS CH~1718.000    4  1    -46.8    -8.5  1.000UN          48   100
                                                                          4069 CORPUS CH~14115.00    4  1    -34.6     4.7                   36    98
                                                                          4099 ODEM 0      115.00    4  1     85.1   -13.4                   39   221
                                                                          4099 ODEM 0      115.00    4  2     85.1   -13.4                   39   221
                                                                          4104 TAFT 2 0    115.00    4  1    -74.5     1.7                   34   221
                                                                          4104 TAFT 2 0    115.00    4  2    -74.5     1.7                   34   221

    4065 CORPUS CH~1718.000    4 1.0200  -25.6    47.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 18.360           12.9R     0.0     0.0   4064 CORPUS CH~16115.00    4  1     47.0    12.9  1.000LK          49   100

    4066 WESLACO 0   115.00    4 1.0243  -56.2     0.0    191.5     0.0 -----------------------------------------------------------------------------
                              19 117.79            0.0     54.3     0.0   4068 ELSA 0      115.00    4  1    -27.4    22.3                   24   149
                                                                          4107 DONNA 0     115.00    4  1    -82.1    37.9                   41   221
                                                                          4107 DONNA 0     115.00    4  2    -82.1    37.9                   41   221

    4067 HARLINGEN ~1115.00    4 1.0071  -45.9     0.0    159.5     0.0 -----------------------------------------------------------------------------
                              19 115.81            0.0     45.2     0.0   4019 MERCEDES 0  115.00    4  1     78.6    -3.8                   36   221
                                                                          4019 MERCEDES 0  115.00    4  2     78.6    -3.8                   36   221
                                                                          4111 HARLINGEN ~2115.00    4  1    199.7    -6.4                   67   300
                                                                          4194 SEBASTIAN ~1115.00    4  1   -172.1   -10.4                   57   300
                                                                          4194 SEBASTIAN ~1115.00    4  2   -172.1   -10.4                   57   300
                                                                          4194 SEBASTIAN ~1115.00    4  3   -172.1   -10.4                   57   300

    4068 ELSA 0      115.00    4 1.0151  -55.2     0.0     28.0     0.0 -----------------------------------------------------------------------------
                              19 116.73            0.0      7.9     0.0   4066 WESLACO 0   115.00    4  1     27.5   -22.5                   24   149
                                                                          4103 EDINBURG 1 0115.00    4  1     32.5   -11.3                   35    98
                                                                          4186 SANTA ROS~11115.00    4  1    -88.1    25.8                   62   149

    4069 CORPUS CH~14115.00    4 0.9977  -30.1     0.0      4.2     0.0 -----------------------------------------------------------------------------
                              21 114.74            0.0      1.2     0.0   4064 CORPUS CH~16115.00    4  1     34.7    -4.8                   36    98
                                                                          4072 CORPUS CHR~7115.00    4  1    -39.0     3.6                   40    98

    4070 BROWNSVILL~3230.00    4 1.0166  -30.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 233.82            0.0      0.0     0.0   4071 BROWNSVILL~4115.00    4  1    193.8    41.3  1.000UN          56   353
                                                                          4071 BROWNSVILL~4115.00    4  2    193.8    41.3  1.000UN          56   353
                                                                          4183 SAN PERLIT~1230.00    4  1      6.2   -72.3                   16   443
                                                                          4192 BROWNSVILL~1230.00    4  1   -196.9    -5.2                   26   750
                                                                          4192 BROWNSVILL~1230.00    4  2   -196.9    -5.2                   26   750

    4071 BROWNSVILL~4115.00    4 1.0002  -35.0     0.0    281.5     0.0 -----------------------------------------------------------------------------
                              19 115.02            0.0     79.7     0.0   4106 PORT ISABE~1115.00    4  1    105.2   -29.7                   49   221
                                                                          4070 BROWNSVILL~3230.00    4  1   -193.3   -25.0  1.000LK          55   353
                                                                          4070 BROWNSVILL~3230.00    4  2   -193.3   -25.0  1.000LK          55   353

    4072 CORPUS CHR~7115.00    4 0.9990  -29.2     0.0     51.7     0.0 -----------------------------------------------------------------------------
                              21 114.88            0.0     14.7     0.0   4069 CORPUS CH~14115.00    4  1     39.1    -3.6                   40    98
                                                                          4156 CORPUS CH~26115.00    4  1    111.4   -16.2                   51   221
                                                                          4168 CORPUS CH~11115.00    4  1   -101.1     2.6                   46   221
                                                                          4168 CORPUS CH~11115.00    4  2   -101.1     2.6                   46   221

    4073 MISSION 1 0 230.00    4 1.0178  -44.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 234.08            0.0      0.0     0.0   4039 MISSION 4 0 230.00    4  1   -192.7    -0.9                   26   750
                                                                          4039 MISSION 4 0 230.00    4  2   -192.7    -0.9                   26   750
                                                                          4041 SAN JUAN 0  230.00    4  1    378.3    -4.2                   46   820
                                                                          4041 SAN JUAN 0  230.00    4  2    378.3    -4.2                   46   820
                                                                          4074 MISSION 1 1 115.00    4  1    245.0   -62.6  1.000UN          64   397
                                                                          4074 MISSION 1 1 115.00    4  2    245.0   -62.6  1.000UN          64   397
                                                                          4075 MISSION 1 2 24.000    4  1      0.0    -0.0  1.000UN           0   220
                                                                          4076 MISSION 1 3 24.000    4  1    -52.9   -18.7  1.000UN          25   220
                                                                          4077 MISSION 1 4 24.000    4  1    -52.9   -16.3  1.000UN          25   220
                                                                          4146 LAREDO 4 0  230.00    4  1     22.4    13.1                    5   548
                                                                          4183 SAN PERLIT~1230.00    4  1   -345.5    68.9                   47   750
                                                                          4192 BROWNSVILL~1230.00    4  1   -432.5    88.6                   54   820

    4074 MISSION 1 1 115.00    4 1.0281  -47.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 118.23            0.0      0.0     0.0   4040 MISSION 4 1 115.00    4  1    154.9   -59.8                   66   250
                                                                          4040 MISSION 4 1 115.00    4  2    154.9   -59.8                   66   250
                                                                          4040 MISSION 4 1 115.00    4  3    154.9   -59.8                   66   250
                                                                          4155 SULLIVAN C~1115.00    4  1     24.9    33.0                   19   221
                                                                          4073 MISSION 1 0 230.00    4  1   -244.7    73.2  1.000LK          64   397
                                                                          4073 MISSION 1 0 230.00    4  2   -244.7    73.2  1.000LK          64   397

    4075 MISSION 1 2 24.000    4 1.0178  -44.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 24.426            0.0      0.0     0.0   4073 MISSION 1 0 230.00    4  1      0.0    -0.0  1.000LK           0   220

    4076 MISSION 1 3 24.000    4 1.0300  -43.0    52.9      0.0     0.0 -----------------------------------------------------------------------------
                              19 24.720           20.5R     0.0     0.0   4073 MISSION 1 0 230.00    4  1     52.9    20.5  1.000LK          26   220

    4077 MISSION 1 4 24.000    4 1.0300  -42.8    52.9      0.0     0.0 -----------------------------------------------------------------------------
                              19 24.720           18.3R     0.0     0.0   4073 MISSION 1 0 230.00    4  1     52.9    18.3  1.000LK          25   220

    4078 CORPUS CH~28115.00    4 0.9902  -29.8     0.0     84.1     0.0 -----------------------------------------------------------------------------
                              21 113.87            0.0     23.8     0.0   4055 CORPUS CH~29115.00    4  1    -21.2    -6.2                   10   221
                                                                          4055 CORPUS CH~29115.00    4  2    -21.2    -6.2                   10   221
                                                                          4120 CORPUS CHR~9115.00    4  1    -37.7    -9.8                   16   250
                                                                          4180 PORT ARANS~1115.00    4  1     -4.0    -1.6                    4    98

    4079 MISSION 3 0 115.00    4 1.0193  -50.8     0.0    171.2     0.0 -----------------------------------------------------------------------------
                              19 117.21            0.0     48.5     0.0   4040 MISSION 4 1 115.00    4  1   -167.9   -11.2                   56   300
                                                                          4040 MISSION 4 1 115.00    4  2   -167.9   -11.2                   56   300
                                                                          4040 MISSION 4 1 115.00    4  3   -167.9   -11.2                   56   300
                                                                          4157 MISSION 2 0 115.00    4  1    166.2    -7.5                   67   250
                                                                          4157 MISSION 2 0 115.00    4  2    166.2    -7.5                   67   250

    4080 CORPUS CH~18230.00    4 1.0334  -25.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 237.68            0.0      0.0     0.0   4081 CORPUS CH~19115.00    4  1    109.0    26.7  1.000UN          66   171
                                                                          4081 CORPUS CH~19115.00    4  2    109.0    26.7  1.000UN          66   171
                                                                          4082 CORPUS CH~2013.800    4  1   -242.7     6.2  1.000UN          71   342
                                                                          4083 CORPUS CH~2113.800    4  1   -242.8     4.0  1.000UN          71   342
                                                                          4084 CORPUS CH~2213.800    4  1   -243.2   -16.2  1.000UN          72   338
                                                                          4085 CORPUS CH~2313.800    4  1   -302.3   -14.6  1.000UN          61   500
                                                                          4140 SARITA 1 0  230.00    4  1    252.1   -12.2                   34   750
                                                                          4151 ARMSTRONG ~1230.00    4  1    247.4    -5.1                   33   750
                                                                          4181 TAFT 1 0    230.00    4  1   -138.1    -3.5                   21   647
                                                                          4183 SAN PERLIT~1230.00    4  1    451.6   -12.1                   55   820

    4081 CORPUS CH~19115.00    4 1.0186  -29.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 117.14            0.0      0.0     0.0   4017 CORPUS CH~24115.00    4  1    108.9    19.6                   50   221
                                                                          4017 CORPUS CH~24115.00    4  2    108.9    19.6                   50   221
                                                                          4080 CORPUS CH~18230.00    4  1   -108.9   -19.6  1.000LK          65   171
                                                                          4080 CORPUS CH~18230.00    4  2   -108.9   -19.6  1.000LK          65   171

    4082 CORPUS CH~2013.800    4 1.0400  -19.1   243.4      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.352           21.7R     0.0     0.0   4080 CORPUS CH~18230.00    4  1    243.4    21.7  1.000LK          71   342

    4083 CORPUS CH~2113.800    4 1.0400  -19.6   243.4      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.352           21.7R     0.0     0.0   4080 CORPUS CH~18230.00    4  1    243.4    21.7  1.000LK          71   342

    4084 CORPUS CH~2213.800    4 1.0400  -22.3   243.4      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.352           30.3R     0.0     0.0   4080 CORPUS CH~18230.00    4  1    243.4    30.3  1.000LK          73   338

    4085 CORPUS CH~2313.800    4 1.0400  -22.1   302.7      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.352           33.3R     0.0     0.0   4080 CORPUS CH~18230.00    4  1    302.7    33.3  1.000LK          61   500

    4086 RIO HONDO 0 115.00    4 1.0334  -41.7     0.0     19.9     0.0 -----------------------------------------------------------------------------
                              19 118.84            0.0      5.6     0.0   4049 SEBASTIAN ~2115.00    4  1      5.3    34.5                   23   149
                                                                          4106 PORT ISABE~1115.00    4  1    -65.2    49.1                   55   149
                                                                          4110 LOS FRESNO~1115.00    4  1     40.0    20.7                   30   149

    4087 CORPUS CH~25115.00    4 1.0200  -30.8     0.0      2.1     0.0 -----------------------------------------------------------------------------
                              21 117.30            0.0      0.6     0.0   4017 CORPUS CH~24115.00    4  1    -42.1    36.0                   37   149
                                                                          4156 CORPUS CH~26115.00    4  1     40.0    88.3                   44   221

    4088 PHARR 0     115.00    4 1.0337  -55.5     0.0    212.5     0.0 -----------------------------------------------------------------------------
                              19 118.88            0.0     60.2     0.0   4027 MCALLEN 3 0 115.00    4  1     30.8    42.9                   24   221
                                                                          4027 MCALLEN 3 0 115.00    4  2     30.8    42.9                   24   221
                                                                          4042 SAN JUAN 1  115.00    4  1   -137.1    85.3                   65   250
                                                                          4042 SAN JUAN 1  115.00    4  2   -137.1    85.3                   65   250

    4089 SANTA ROSA~1115.00    4 1.0100  -46.3     0.0      8.6     0.0 -----------------------------------------------------------------------------
                              19 116.15            0.0      2.4     0.0   4013 EDINBURG 2 0115.00    4  1    146.3   -16.4                   59   250
                                                                          4021 EDCOUCH 0   115.00    4  1     71.6    -4.2                   48   149
                                                                          4090 SANTA ROSA~213.800    4  1      0.0    -0.0  1.000UN           0    28
                                                                          4091 SANTA ROSA~313.800    4  1    -23.5     1.1  1.000UN          64    37
                                                                          4092 SANTA ROSA~413.800    4  1      0.0    -0.0  1.000UN           0    48
                                                                          4093 SANTA ROSA~513.800    4  1    -27.9     2.6  1.000UN          70    40
                                                                          4094 SANTA ROSA~613.800    4  1    -28.0     1.1  1.000UN          70    40
                                                                          4095 SANTA ROSA~713.800    4  1    -27.9     1.9  1.000UN          70    40
                                                                          4096 SANTA ROSA~813.800    4  1      0.0    -0.0  1.000UN           0    40
                                                                          4097 SANTA ROSA~913.800    4  1    -27.9     2.1  1.000UN          70    40
                                                                          4098 SANTA ROS~1013.800    4  1      0.0    -0.0  1.000UN           0    40
                                                                          4194 SEBASTIAN ~1115.00    4  1    -91.3     9.5                   62   149

    4090 SANTA ROSA~213.800    4 1.0100  -46.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.938            0.0      0.0     0.0   4089 SANTA ROSA~1115.00    4  1      0.0    -0.0  1.000LK           0    28

    4091 SANTA ROSA~313.800    4 1.0100  -43.6    23.5      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.938            0.0R     0.0     0.0   4089 SANTA ROSA~1115.00    4  1     23.5     0.0  1.000LK          64    37

    4092 SANTA ROSA~413.800    4 1.0100  -46.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.938            0.0      0.0     0.0   4089 SANTA ROSA~1115.00    4  1      0.0    -0.0  1.000LK           0    48

    4093 SANTA ROSA~513.800    4 1.0100  -42.5    28.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.938           -0.7R     0.0     0.0   4089 SANTA ROSA~1115.00    4  1     28.0    -0.7  1.000LK          70    40

    4094 SANTA ROSA~613.800    4 1.0100  -44.8    28.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.938           -0.4R     0.0     0.0   4089 SANTA ROSA~1115.00    4  1     28.0    -0.4  1.000LK          70    40

    4095 SANTA ROSA~713.800    4 1.0100  -43.4    28.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.938           -0.5R     0.0     0.0   4089 SANTA ROSA~1115.00    4  1     28.0    -0.5  1.000LK          70    40

    4096 SANTA ROSA~813.800    4 1.0100  -46.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.938            0.0      0.0     0.0   4089 SANTA ROSA~1115.00    4  1      0.0    -0.0  1.000LK           0    40

    4097 SANTA ROSA~913.800    4 1.0100  -43.0    28.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.938           -0.4R     0.0     0.0   4089 SANTA ROSA~1115.00    4  1     28.0    -0.4  1.000LK          70    40

    4098 SANTA ROS~1013.800    4 1.0100  -46.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 13.938            0.0      0.0     0.0   4089 SANTA ROSA~1115.00    4  1      0.0    -0.0  1.000LK           0    40

    4099 ODEM 0      115.00    4 0.9973  -33.9     0.0     15.2     0.0 -----------------------------------------------------------------------------
                              21 114.69            0.0      4.3     0.0   4037 SINTON 0    115.00    4  1     38.0   -37.6                   36   149
                                                                          4064 CORPUS CH~16115.00    4  1    -84.4    17.2                   39   221
                                                                          4064 CORPUS CH~16115.00    4  2    -84.4    17.2                   39   221
                                                                          4169 MATHIS 0    115.00    4  1     57.8    -0.5                   26   221
                                                                          4169 MATHIS 0    115.00    4  2     57.8    -0.5                   26   221

    4100 CORPUS CH~10115.00    4 0.9967  -29.1     0.0     50.6     0.0 -----------------------------------------------------------------------------
                              21 114.62            0.0     14.3     0.0   4120 CORPUS CHR~9115.00    4  1     84.4    23.4                   35   250
                                                                          4150 CORPUS CH~12115.00    4  1    137.7     5.7                   62   221
                                                                          4150 CORPUS CH~12115.00    4  2    137.7     5.7                   62   221
                                                                          4168 CORPUS CH~11115.00    4  1   -136.8   -16.4                   62   221
                                                                          4168 CORPUS CH~11115.00    4  2   -136.8   -16.4                   62   221
                                                                          4168 CORPUS CH~11115.00    4  3   -136.8   -16.4                   62   221

    4101 LAREDO 3 0  115.00    4 0.9868  -49.1     0.0    128.1     0.0 -----------------------------------------------------------------------------
                              20 113.48            0.0     36.3     0.0   4033 LAREDO 6 0  115.00    4  1     39.7   -22.6                   30   150
                                                                          4175 LAREDO 2 0  115.00    4  1    -73.4   -19.7                   51   149
                                                                          4197 OILTON 2    115.00    4  1    -94.4     6.0                   63   149

    4102 OLMITO 0    115.00    4 1.0044  -37.7     0.0     24.2     0.0 -----------------------------------------------------------------------------
                              19 115.51            0.0      6.8     0.0   4126 BROWNSVILL~5115.00    4  1   -173.5    31.3                   59   300
                                                                          4126 BROWNSVILL~5115.00    4  2   -173.5    31.3                   59   300
                                                                          4171 SAN BENITO 0115.00    4  1    161.4   -34.7                   66   250
                                                                          4171 SAN BENITO 0115.00    4  2    161.4   -34.7                   66   250

    4103 EDINBURG 1 0115.00    4 1.0181  -56.2     0.0    189.9     0.0 -----------------------------------------------------------------------------
                              19 117.08            0.0     53.8     0.0   4003 EDINBURG 3 0115.00    4  1    -43.2    24.0                   22   221
                                                                          4003 EDINBURG 3 0115.00    4  2    -43.2    24.0                   22   221
                                                                          4012 PROGRESO 0  115.00    4  1    -71.1    11.5                   33   221
                                                                          4068 ELSA 0      115.00    4  1    -32.4    11.0                   35    98

    4104 TAFT 2 0    115.00    4 0.9997  -28.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 114.97            0.0      0.0     0.0   4064 CORPUS CH~16115.00    4  1     74.9    -0.2                   34   221
                                                                          4064 CORPUS CH~16115.00    4  2     74.9    -0.2                   34   221
                                                                          4105 TAFT 2 1    18.000    4  1    -67.3    -6.7  1.000UN          53   128
                                                                          4105 TAFT 2 1    18.000    4  2    -67.3    -6.7  1.000UN          53   128
                                                                          4145 PORTLAND 0  115.00    4  1    -15.1    13.8                   21    98

    4105 TAFT 2 1    18.000    4 1.0100  -25.5   135.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 18.180           21.5R     0.0     0.0   4104 TAFT 2 0    115.00    4  1     67.5    10.8  1.000LK          53   128
                                                                          4104 TAFT 2 0    115.00    4  2     67.5    10.8  1.000LK          53   128

    4106 PORT ISABE~1115.00    4 1.0035  -37.6     0.0     37.5     0.0 -----------------------------------------------------------------------------
                              19 115.40            0.0     10.6     0.0   4071 BROWNSVILL~4115.00    4  1   -104.1    33.9                   50   221
                                                                          4086 RIO HONDO 0 115.00    4  1     66.6   -44.5                   54   149

    4107 DONNA 0     115.00    4 1.0194  -55.2     0.0    118.4     0.0 -----------------------------------------------------------------------------
                              19 117.23            0.0     33.5     0.0   4013 EDINBURG 2 0115.00    4  1    -24.5    20.5                   33    98
                                                                          4042 SAN JUAN 1  115.00    4  1   -129.3     9.6                   59   221
                                                                          4042 SAN JUAN 1  115.00    4  2   -129.3     9.6                   59   221
                                                                          4066 WESLACO 0   115.00    4  1     82.3   -36.7                   41   221
                                                                          4066 WESLACO 0   115.00    4  2     82.3   -36.7                   41   221

    4108 INGLESIDE 0 115.00    4 1.0035  -26.9     0.0     28.3     0.0 -----------------------------------------------------------------------------
                              21 115.40            0.0      8.0     0.0   4057 GREGORY 1   115.00    4  1    -56.7    -8.0                   26   221
                                                                          4057 GREGORY 1   115.00    4  2    -56.7    -8.0                   26   221
                                                                          4170 ARANSAS PA~1115.00    4  1     85.0     7.9                   57   149

    4109 CORPUS CHR~8115.00    4 0.9871  -31.5     0.0    110.9     0.0 -----------------------------------------------------------------------------
                              21 113.51            0.0     31.4     0.0   4055 CORPUS CH~29115.00    4  1    -69.0     4.8                   46   149
                                                                          4156 CORPUS CH~26115.00    4  1    -41.9   -36.2                   57    98

    4110 LOS FRESNO~1115.00    4 1.0126  -43.0     0.0     57.3     0.0 -----------------------------------------------------------------------------
                              19 116.44            0.0     16.2     0.0   4086 RIO HONDO 0 115.00    4  1    -39.7   -20.5                   30   149
                                                                          4171 SAN BENITO 0115.00    4  1    -17.6     4.2                   12   149

    4111 HARLINGEN ~2115.00    4 1.0028  -48.6     0.0    104.1     0.0 -----------------------------------------------------------------------------
                              19 115.32            0.0     29.5     0.0   4067 HARLINGEN ~1115.00    4  1   -198.3    15.3                   66   300
                                                                          4186 SANTA ROS~11115.00    4  1     94.2   -44.8                   47   221

    4112 RIVIERA 0   115.00    4 1.0215  -37.3     0.0      5.6     0.0 -----------------------------------------------------------------------------
                              21 117.47            0.0      1.6     0.0   4124 FALFURRIAS 0115.00    4  1    105.5     2.5                   48   221
                                                                          4124 FALFURRIAS 0115.00    4  2    105.5     2.5                   48   221
                                                                          4141 SARITA 1 1  115.00    4  1   -108.3    -3.3                   49   221
                                                                          4141 SARITA 1 1  115.00    4  2   -108.3    -3.3                   49   221

    4113 LAREDO 1 0  230.00    4 1.0123  -47.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 232.84            0.0      0.0     0.0   4004 LAREDO 7 0  230.00    4  1     84.9   -10.2                   19   443
                                                                          4114 LAREDO 1 1  115.00    4  1    157.9    61.8  1.000UN          44   387
                                                                          4115 LAREDO 1 2  13.800    4  1    -39.5   -50.7  1.000UN          36   180
                                                                          4116 LAREDO 1 3  13.800    4  1    -39.5   -47.7  1.000UN          34   180
                                                                          4146 LAREDO 4 0  230.00    4  1   -163.7    46.8                   31   548

    4114 LAREDO 1 1  115.00    4 1.0002  -49.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 115.02            0.0      0.0     0.0   4005 LAREDO 7 1  115.00    4  1     55.0   -14.3                   26   221
                                                                          4190 LAREDO 5 0  115.00    4  1     51.3    35.4                   28   221
                                                                          4190 LAREDO 5 0  115.00    4  2     51.3    35.4                   28   221
                                                                          4113 LAREDO 1 0  230.00    4  1   -157.6   -56.6  1.000LK          43   387

    4115 LAREDO 1 2  13.800    4 1.0400  -46.6    39.5      0.0     0.0 -----------------------------------------------------------------------------
                              20 14.352           52.9R     0.0     0.0   4113 LAREDO 1 0  230.00    4  1     39.5    52.9  1.000LK          37   180

    4116 LAREDO 1 3  13.800    4 1.0400  -46.6    39.5      0.0     0.0 -----------------------------------------------------------------------------
                              20 14.352           49.9R     0.0     0.0   4113 LAREDO 1 0  230.00    4  1     39.5    49.9  1.000LK          35   180

    4117 JOURDANTON 0115.00    4 1.0140  -41.3     0.0     18.9     0.0 -----------------------------------------------------------------------------
                              20 116.61            0.0      5.4     0.0   4016 CHARLOTTE 0 115.00    4  1     53.5    -5.0                   36   149
                                                                          4025 CHRISTINE 1 115.00    4  1   -149.5     8.1                   58   260
                                                                          4172 PLEASANTON 0115.00    4  1     77.1    -8.4                   52   149

    4118 GEORGE WES~1115.00    4 0.9877  -40.8     0.0     13.9     0.0 -----------------------------------------------------------------------------
                              21 113.59            0.0      3.9     0.0   4139 SANDIA 0    115.00    4  1    -44.0     6.5                   45    98
                                                                          4148 THREE RIVE~1115.00    4  1     30.1   -10.5                   33    98

    4119 ROMA 0      115.00    4 0.9992  -36.1     0.0     55.6     0.0 -----------------------------------------------------------------------------
                              19 114.91            0.0     15.7     0.0   4043 FALCON HEI~5115.00    4  1     60.7   -10.3                   41   149
                                                                          4044 FALCON HEI~1115.00    4  1   -219.5     4.6                   99   221
                                                                          4164 GRULLA 0    115.00    4  1    103.2   -10.0                   47   221

    4120 CORPUS CHR~9115.00    4 0.9934  -29.4     0.0     46.5     0.0 -----------------------------------------------------------------------------
                              21 114.24            0.0     13.2     0.0   4078 CORPUS CH~28115.00    4  1     37.8     9.8                   16   250
                                                                          4100 CORPUS CH~10115.00    4  1    -84.3   -23.0                   35   250

    4121 SANTA MARI~1115.00    4 1.0245  -49.8     0.0      4.1     0.0 -----------------------------------------------------------------------------
                              19 117.82            0.0      1.2     0.0   4012 PROGRESO 0  115.00    4  1     15.4    -1.0                   16    98
                                                                          4019 MERCEDES 0  115.00    4  1    -19.6    52.3                   57    98

    4122 MCALLEN 1 0 115.00    4 1.0189  -54.4     0.0    146.1     0.0 -----------------------------------------------------------------------------
                              19 117.17            0.0     41.4     0.0   4007 MCALLEN 2 0 115.00    4  1    105.1    13.4                   48   221
                                                                          4013 EDINBURG 2 0115.00    4  1    -26.1    39.8                   49    98
                                                                          4157 MISSION 2 0 115.00    4  1   -112.6    30.6                   53   221
                                                                          4157 MISSION 2 0 115.00    4  2   -112.6    30.6                   53   221

    4123 CORPUS CH~27115.00    4 0.9939  -31.6     0.0     90.5     0.0 -----------------------------------------------------------------------------
                              21 114.30            0.0     25.6     0.0   4017 CORPUS CH~24115.00    4  1    -84.9   -43.8                   43   221
                                                                          4020 CORPUS CH~13115.00    4  1     27.9    10.3                   20   149
                                                                          4180 PORT ARANS~1115.00    4  1    -33.4     7.8                   35    98

    4124 FALFURRIAS 0115.00    4 1.0060  -45.0     0.0     24.4     0.0 -----------------------------------------------------------------------------
                              19 115.69            0.0      6.9     0.0   4112 RIVIERA 0   115.00    4  1   -103.4     9.3                   47   221
                                                                          4112 RIVIERA 0   115.00    4  2   -103.4     9.3                   47   221
                                                                          4128 RIO GRANDE~1115.00    4  1     91.2   -12.8                   42   221
                                                                          4128 RIO GRANDE~1115.00    4  2     91.2   -12.8                   42   221

    4125 PETTUS 0    115.00    4 1.0066  -38.2     0.0      4.5     0.0 -----------------------------------------------------------------------------
                              21 115.75            0.0      1.3     0.0   4038 BEEVILLE 0  115.00    4  1     16.1    -2.9                   17    98
                                                                          6264 KENEDY 1    115.00    6  1    -20.6     1.6                   21    98

    4126 BROWNSVILL~5115.00    4 1.0043  -35.0     0.0    127.4     0.0 -----------------------------------------------------------------------------
                              19 115.50            0.0     36.1     0.0   4102 OLMITO 0    115.00    4  1    174.8   -23.6                   59   300
                                                                          4102 OLMITO 0    115.00    4  2    174.8   -23.6                   59   300
                                                                          4193 BROWNSVILL~2115.00    4  1   -159.0     3.7                   64   250
                                                                          4193 BROWNSVILL~2115.00    4  2   -159.0     3.7                   64   250
                                                                          4193 BROWNSVILL~2115.00    4  3   -159.0     3.7                   64   250

    4127 ALICE 0     115.00    4 1.0075  -40.8     0.0     87.3     0.0 -----------------------------------------------------------------------------
                              21 115.86            0.0     24.7     0.0   4051 BISHOP 0    115.00    4  1    -72.4    31.9                   36   221
                                                                          4144 ORANGE GRO~1115.00    4  1    -14.9    14.4                   21    98

    4128 RIO GRANDE~1115.00    4 1.0100  -52.0     0.0    123.5     0.0 -----------------------------------------------------------------------------
                              19 116.15            0.0     35.0     0.0   4003 EDINBURG 3 0115.00    4  1     55.5    -6.1                   25   221
                                                                          4124 FALFURRIAS 0115.00    4  1    -89.5    21.2                   42   221
                                                                          4124 FALFURRIAS 0115.00    4  2    -89.5    21.2                   42   221

    4129 PREMONT 0   115.00    4 1.0290  -44.4     0.0     18.5     0.0 -----------------------------------------------------------------------------
                              20 118.33            0.0      5.2     0.0   4130 FREER 0     115.00    4  1     14.4    -6.1                   16    98
                                                                          4176 BRUNI 1 0   115.00    4  1    -32.9     0.8                   34    98

    4130 FREER 0     115.00    4 1.0286  -45.2     0.0      9.5     0.0 -----------------------------------------------------------------------------
                              20 118.29            0.0      2.7     0.0   4129 PREMONT 0   115.00    4  1    -14.3     5.0                   15    98
                                                                          4179 SAN DIEGO 0 115.00    4  1      4.9    16.8                   18    98

    4131 PEARSALL 0  230.00    4 1.0185  -44.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 234.26            0.0      0.0     0.0   4014 EAGLE PASS 0230.00    4  1     66.5   -17.3                   16   443
                                                                          4024 CHRISTINE 0 230.00    4  1   -244.2    35.1                   38   647
                                                                          4132 PEARSALL 1  115.00    4  1     99.8    11.0  1.000UN          41   247
                                                                          4132 PEARSALL 1  115.00    4  2     99.8    11.0  1.000UN          41   247
                                                                          4133 PEARSALL 2  20.000    4  1      0.0    -0.0  1.000UN           0   101
                                                                          4134 PEARSALL 3  20.000    4  1    -10.1    13.0  1.000UN          16   103
                                                                          4135 PEARSALL 4  20.000    4  1    -10.1    13.7  1.000UN          17   103
                                                                          4136 PEARSALL 5  20.000    4  1    -10.1    10.5  1.000UN          14   105
                                                                          4137 PEARSALL 6  20.000    4  1      0.0    -0.0  1.000UN           0   140
                                                                          4138 PEARSALL 7  20.000    4  1      0.0    -0.0  1.000UN           0   135
                                                                          6308 HONDO 0     230.00    6  1      8.2    -9.2                    3   443

    4132 PEARSALL 1  115.00    4 1.0166  -45.1     0.0     33.1     0.0 -----------------------------------------------------------------------------
                              20 116.90            0.0      9.4     0.0   4036 CRYSTAL CI~1115.00    4  1     48.5     7.9                   33   149
                                                                          4143 DILLEY 0    115.00    4  1     56.2     7.8                   38   149
                                                                          6357 DEVINE 0    115.00    6  1     61.8    -6.5                   42   149
                                                                          4131 PEARSALL 0  230.00    4  1    -99.8    -9.3  1.000LK          41   247
                                                                          4131 PEARSALL 0  230.00    4  2    -99.8    -9.3  1.000LK          41   247

    4133 PEARSALL 2  20.000    4 1.0185  -44.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 20.370            0.0      0.0     0.0   4131 PEARSALL 0  230.00    4  1      0.0    -0.0  1.000LK           0   101

    4134 PEARSALL 3  20.000    4 1.0000  -43.3    10.1      0.0     0.0 -----------------------------------------------------------------------------
                              20 20.000          -12.6R     0.0     0.0   4131 PEARSALL 0  230.00    4  1     10.1   -12.6  1.000LK          16   103

    4135 PEARSALL 4  20.000    4 1.0000  -43.3    10.1      0.0     0.0 -----------------------------------------------------------------------------
                              20 20.000          -13.4R     0.0     0.0   4131 PEARSALL 0  230.00    4  1     10.1   -13.4  1.000LK          16   103

    4136 PEARSALL 5  20.000    4 1.0000  -43.1    10.1      0.0     0.0 -----------------------------------------------------------------------------
                              20 20.000          -10.1R     0.0     0.0   4131 PEARSALL 0  230.00    4  1     10.1   -10.1  1.000LK          14   105

    4137 PEARSALL 6  20.000    4 1.0185  -44.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 20.370            0.0      0.0     0.0   4131 PEARSALL 0  230.00    4  1      0.0    -0.0  1.000LK           0   140

    4138 PEARSALL 7  20.000    4 1.0185  -44.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 20.370            0.0      0.0     0.0   4131 PEARSALL 0  230.00    4  1      0.0    -0.0  1.000LK           0   135

    4139 SANDIA 0    115.00    4 0.9889  -38.6     0.0     10.6     0.0 -----------------------------------------------------------------------------
                              21 113.73            0.0      3.0     0.0   4118 GEORGE WES~1115.00    4  1     44.3    -6.1                   46    98
                                                                          4144 ORANGE GRO~1115.00    4  1     31.5   -11.1                   34    98
                                                                          4169 MATHIS 0    115.00    4  1    -86.4    14.1                   59   149

    4140 SARITA 1 0  230.00    4 1.0305  -31.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 237.01            0.0      0.0     0.0   4080 CORPUS CH~18230.00    4  1   -249.6    22.3                   33   750
                                                                          4141 SARITA 1 1  115.00    4  1    171.0    -0.7  1.000UN          40   428
                                                                          4142 SARITA 1 2  13.800    4  1   -140.9   -29.9  1.000UN          86   168
                                                                          4151 ARMSTRONG ~1230.00    4  1     49.3     3.0                   11   443
                                                                          4196 OILTON 1    230.00    4  1    170.2     5.3                   33   523

    4141 SARITA 1 1  115.00    4 1.0309  -34.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 118.55            0.0      0.0     0.0   4032 KINGSVILLE 0115.00    4  1     70.0    34.2                   52   149
                                                                          4112 RIVIERA 0   115.00    4  1    109.0     7.6                   49   221
                                                                          4112 RIVIERA 0   115.00    4  2    109.0     7.6                   49   221
                                                                          4165 SARITA 2 0  115.00    4  1   -117.2    45.0                   57   221
                                                                          4140 SARITA 1 0  230.00    4  1   -170.8     9.6  1.000LK          40   428

    4142 SARITA 1 2  13.800    4 1.0400  -29.5   141.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.352           35.4R     0.0     0.0   4140 SARITA 1 0  230.00    4  1    141.0    35.4  1.000LK          87   168

    4143 DILLEY 0    115.00    4 0.9994  -47.6     0.0     14.4     0.0 -----------------------------------------------------------------------------
                              20 114.94            0.0      4.1     0.0   4132 PEARSALL 1  115.00    4  1    -55.6    -6.7                   38   149
                                                                          4189 CARRIZO SP~1115.00    4  1     41.2     2.6                   28   149

    4144 ORANGE GRO~1115.00    4 0.9917  -39.5     0.0     16.4     0.0 -----------------------------------------------------------------------------
                              21 114.05            0.0      4.6     0.0   4127 ALICE 0     115.00    4  1     15.0   -15.6                   22    98
                                                                          4139 SANDIA 0    115.00    4  1    -31.4    10.9                   34    98

    4145 PORTLAND 0  115.00    4 0.9973  -28.5     0.0     49.9     0.0 -----------------------------------------------------------------------------
                              21 114.69            0.0     14.1     0.0   4055 CORPUS CH~29115.00    4  1     65.0     7.5                   30   221
                                                                          4055 CORPUS CH~29115.00    4  2     65.0     7.5                   30   221
                                                                          4057 GREGORY 1   115.00    4  1    -97.6    -7.6                   44   221
                                                                          4057 GREGORY 1   115.00    4  2    -97.6    -7.6                   44   221
                                                                          4104 TAFT 2 0    115.00    4  1     15.2   -14.1                   21    98

    4146 LAREDO 4 0  230.00    4 1.0053  -45.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 231.22            0.0      0.0     0.0   4073 MISSION 1 0 230.00    4  1    -22.3   -24.3                    6   548
                                                                          4113 LAREDO 1 0  230.00    4  1    164.5   -44.7                   31   548
                                                                          4147 LAREDO 4 1  115.00    4  1    258.3     8.8  1.000UN          56   459
                                                                          4196 OILTON 1    230.00    4  1   -200.2    30.1                   27   750
                                                                          4196 OILTON 1    230.00    4  2   -200.2    30.1                   27   750

    4147 LAREDO 4 1  115.00    4 1.0042  -47.3     0.0    193.6     0.0 -----------------------------------------------------------------------------
                              20 115.48            0.0     54.9     0.0   4031 SAN YGNACI~1115.00    4  1    -53.0    18.0                   38   149
                                                                          4033 LAREDO 6 0  115.00    4  1     58.7    14.3                   27   221
                                                                          4033 LAREDO 6 0  115.00    4  2     58.7    14.3                   27   221
                                                                          4146 LAREDO 4 0  230.00    4  1   -258.2    -0.7  1.000LK          56   459

    4148 THREE RIVE~1115.00    4 0.9947  -43.4     0.0     14.6     0.0 -----------------------------------------------------------------------------
                              20 114.39            0.0      4.1     0.0   4118 GEORGE WES~1115.00    4  1    -29.9     9.8                   32    98
                                                                          4179 SAN DIEGO 0 115.00    4  1     15.2   -14.0                   21    98

    4149 ROCKPORT 0  115.00    4 1.0110  -32.1     0.0     61.4     0.0 -----------------------------------------------------------------------------
                              21 116.27            0.0     17.4     0.0   4018 WOODSBORO 0 115.00    4  1     51.0   -14.5                   36   149
                                                                          4173 REFUGIO 0   115.00    4  1     -8.8    -3.4                    6   170
                                                                          4182 TAFT 1 1    115.00    4  1   -103.6     0.5                   47   221

    4150 CORPUS CH~12115.00    4 0.9931  -30.2     0.0     12.5     0.0 -----------------------------------------------------------------------------
                              21 114.21            0.0      3.6     0.0   4020 CORPUS CH~13115.00    4  1    117.1     2.7                   53   221
                                                                          4020 CORPUS CH~13115.00    4  2    117.1     2.7                   53   221
                                                                          4035 CORPUS CH~15115.00    4  1     28.0    -2.3                   29    98
                                                                          4100 CORPUS CH~10115.00    4  1   -137.3    -3.3                   62   221
                                                                          4100 CORPUS CH~10115.00    4  2   -137.3    -3.3                   62   221

    4151 ARMSTRONG ~1230.00    4 1.0269  -32.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 236.19            0.0      0.0     0.0   4039 MISSION 4 0 230.00    4  1    278.2    -0.3                   37   750
                                                                          4039 MISSION 4 0 230.00    4  2    278.2    -0.3                   37   750
                                                                          4039 MISSION 4 0 230.00    4  3    278.2    -0.3                   37   750
                                                                          4080 CORPUS CH~18230.00    4  1   -244.6    15.8                   33   750
                                                                          4140 SARITA 1 0  230.00    4  1    -49.2    -8.0                   11   443
                                                                          4152 ARMSTRONG ~2115.00    4  1    -34.4     7.0  1.000UN          45    78
                                                                          4152 ARMSTRONG ~2115.00    4  2    -34.4     7.0  1.000UN          45    78
                                                                          4153 ARMSTRONG ~318.000    4  1   -212.1   -72.0  1.000UN          59   381
                                                                          4158 CORPUS CHR~1230.00    4  1   -260.0    51.1                   35   750

    4152 ARMSTRONG ~2115.00    4 1.0221  -30.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 117.54            0.0      0.0     0.0   4009 SARITA 3 0  115.00    4  1    -90.2     9.6                   41   221
                                                                          4009 SARITA 3 0  115.00    4  2    -90.2     9.6                   41   221
                                                                          4053 ARMSTRONG ~4115.00    4  1     55.8    -3.6                   25   221
                                                                          4053 ARMSTRONG ~4115.00    4  2     55.8    -3.6                   25   221
                                                                          4151 ARMSTRONG ~1230.00    4  1     34.4    -6.0  1.000LK          45    78
                                                                          4151 ARMSTRONG ~1230.00    4  2     34.4    -6.0  1.000LK          45    78

    4153 ARMSTRONG ~318.000    4 1.0400  -30.6   212.4      0.0     0.0 -----------------------------------------------------------------------------
                              21 18.720           79.7R     0.0     0.0   4151 ARMSTRONG ~1230.00    4  1    212.4    79.7  1.000LK          60   381

    4154 PENITAS 0   115.00    4 1.0031  -49.8     0.0     26.3     0.0 -----------------------------------------------------------------------------
                              19 115.36            0.0      7.5     0.0   4034 HIDALGO 0   115.00    4  1     63.5   -13.9                   29   221
                                                                          4048 LA JOYA 0   115.00    4  1    -89.8     6.5                   41   221

    4155 SULLIVAN C~1115.00    4 1.0068  -47.7     0.0     19.5     0.0 -----------------------------------------------------------------------------
                              19 115.79            0.0      5.5     0.0   4048 LA JOYA 0   115.00    4  1     51.7    -0.3                   23   221
                                                                          4048 LA JOYA 0   115.00    4  2     51.7    -0.3                   23   221
                                                                          4074 MISSION 1 1 115.00    4  1    -24.8   -32.9                   19   221
                                                                          4164 GRULLA 0    115.00    4  1    -98.1    28.0                   46   221

    4156 CORPUS CH~26115.00    4 0.9965  -31.1     0.0    108.0     0.0 -----------------------------------------------------------------------------
                              21 114.59            0.0     30.6     0.0   4072 CORPUS CHR~7115.00    4  1   -110.5    19.3                   51   221
                                                                          4087 CORPUS CH~25115.00    4  1    -39.5   -86.5                   43   221
                                                                          4109 CORPUS CHR~8115.00    4  1     42.0    36.6                   57    98

    4157 MISSION 2 0 115.00    4 1.0161  -53.0     0.0    104.7     0.0 -----------------------------------------------------------------------------
                              19 116.85            0.0     29.7     0.0   4079 MISSION 3 0 115.00    4  1   -165.3    13.2                   66   250
                                                                          4079 MISSION 3 0 115.00    4  2   -165.3    13.2                   66   250
                                                                          4122 MCALLEN 1 0 115.00    4  1    113.0   -28.1                   53   221
                                                                          4122 MCALLEN 1 0 115.00    4  2    113.0   -28.1                   53   221

    4158 CORPUS CHR~1230.00    4 1.0171  -23.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 233.94            0.0      0.0     0.0   4056 GREGORY 0   230.00    4  1   -333.3   -36.0                   45   750
                                                                          4151 ARMSTRONG ~1230.00    4  1    264.2   -30.7                   35   750
                                                                          4159 CORPUS CHR~2115.00    4  1    330.6    62.8  1.000UN          54   620
                                                                          4159 CORPUS CHR~2115.00    4  2    330.6    62.8  1.000UN          54   620
                                                                          4160 CORPUS CHR~313.800    4  1   -197.6   -45.8  1.000UN          68   298
                                                                          4161 CORPUS CHR~413.800    4  1   -197.5    -8.3  1.000UN          67   296
                                                                          4162 CORPUS CHR~513.800    4  1   -197.0    -4.7  1.000UN          67   293
                                                                          4163 CORPUS CHR~613.800    4  1      0.0    -0.0  1.000UN           0    74

    4159 CORPUS CHR~2115.00    4 1.0030  -27.7     0.0     36.2     0.0 -----------------------------------------------------------------------------
                              21 115.34            0.0     10.3     0.0   4168 CORPUS CH~11115.00    4  1    155.9    15.1                   63   250
                                                                          4168 CORPUS CH~11115.00    4  2    155.9    15.1                   63   250
                                                                          4168 CORPUS CH~11115.00    4  3    155.9    15.1                   63   250
                                                                          4168 CORPUS CH~11115.00    4  4    155.9    15.1                   63   250
                                                                          4158 CORPUS CHR~1230.00    4  1   -330.0   -35.3  1.000LK          54   620
                                                                          4158 CORPUS CHR~1230.00    4  2   -330.0   -35.3  1.000LK          54   620

    4160 CORPUS CHR~313.800    4 1.0300  -20.5   197.8      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.214           55.4R     0.0     0.0   4158 CORPUS CHR~1230.00    4  1    197.8    55.4  1.000LK          69   298

    4161 CORPUS CHR~413.800    4 1.0300  -16.7   197.8      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.214           30.7R     0.0     0.0   4158 CORPUS CHR~1230.00    4  1    197.8    30.7  1.000LK          68   296

    4162 CORPUS CHR~513.800    4 1.0300  -16.8   197.8      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.214           26.7R     0.0     0.0   4158 CORPUS CHR~1230.00    4  1    197.8    26.7  1.000LK          68   293

    4163 CORPUS CHR~613.800    4 1.0171  -23.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 14.036            0.0      0.0     0.0   4158 CORPUS CHR~1230.00    4  1      0.0    -0.0  1.000LK           0    74

    4164 GRULLA 0    115.00    4 1.0037  -46.2     0.0      2.0     0.0 -----------------------------------------------------------------------------
                              19 115.43            0.0      0.6     0.0   4119 ROMA 0      115.00    4  1   -100.5    25.2                   47   221
                                                                          4155 SULLIVAN C~1115.00    4  1     98.5   -25.8                   46   221

    4165 SARITA 2 0  115.00    4 1.0221  -28.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 117.55            0.0      0.0     0.0   4009 SARITA 3 0  115.00    4  1     15.2   -11.8                    9   221
                                                                          4009 SARITA 3 0  115.00    4  2     15.2   -11.8                    9   221
                                                                          4141 SARITA 1 1  115.00    4  1    120.2   -34.2                   57   221
                                                                          4166 SARITA 2 1  13.800    4  1    -75.2    28.9  1.000UN          61   132
                                                                          4166 SARITA 2 1  13.800    4  2    -75.2    28.9  1.000UN          61   132

    4166 SARITA 2 1  13.800    4 1.0000  -24.9   150.8      0.0     0.0 -----------------------------------------------------------------------------
                              21 13.800          -46.4R     0.0     0.0   4165 SARITA 2 0  115.00    4  1     75.4   -23.2  1.000LK          60   132
                                                                          4165 SARITA 2 0  115.00    4  2     75.4   -23.2  1.000LK          60   132

    4167 HARGILL 0   115.00    4 1.0068  -49.5     0.0      5.3     0.0 -----------------------------------------------------------------------------
                              19 115.79            0.0      1.5     0.0   4021 EDCOUCH 0   115.00    4  1    -38.8    15.2                   28   149
                                                                          4186 SANTA ROS~11115.00    4  1     33.5   -16.7                   25   149

    4168 CORPUS CH~11115.00    4 1.0015  -28.1     0.0      8.9     0.0 -----------------------------------------------------------------------------
                              21 115.18            0.0      2.5     0.0   4072 CORPUS CHR~7115.00    4  1    101.4    -0.9                   46   221
                                                                          4072 CORPUS CHR~7115.00    4  2    101.4    -0.9                   46   221
                                                                          4100 CORPUS CH~10115.00    4  1    137.2    18.6                   63   221
                                                                          4100 CORPUS CH~10115.00    4  2    137.2    18.6                   63   221
                                                                          4100 CORPUS CH~10115.00    4  3    137.2    18.6                   63   221
                                                                          4159 CORPUS CHR~2115.00    4  1   -155.8   -14.2                   63   250
                                                                          4159 CORPUS CHR~2115.00    4  2   -155.8   -14.2                   63   250
                                                                          4159 CORPUS CHR~2115.00    4  3   -155.8   -14.2                   63   250
                                                                          4159 CORPUS CHR~2115.00    4  4   -155.8   -14.2                   63   250

    4169 MATHIS 0    115.00    4 0.9926  -35.9     0.0     27.7     0.0 -----------------------------------------------------------------------------
                              21 114.15            0.0      7.8     0.0   4099 ODEM 0      115.00    4  1    -57.5     1.6                   26   221
                                                                          4099 ODEM 0      115.00    4  2    -57.5     1.6                   26   221
                                                                          4139 SANDIA 0    115.00    4  1     87.3   -11.0                   59   149

    4170 ARANSAS PA~1115.00    4 0.9941  -28.6     0.0     35.9     0.0 -----------------------------------------------------------------------------
                              21 114.32            0.0     10.2     0.0   4108 INGLESIDE 0 115.00    4  1    -84.4    -5.9                   57   149
                                                                          4180 PORT ARANS~1115.00    4  1     48.6    -4.3                   33   149

    4171 SAN BENITO 0115.00    4 1.0116  -41.8     0.0    167.6     0.0 -----------------------------------------------------------------------------
                              19 116.33            0.0     47.5     0.0   4012 PROGRESO 0  115.00    4  1    134.1   -30.5                   62   221
                                                                          4102 OLMITO 0    115.00    4  1   -159.7    45.6                   66   250
                                                                          4102 OLMITO 0    115.00    4  2   -159.7    45.6                   66   250
                                                                          4110 LOS FRESNO~1115.00    4  1     17.7    -5.9                   13   149

    4172 PLEASANTON 0115.00    4 1.0086  -44.1     0.0     42.3     0.0 -----------------------------------------------------------------------------
                              20 115.99            0.0     12.0     0.0   4117 JOURDANTON 0115.00    4  1    -76.2    11.0                   52   149
                                                                          6221 FALLS CITY 0115.00    6  1    -31.0   -23.5                   26   149
                                                                          6346 LEMING 0    115.00    6  1     65.0     0.5                   44   149

    4173 REFUGIO 0   115.00    4 1.0163  -31.6     0.0     12.1     0.0 -----------------------------------------------------------------------------
                              21 116.87            0.0      3.4     0.0   4149 ROCKPORT 0  115.00    4  1      8.8     1.7                    5   170
                                                                          7030 PORT LAVAC~2115.00    7  1    -20.9    -5.2                   14   149

    4174 LYTLE 0     115.00    4 1.0190  -50.4     0.0     19.2     0.0 -----------------------------------------------------------------------------
                              20 117.19            0.0      5.4     0.0   6015 ATASCOSA 0  115.00    6  1    -61.7    54.3                   37   221
                                                                          6276 VON ORMY 0  115.00    6  1     42.5    28.6                   34   149

    4175 LAREDO 2 0  115.00    4 1.0182  -45.9     0.0      3.2     0.0 -----------------------------------------------------------------------------
                              20 117.09            0.0      0.9     0.0   4101 LAREDO 3 0  115.00    4  1     74.6    23.1                   52   149
                                                                          4176 BRUNI 1 0   115.00    4  1    -77.7     2.0                   52   149

    4176 BRUNI 1 0   115.00    4 1.0350  -41.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 119.02            0.0      0.0     0.0   4129 PREMONT 0   115.00    4  1     33.2    -1.4                   34    98
                                                                          4175 LAREDO 2 0  115.00    4  1     79.0     2.1                   53   149
                                                                          4177 BRUNI 1 1   13.800    4  1    -56.1    -0.3  1.000UN          49   115
                                                                          4177 BRUNI 1 1   13.800    4  2    -56.1    -0.3  1.000UN          49   115

    4177 BRUNI 1 1   13.800    4 1.0400  -38.5   112.5      0.0     0.0 -----------------------------------------------------------------------------
                              20 14.352            7.3R     0.0     0.0   4176 BRUNI 1 0   115.00    4  1     56.2     3.6  1.000LK          49   115
                                                                          4176 BRUNI 1 0   115.00    4  2     56.2     3.6  1.000LK          49   115

    4178 GOLIAD 0    115.00    4 1.0318  -38.6     0.0     17.5     0.0 -----------------------------------------------------------------------------
                              21 118.66            0.0      4.9     0.0   4038 BEEVILLE 0  115.00    4  1     21.7    24.8                   34    98
                                                                          6253 YORKTOWN 0  115.00    6  1    -39.1    16.3                   28   149

    4179 SAN DIEGO 0 115.00    4 1.0145  -45.3     0.0     19.9     0.0 -----------------------------------------------------------------------------
                              20 116.67            0.0      5.6     0.0   4130 FREER 0     115.00    4  1     -4.8   -17.8                   19    98
                                                                          4148 THREE RIVE~1115.00    4  1    -15.1    12.1                   20    98

    4180 PORT ARANS~1115.00    4 0.9917  -29.6     0.0     10.8     0.0 -----------------------------------------------------------------------------
                              21 114.04            0.0      3.0     0.0   4078 CORPUS CH~28115.00    4  1      4.0     0.3                    4    98
                                                                          4123 CORPUS CH~27115.00    4  1     33.6    -7.9                   35    98
                                                                          4170 ARANSAS PA~1115.00    4  1    -48.4     4.6                   33   149

    4181 TAFT 1 0    230.00    4 1.0400  -22.7   150.1      0.0     0.0 -----------------------------------------------------------------------------
                              21 239.20          191.7R     0.0     0.0   4056 GREGORY 0   230.00    4  1   -300.0   159.0                   52   647
                                                                          4080 CORPUS CH~18230.00    4  1    138.8     2.4                   21   647
                                                                          4182 TAFT 1 1    115.00    4  1    127.5    25.1  1.000UN          77   169
                                                                          7274 VICTORIA 3 0230.00    7  1    183.7     5.3                   41   443

    4182 TAFT 1 1    115.00    4 1.0199  -29.1     0.0     22.7     0.0 -----------------------------------------------------------------------------
                              21 117.29            0.0      6.4     0.0   4149 ROCKPORT 0  115.00    4  1    104.4     4.1                   47   221
                                                                          4181 TAFT 1 0    230.00    4  1   -127.0   -10.6  1.000LK          75   169

    4183 SAN PERLIT~1230.00    4 1.0300  -30.5   152.3      0.0     0.0 -----------------------------------------------------------------------------
                              19 236.90          142.4R     0.0     0.0   4070 BROWNSVILL~3230.00    4  1     -6.2    65.9                   15   443
                                                                          4073 MISSION 1 0 230.00    4  1    357.7     4.8                   48   750
                                                                          4080 CORPUS CH~18230.00    4  1   -447.8    42.8                   55   820
                                                                          4184 SAN PERLIT~2115.00    4  1    248.5    28.9  1.000UN          63   400

    4184 SAN PERLIT~2115.00    4 1.0208  -38.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              19 117.39            0.0      0.0     0.0   4191 RAYMONDVIL~1115.00    4  1    -31.4    11.9                   15   221
                                                                          4191 RAYMONDVIL~1115.00    4  2    -31.4    11.9                   15   221
                                                                          4194 SEBASTIAN ~1115.00    4  1    155.3   -15.5                   62   250
                                                                          4194 SEBASTIAN ~1115.00    4  2    155.3   -15.5                   62   250
                                                                          4183 SAN PERLIT~1230.00    4  1   -247.8     7.3  1.000LK          62   400

    4185 ZAPATA 0    115.00    4 0.9996  -39.8     0.0     37.8     0.0 -----------------------------------------------------------------------------
                              19 114.95            0.0     10.7     0.0   4011 HEBBRONVIL~1115.00    4  1     33.2    -5.1                   23   149
                                                                          4044 FALCON HEI~1115.00    4  1    -71.0    15.0                   49   149

    4186 SANTA ROS~11115.00    4 1.0125  -50.8     0.0     37.1     0.0 -----------------------------------------------------------------------------
                              19 116.44            0.0     10.5     0.0   4068 ELSA 0      115.00    4  1     89.6   -20.3                   62   149
                                                                          4111 HARLINGEN ~2115.00    4  1    -93.3    48.4                   48   221
                                                                          4167 HARGILL 0   115.00    4  1    -33.3    16.6                   25   149

    4187 COTULLA 0   115.00    4 0.9874  -52.2     0.0     15.1     0.0 -----------------------------------------------------------------------------
                              20 113.56            0.0      4.3     0.0   4022 ENCINAL 0   115.00    4  1      8.1   -10.9                    9   149
                                                                          4189 CARRIZO SP~1115.00    4  1    -23.2     6.6                   16   149

    4188 QUEMADO 0   115.00    4 1.0215  -48.3     0.0      3.0     0.0 -----------------------------------------------------------------------------
                              20 117.47            0.0      0.8     0.0   3119 BRACKETTVI~1115.00    3  1    -18.2     1.5                   19    98
                                                                          4015 EAGLE PASS 1115.00    4  1     15.2    -2.4                   16    98

    4189 CARRIZO SP~1115.00    4 0.9851  -50.3     0.0     29.9     0.0 -----------------------------------------------------------------------------
                              20 113.28            0.0      8.5     0.0   4036 CRYSTAL CI~1115.00    4  1    -12.5     1.8                   13    98
                                                                          4143 DILLEY 0    115.00    4  1    -40.8    -2.5                   27   149
                                                                          4187 COTULLA 0   115.00    4  1     23.4    -7.7                   17   149

    4190 LAREDO 5 0  115.00    4 0.9932  -49.9     0.0    132.5     0.0 -----------------------------------------------------------------------------
                              20 114.22            0.0     37.5     0.0   4033 LAREDO 6 0  115.00    4  1    -30.0    32.6                   30   149
                                                                          4114 LAREDO 1 1  115.00    4  1    -51.2   -35.1                   28   221
                                                                          4114 LAREDO 1 1  115.00    4  2    -51.2   -35.1                   28   221

    4191 RAYMONDVIL~1115.00    4 1.0146  -37.3     0.0     46.4     0.0 -----------------------------------------------------------------------------
                              19 116.68            0.0     13.2     0.0   4053 ARMSTRONG ~4115.00    4  1    -54.8     5.8                   25   221
                                                                          4053 ARMSTRONG ~4115.00    4  2    -54.8     5.8                   25   221
                                                                          4184 SAN PERLIT~2115.00    4  1     31.5   -12.4                   15   221
                                                                          4184 SAN PERLIT~2115.00    4  2     31.5   -12.4                   15   221

    4192 BROWNSVILL~1230.00    4 1.0200  -28.8  1498.7      0.0     0.0 -----------------------------------------------------------------------------
                              19 234.60          121.4R     0.0     0.0   4070 BROWNSVILL~3230.00    4  1    197.4     5.5                   26   750
                                                                          4070 BROWNSVILL~3230.00    4  2    197.4     5.5                   26   750
                                                                          4073 MISSION 1 0 230.00    4  1    444.3    11.3                   54   820
                                                                          4193 BROWNSVILL~2115.00    4  1    219.9    33.0  1.000UN          51   438
                                                                          4193 BROWNSVILL~2115.00    4  2    219.9    33.0  1.000UN          51   438
                                                                          4193 BROWNSVILL~2115.00    4  3    219.9    33.0  1.000UN          51   438

    4193 BROWNSVILL~2115.00    4 1.0128  -31.7     0.0    178.2     0.0 -----------------------------------------------------------------------------
                              19 116.47            0.0     50.5     0.0   4126 BROWNSVILL~5115.00    4  1    160.3     4.8                   64   250
                                                                          4126 BROWNSVILL~5115.00    4  2    160.3     4.8                   64   250
                                                                          4126 BROWNSVILL~5115.00    4  3    160.3     4.8                   64   250
                                                                          4192 BROWNSVILL~1230.00    4  1   -219.7   -21.7  1.000LK          50   438
                                                                          4192 BROWNSVILL~1230.00    4  2   -219.7   -21.7  1.000LK          50   438
                                                                          4192 BROWNSVILL~1230.00    4  3   -219.7   -21.7  1.000LK          50   438

    4194 SEBASTIAN ~1115.00    4 1.0200  -42.8   151.2      0.0     0.0 -----------------------------------------------------------------------------
                              19 117.30          132.8R     0.0     0.0   4049 SEBASTIAN ~2115.00    4  1    -77.1    14.4                   35   221
                                                                          4049 SEBASTIAN ~2115.00    4  2    -77.1    14.4                   35   221
                                                                          4067 HARLINGEN ~1115.00    4  1    173.5    19.5                   58   300
                                                                          4067 HARLINGEN ~1115.00    4  2    173.5    19.5                   58   300
                                                                          4067 HARLINGEN ~1115.00    4  3    173.5    19.5                   58   300
                                                                          4089 SANTA ROSA~1115.00    4  1     92.6    -5.1                   62   149
                                                                          4184 SAN PERLIT~2115.00    4  1   -153.8    25.3                   62   250
                                                                          4184 SAN PERLIT~2115.00    4  2   -153.8    25.3                   62   250

    4195 OILTON 0    500.00    4 1.0000  -41.5    69.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 500.00         -231.2R     0.0     0.0   4196 OILTON 1    230.00    4  1    319.2   -50.1  1.000UN          26  1233
                                                                          6239 ELMENDORF 0 500.00    6  1   -250.2  -181.1                   15  2020

    4196 OILTON 1    230.00    4 1.0028  -42.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 230.64            0.0      0.0     0.0   4140 SARITA 1 0  230.00    4  1   -165.6     4.9                   32   523
                                                                          4146 LAREDO 4 0  230.00    4  1    201.2   -28.5                   27   750
                                                                          4146 LAREDO 4 0  230.00    4  2    201.2   -28.5                   27   750
                                                                          4197 OILTON 2    115.00    4  1     82.3    -4.0  1.000UN          41   200
                                                                          4195 OILTON 0    500.00    4  1   -319.1    56.1  1.000LK          26  1233

    4197 OILTON 2    115.00    4 1.0039  -44.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 115.44            0.0      0.0     0.0   4006 BRUNI 2 0   115.00    4  1    -13.9     7.9                    7   221
                                                                          4101 LAREDO 3 0  115.00    4  1     96.2     0.9                   65   149
                                                                          4196 OILTON 1    230.00    4  1    -82.3     6.2  1.000LK          41   200

    5003 GARLAND 5 0 161.00    5 0.9956  -73.2     0.0    113.6     0.0 -----------------------------------------------------------------------------
                              16 160.29            0.0     32.2     0.0   5181 GARLAND 2 0 161.00    5  1    -36.9   -12.8                   21   187
                                                                          5213 GARLAND 4 0 161.00    5  1    -94.7    13.3                   38   251
                                                                          5436 DALLAS 18 0 161.00    5  1     17.9   -32.7                   20   187

    5004 KERENS 0    161.00    5 0.9863  -65.5     0.0     11.7     0.0 -----------------------------------------------------------------------------
                              14 158.79            0.0      3.3     0.0   5426 KEMP 0      161.00    5  1     68.0   -20.9                   28   251
                                                                          5476 CORSICANA ~1161.00    5  1    -79.7    17.6                   33   251

    5005 LIPAN 0     161.00    5 1.0130  -58.7     0.0      8.9     0.0 -----------------------------------------------------------------------------
                              18 163.10            0.0      2.5     0.0   5133 TOLAR 0     161.00    5  1      3.1    -0.8                    2   187
                                                                          5435 SANTO 0     161.00    5  1    -12.0    -1.8                    6   187

    5006 DALLAS 24 0 161.00    5 1.0013  -72.9     0.0    100.2     0.0 -----------------------------------------------------------------------------
                              16 161.21            0.0     28.4     0.0   5072 DALLAS 19 0 161.00    5  1   -156.1    24.3                   51   310
                                                                          5072 DALLAS 19 0 161.00    5  2   -156.1    24.3                   51   310
                                                                          5072 DALLAS 19 0 161.00    5  3   -156.1    24.3                   51   310
                                                                          5289 DALLAS 26 0 161.00    5  1    147.0   -50.4                   50   310
                                                                          5289 DALLAS 26 0 161.00    5  2    147.0   -50.4                   50   310
                                                                          5294 DALLAS 12 0 161.00    5  1     74.1    -0.7                   40   187

    5007 DENTON 4 0  161.00    5 1.0030  -69.0     0.0     72.1     0.0 -----------------------------------------------------------------------------
                              17 161.48            0.0     20.4     0.0   5012 DENTON 5 0  161.00    5  1    130.1    13.2                   52   251
                                                                          5165 DENTON 1 1  161.00    5  1   -202.2   -33.6                   50   409

    5008 ALBANY 2 0  161.00    5 1.0169  -50.6     0.0      7.6     0.0 -----------------------------------------------------------------------------
                              15 163.73            0.0      2.2     0.0   5134 BRECKENRID~1161.00    5  1    102.8    -5.4                   41   251
                                                                          5347 CISCO 0     161.00    5  1     10.9    -0.2                    6   187
                                                                          5396 ALBANY 1 2  161.00    5  1   -121.3     3.4                   30   400

    5009 DALLAS 21 0 161.00    5 1.0034  -74.0     0.0     62.7     0.0 -----------------------------------------------------------------------------
                              16 161.55            0.0     17.8     0.0   5294 DALLAS 12 0 161.00    5  1    -16.7    76.4                   42   187
                                                                          5311 DALLAS 30 0 161.00    5  1    -17.2    31.3                   19   187
                                                                          5482 DALLAS 23 0 161.00    5  1    -28.8  -125.5                   31   409

    5010 PLANO 2 0   161.00    5 1.0030  -72.3     0.0    133.9     0.0 -----------------------------------------------------------------------------
                              16 161.48            0.0     37.9     0.0   5096 PLANO 1 0   161.00    5  1   -156.1    16.0                   51   310
                                                                          5096 PLANO 1 0   161.00    5  2   -156.1    16.0                   51   310
                                                                          5386 RICHARDSON~1161.00    5  1     89.2   -34.9                   31   310
                                                                          5386 RICHARDSON~1161.00    5  2     89.2   -34.9                   31   310

    5011 THORNTON 0  161.00    5 0.9955  -56.9     0.0      7.6     0.0 -----------------------------------------------------------------------------
                              13 160.27            0.0      2.2     0.0   5054 GROESBECK 0 161.00    5  1     82.4     5.2                   33   251
                                                                          8084 FRANKLIN 2  161.00    8  1    -90.1    -7.4                   36   251

    5012 DENTON 5 0  161.00    5 1.0007  -69.5     0.0     81.3     0.0 -----------------------------------------------------------------------------
                              17 161.12            0.0     23.0     0.0   5007 DENTON 4 0  161.00    5  1   -129.9   -12.4                   52   251
                                                                          5017 PONDER 0    161.00    5  1     48.6   -10.6                   27   187

    5013 EARLY 0     161.00    5 1.0250  -54.1     0.0     19.3     0.0 -----------------------------------------------------------------------------
                              15 165.02            0.0      5.5     0.0   5101 COMANCHE 0  161.00    5  1     58.3     1.1                   31   187
                                                                          5156 MAY-00      161.00    5  1    -36.5    16.3                   21   187
                                                                          5226 ZEPHYR 0    161.00    5  1    -41.1    10.1                   23   187

    5014 DECATUR 0   161.00    5 1.0043  -67.2     0.0     46.8     0.0 -----------------------------------------------------------------------------
                              17 161.69            0.0     13.2     0.0   2015 FORESTBURG 0161.00    2  1      9.4   -30.6                   17   187
                                                                          5455 ALVORD 0    161.00    5  1    -56.2    17.3                   23   251

    5015 KELLER 2 0  500.00    5 1.0099  -64.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              17 504.95            0.0      0.0     0.0   5016 KELLER 2 1  161.00    5  1    562.3    24.8  1.000UN          47  1206
                                                                          5016 KELLER 2 1  161.00    5  2    562.3    24.8  1.000UN          47  1206
                                                                          5063 ARLINGTON ~1500.00    5  1     80.1  -193.8                   10  2020
                                                                          5164 DENTON 1 0  500.00    5  1    382.6   -91.1                   19  2020
                                                                          5361 BRIDGEPORT 0500.00    5  1  -1570.5   264.8                   37  4352
                                                                          5479 BURLESON 0  500.00    5  1    -16.9   -29.7                    2  2020

    5016 KELLER 2 1  161.00    5 1.0087  -68.7     0.0    181.2     0.0 -----------------------------------------------------------------------------
                              17 162.40            0.0     51.3     0.0   5265 KELLER 1 0  161.00    5  1    210.0   -32.5                   52   409
                                                                          5265 KELLER 1 0  161.00    5  2    210.0   -32.5                   52   409
                                                                          5265 KELLER 1 0  161.00    5  3    210.0   -32.5                   52   409
                                                                          5420 FORT WORTH~2161.00    5  1    156.3     3.9                   50   310
                                                                          5420 FORT WORTH~2161.00    5  2    156.3     3.9                   50   310
                                                                          5015 KELLER 2 0  500.00    5  1   -561.9    19.2  1.000LK          47  1206
                                                                          5015 KELLER 2 0  500.00    5  2   -561.9    19.2  1.000LK          47  1206

    5017 PONDER 0    161.00    5 1.0005  -70.4     0.0     13.9     0.0 -----------------------------------------------------------------------------
                              17 161.08            0.0      3.9     0.0   5012 DENTON 5 0  161.00    5  1    -48.4    10.0                   26   187
                                                                          5218 JUSTIN 0    161.00    5  1    -36.9    -7.1                   20   187
                                                                          5315 DENTON 6 0  161.00    5  1     71.5    -6.8                   38   187

    5018 JACKSBORO ~1500.00    5 1.0119  -56.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 505.95            0.0      0.0     0.0   5019 JACKSBORO ~2161.00    5  1     94.8     8.3  1.000UN          16   590
                                                                          5020 JACKSBORO ~313.800    5  1    -90.0    38.4  1.000UN          18   557
                                                                          5055 GRAHAM 0    500.00    5  1    152.8    40.4                    8  2020
                                                                          5063 ARLINGTON ~1500.00    5  1    986.0   -90.9                   43  2300
                                                                          5236 OLNEY 1 0   500.00    5  1   -548.2    11.5                   17  3146
                                                                          5236 OLNEY 1 0   500.00    5  2   -548.2    11.5                   17  3146
                                                                          5413 PALO PINTO~1500.00    5  1    -47.4   -19.2                    2  2768

    5019 JACKSBORO ~2161.00    5 1.0095  -57.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 162.53            0.0      0.0     0.0   5176 GRAFORD 0   161.00    5  1     94.8     6.0                   38   251
                                                                          5018 JACKSBORO ~1500.00    5  1    -94.8    -6.0  1.000LK          16   590

    5020 JACKSBORO ~313.800    5 1.0000  -54.4    90.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 13.800          -35.3R     0.0     0.0   5018 JACKSBORO ~1500.00    5  1     90.0   -35.3  1.000LK          17   557

    5021 ALEDO 1 0   500.00    5 1.0097  -61.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              17 504.86            0.0      0.0     0.0   5022 ALEDO 1 1   161.00    5  1    693.8    46.6  1.000UN          51  1375
                                                                          5022 ALEDO 1 1   161.00    5  2    693.8    46.6  1.000UN          51  1375
                                                                          5023 ALEDO 1 2   13.800    5  1      0.0    -0.0  1.000UN           0   245
                                                                          5394 ALBANY 1 0  500.00    5  1   -718.2   -34.7                   31  2300
                                                                          5401 GRANBURY 2 0500.00    5  1  -1005.5   -21.9                   32  3146
                                                                          5413 PALO PINTO~1500.00    5  1   -836.9    22.7                   27  3146
                                                                          5479 BURLESON 0  500.00    5  1   1173.1   -59.3                   42  2768

    5022 ALEDO 1 1   161.00    5 1.0068  -65.2     0.0    140.2     0.0 -----------------------------------------------------------------------------
                              17 162.09            0.0     39.7     0.0   5249 FORT WORT~22161.00    5  1    237.9    17.7                   58   409
                                                                          5249 FORT WORT~22161.00    5  2    237.9    17.7                   58   409
                                                                          5306 ALEDO 2 0   161.00    5  1    131.3   -30.7                   43   310
                                                                          5306 ALEDO 2 0   161.00    5  2    131.3   -30.7                   43   310
                                                                          5441 FORT WORT~13161.00    5  1    254.0    -7.9                   62   409
                                                                          5441 FORT WORT~13161.00    5  2    254.0    -7.9                   62   409
                                                                          5021 ALEDO 1 0   500.00    5  1   -693.3     1.0  1.000LK          50  1375
                                                                          5021 ALEDO 1 0   500.00    5  2   -693.3     1.0  1.000LK          50  1375

    5023 ALEDO 1 2   13.800    5 1.0097  -61.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              17 13.934            0.0      0.0     0.0   5021 ALEDO 1 0   500.00    5  1      0.0    -0.0  1.000LK           0   245

    5024 GATESVILLE~4161.00    5 1.0000  -56.3     0.0     50.9     0.0 -----------------------------------------------------------------------------
                              13 161.01            0.0     14.4     0.0   5140 GATESVILLE~1161.00    5  1     50.7     0.7                   27   187
                                                                          5182 GATESVILLE~2161.00    5  1     27.2   -14.3                   16   187
                                                                          5452 COPPERAS C~2161.00    5  1   -128.8    -0.8                   51   251

    5025 CLEBURNE 2 0161.00    5 1.0009  -64.7     0.0     74.5     0.0 -----------------------------------------------------------------------------
                              18 161.14            0.0     21.1     0.0   5453 CLEBURNE 1 0161.00    5  1    142.2   -17.8                   46   310
                                                                          5453 CLEBURNE 1 0161.00    5  2    142.2   -17.8                   46   310
                                                                          5473 NEMO 0      161.00    5  1   -179.4     7.2                   58   310
                                                                          5473 NEMO 0      161.00    5  2   -179.4     7.2                   58   310

    5026 FORT WORTH~6161.00    5 0.9967  -70.0     0.0     71.1     0.0 -----------------------------------------------------------------------------
                              17 160.47            0.0     20.1     0.0   5104 FORT WORT~28161.00    5  1    -72.1    18.8                   24   310
                                                                          5104 FORT WORT~28161.00    5  2    -72.1    18.8                   24   310
                                                                          5375 FORT WORTH~5161.00    5  1     73.2   -57.8                   37   251

    5027 FORT WORT~16161.00    5 1.0006  -70.8     0.0     74.1     0.0 -----------------------------------------------------------------------------
                              17 161.09            0.0     21.0     0.0   5098 FORT WORT~17161.00    5  1     12.6  -112.9                   28   409
                                                                          5469 FORT WORT~11161.00    5  1     47.9    10.6                   16   310
                                                                          5469 FORT WORT~11161.00    5  2     47.9    10.6                   16   310
                                                                          5481 FORT WORT~21161.00    5  1   -182.6    70.7                   48   409

    5028 FORT WORTH~1161.00    5 1.0051  -70.9     0.0      9.3     0.0 -----------------------------------------------------------------------------
                              17 161.82            0.0      2.6     0.0   5097 EULESS 2 0  161.00    5  1   -163.4    27.9                   53   310
                                                                          5097 EULESS 2 0  161.00    5  2   -163.4    27.9                   53   310
                                                                          5233 EULESS 1 0  161.00    5  1    163.3   -44.6                   55   310
                                                                          5478 IRVING 3 0  161.00    5  1    154.2   -13.7                   38   409

    5029 TROY 0      161.00    5 0.9944  -55.3     0.0     12.8     0.0 -----------------------------------------------------------------------------
                              13 160.10            0.0      3.6     0.0   5142 MOODY 0     161.00    5  1     83.5    -8.5                   33   251
                                                                          5461 TEMPLE 3 0  161.00    5  1    -96.3     4.9                   38   251

    5030 SPRINGTOWN 0161.00    5 0.9994  -68.9     0.0     79.6     0.0 -----------------------------------------------------------------------------
                              12 160.91            0.0     22.6     0.0   5312 AZLE 0      161.00    5  1     11.6    16.4                    8   251
                                                                          5430 WEATHERFOR~2161.00    5  1    -91.2   -39.0                   32   310

    5031 PRINCETON 0 161.00    5 1.0092  -70.0     0.0     42.4     0.0 -----------------------------------------------------------------------------
                              16 162.48            0.0     12.0     0.0   5296 MCKINNEY 1 1161.00    5  1    -79.5     8.9                   32   251
                                                                          5408 FARMERSVIL~1161.00    5  1     37.1   -20.9                   23   187

    5032 DALLAS 27 0 161.00    5 0.9983  -71.8     0.0     47.2     0.0 -----------------------------------------------------------------------------
                              16 160.73            0.0     13.4     0.0   5090 DALLAS 15 0 161.00    5  1    136.8   -58.3                   59   251
                                                                          5214 DALLAS 32 0 161.00    5  1     71.9    -8.4                   39   187
                                                                          5228 DALLAS 14 0 161.00    5  1   -171.6     7.0                   55   310
                                                                          5228 DALLAS 14 0 161.00    5  2   -171.6     7.0                   55   310
                                                                          5329 DALLAS 17 0 161.00    5  1     87.3    39.3                   51   187

    5033 DALLAS 1 0  500.00    5 1.0146  -65.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 507.28            0.0      0.0     0.0   5034 DALLAS 1 1  161.00    5  1    784.4   105.5  1.000UN          65  1209
                                                                          5035 DALLAS 1 2  13.200    5  1      0.0    -0.0  1.000UN           0   243
                                                                          5036 DALLAS 1 3  13.200    5  1      0.0    -0.0  1.000UN           0   255
                                                                          5037 DALLAS 1 4  13.200    5  1   -308.3   -36.0  1.000UN          32   985
                                                                          5038 DALLAS 1 5  13.200    5  1   -308.3   -35.0  1.000UN          31   989
                                                                          5039 DALLAS 1 6  13.200    5  1   -308.4   -92.9  1.000UN          32   994
                                                                          5040 DALLAS 1 7  13.200    5  1   -308.2   -20.2  1.000UN          31   993
                                                                          5041 DALLAS 1 8  13.200    5  1   -308.3   -37.4  1.000UN          31  1001
                                                                          5042 DALLAS 1 9  13.200    5  1   -308.3   -31.8  1.000UN          31   988
                                                                          5047 MANSFIELD 0 500.00    5  1   -610.6    70.4                   22  2768
                                                                          5350 GARLAND 1 0 500.00    5  1    576.4    52.8                   21  2768
                                                                          5384 DALLAS 3 0  500.00    5  1   1099.7    24.5                   35  3146

    5034 DALLAS 1 1  161.00    5 1.0091  -67.8     0.0     55.4     0.0 -----------------------------------------------------------------------------
                              16 162.46            0.0     15.7     0.0   5313 HUTCHINS 0  161.00    5  1    201.1    16.1                   49   409
                                                                          5313 HUTCHINS 0  161.00    5  2    201.1    16.1                   49   409
                                                                          5313 HUTCHINS 0  161.00    5  3    201.1    16.1                   49   409
                                                                          5371 SEAGOVILLE 0161.00    5  1    125.1     8.2                   50   251
                                                                          5033 DALLAS 1 0  500.00    5  1   -783.9   -72.3  1.000LK          65  1209

    5035 DALLAS 1 2  13.200    5 1.0146  -65.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 13.392            0.0      0.0     0.0   5033 DALLAS 1 0  500.00    5  1      0.0    -0.0  1.000LK           0   243

    5036 DALLAS 1 3  13.200    5 1.0146  -65.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 13.392            0.0      0.0     0.0   5033 DALLAS 1 0  500.00    5  1      0.0    -0.0  1.000LK           0   255

    5037 DALLAS 1 4  13.200    5 1.0200  -63.4   308.5      0.0     0.0 -----------------------------------------------------------------------------
                              16 13.464           47.3R     0.0     0.0   5033 DALLAS 1 0  500.00    5  1    308.5    47.3  1.000LK          32   985

    5038 DALLAS 1 5  13.200    5 1.0200  -63.3   308.5      0.0     0.0 -----------------------------------------------------------------------------
                              16 13.464           46.7R     0.0     0.0   5033 DALLAS 1 0  500.00    5  1    308.5    46.7  1.000LK          32   989

    5039 DALLAS 1 6  13.200    5 1.0200  -64.5   308.5      0.0     0.0 -----------------------------------------------------------------------------
                              16 13.464           98.4R     0.0     0.0   5033 DALLAS 1 0  500.00    5  1    308.5    98.4  1.000LK          33   994

    5040 DALLAS 1 7  13.200    5 1.0200  -62.7   308.5      0.0     0.0 -----------------------------------------------------------------------------
                              16 13.464           35.4R     0.0     0.0   5033 DALLAS 1 0  500.00    5  1    308.5    35.4  1.000LK          31   993

    5041 DALLAS 1 8  13.200    5 1.0200  -63.5   308.5      0.0     0.0 -----------------------------------------------------------------------------
                              16 13.464           48.1R     0.0     0.0   5033 DALLAS 1 0  500.00    5  1    308.5    48.1  1.000LK          31  1001

    5042 DALLAS 1 9  13.200    5 1.0200  -63.2   308.5      0.0     0.0 -----------------------------------------------------------------------------
                              16 13.464           44.4R     0.0     0.0   5033 DALLAS 1 0  500.00    5  1    308.5    44.4  1.000LK          32   988

    5043 ROYSE CITY 0161.00    5 0.9928  -72.4     0.0     68.1     0.0 -----------------------------------------------------------------------------
                              16 159.84            0.0     19.3     0.0   5152 SACHSE 0    161.00    5  1     -5.7   -13.8                    6   251
                                                                          5284 QUINLAN 0   161.00    5  1    -62.4    -5.5                   25   251

    5044 BOYD 0      161.00    5 1.0046  -66.3     0.0     17.5     0.0 -----------------------------------------------------------------------------
                              17 161.74            0.0      5.0     0.0   5153 PARADISE 0  161.00    5  1   -173.9    25.9                   43   409
                                                                          5153 PARADISE 0  161.00    5  2   -173.9    25.9                   43   409
                                                                          5185 RHOME 0     161.00    5  1    165.1   -28.3                   54   310
                                                                          5185 RHOME 0     161.00    5  2    165.1   -28.3                   54   310

    5045 STEPHENVIL~1500.00    5 1.0278  -52.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              18 513.88            0.0      0.0     0.0   3048 ROSCOE 5 2  500.00    3  1   -528.0   -68.5                   23  2295
                                                                          3048 ROSCOE 5 2  500.00    3  2   -528.0   -68.5                   23  2295
                                                                          3048 ROSCOE 5 2  500.00    3  3   -528.0   -68.5                   23  2295
                                                                          5046 STEPHENVIL~2161.00    5  1    155.4    24.0  1.000UN          29   550
                                                                          5120 BROWNWOOD 0 500.00    5  1   -286.8   -76.2                   15  2020
                                                                          5120 BROWNWOOD 0 500.00    5  2   -286.8   -76.2                   15  2020
                                                                          5260 GLEN ROSE ~1500.00    5  1   1085.9   160.1                   48  2295
                                                                          5413 PALO PINTO~1500.00    5  1    916.2   173.8                   46  2020

    5046 STEPHENVIL~2161.00    5 1.0229  -54.4     0.0     77.1     0.0 -----------------------------------------------------------------------------
                              18 164.68            0.0     21.8     0.0   5286 DUBLIN 2 0  161.00    5  1     78.2    -2.8                   42   187
                                                                          5045 STEPHENVIL~1500.00    5  1   -155.3   -19.1  1.000LK          28   550

    5047 MANSFIELD 0 500.00    5 1.0102  -62.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              17 505.09            0.0      0.0     0.0   5033 DALLAS 1 0  500.00    5  1    612.1   -98.3                   22  2768
                                                                          5048 MANSFIELD 1 161.00    5  1    573.9    87.6  1.000UN          43  1354
                                                                          5179 CORSICANA ~2500.00    5  1   -484.7   -51.0                   18  2768
                                                                          5260 GLEN ROSE ~1500.00    5  1  -1221.9   100.6                   53  2295
                                                                          5444 MIDLOTHIAN~1500.00    5  1    520.6   -38.8                   26  2020

    5048 MANSFIELD 1 161.00    5 1.0011  -66.7     0.0    184.5     0.0 -----------------------------------------------------------------------------
                              17 161.18            0.0     52.3     0.0   5480 BURLESON 1  161.00    5  1     97.2    -1.5                   31   310
                                                                          5480 BURLESON 1  161.00    5  2     97.2    -1.5                   31   310
                                                                          5480 BURLESON 1  161.00    5  3     97.2    -1.5                   31   310
                                                                          5480 BURLESON 1  161.00    5  4     97.2    -1.5                   31   310
                                                                          5047 MANSFIELD 0 500.00    5  1   -573.5   -46.2  1.000LK          42  1354

    5049 GREENVILLE~1500.00    5 1.0139  -63.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 506.96            0.0      0.0     0.0   2113 PARIS 1 0   500.00    2  1   -517.6    -4.0                   19  2768
                                                                          5050 GREENVILLE~2161.00    5  1    299.2    22.3  1.000UN          60   500
                                                                          5051 GREENVILLE~322.000    5  1    -84.7   -36.0  1.000UN          22   409
                                                                          5052 GREENVILLE~4115.00    5  1    120.5     6.5  1.000UN          39   308
                                                                          5304 ALLEN 1 0   500.00    5  1    756.7   -83.3                   33  2295
                                                                          5350 GARLAND 1 0 500.00    5  1    645.7   -34.5                   28  2295
                                                                          8074 MT. ENTERP~1500.00    8  1   -535.4   -92.6                   20  2768
                                                                          8126 MOUNT PLEA~1500.00    8  1   -684.4   221.7                   23  3146

    5050 GREENVILLE~2161.00    5 1.0102  -67.7     0.0     64.6     0.0 -----------------------------------------------------------------------------
                              16 162.65            0.0     18.3     0.0   5454 GREENVILLE~5161.00    5  1    117.2    -9.0                   38   310
                                                                          5454 GREENVILLE~5161.00    5  2    117.2    -9.0                   38   310
                                                                          5049 GREENVILLE~1500.00    5  1   -298.9    -0.4  1.000LK          60   500

    5051 GREENVILLE~322.000    5 1.0200  -62.8    84.7      0.0     0.0 -----------------------------------------------------------------------------
                              16 22.440           37.3R     0.0     0.0   5049 GREENVILLE~1500.00    5  1     84.7    37.3  1.000LK          23   409

    5052 GREENVILLE~4115.00    5 1.0117  -66.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 116.34            0.0      0.0     0.0   8038 SULPHUR SP~1115.00    8  1     51.8     9.4                   28   186
                                                                          8124 CUMBY 0     115.00    8  1     68.6   -10.1                   37   186
                                                                          5049 GREENVILLE~1500.00    5  1   -120.4     0.6  1.000LK          39   308

    5053 PLANO 4 0   161.00    5 0.9959  -72.3     0.0    152.8     0.0 -----------------------------------------------------------------------------
                              16 160.35            0.0     43.3     0.0   5173 PLANO 3 0   161.00    5  1     41.9    -6.5                   14   310
                                                                          5173 PLANO 3 0   161.00    5  2     41.9    -6.5                   14   310
                                                                          5357 ALLEN 2 0   161.00    5  1   -118.3   -15.2                   38   310
                                                                          5357 ALLEN 2 0   161.00    5  2   -118.3   -15.2                   38   310

    5054 GROESBECK 0 161.00    5 0.9872  -58.9     0.0     21.2     0.0 -----------------------------------------------------------------------------
                              14 158.93            0.0      6.0     0.0   5011 THORNTON 0  161.00    5  1    -81.9    -4.3                   33   251
                                                                          5223 MEXIA 0     161.00    5  1     60.8    -1.7                   24   251

    5055 GRAHAM 0    500.00    5 1.0092  -56.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 504.58            0.0      0.0     0.0   5018 JACKSBORO ~1500.00    5  1   -152.8   -67.4                    8  2020
                                                                          5056 GRAHAM 1    161.00    5  1     94.4     9.7  1.000UN          10   913
                                                                          5057 GRAHAM 2    13.800    5  1      0.0    -0.0  1.000UN           0  1036
                                                                          5058 GRAHAM 3    13.800    5  1   -317.0    62.8  1.000UN          32  1023
                                                                          5196 BRYSON 1 0  500.00    5  1    375.4    -5.0                   19  2020

    5056 GRAHAM 1    161.00    5 1.0079  -57.1     0.0     40.4     0.0 -----------------------------------------------------------------------------
                              12 162.26            0.0     11.4     0.0   5187 OLNEY 2 0   161.00    5  1    -15.0     8.5                    9   187
                                                                          5197 BRYSON 1 1  161.00    5  1     68.9   -11.3                   28   251
                                                                          5055 GRAHAM 0    500.00    5  1    -94.4    -8.7  1.000LK          10   913

    5057 GRAHAM 2    13.800    5 1.0092  -56.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 13.927            0.0      0.0     0.0   5055 GRAHAM 0    500.00    5  1      0.0    -0.0  1.000LK           0  1036

    5058 GRAHAM 3    13.800    5 1.0000  -53.0   317.4      0.0     0.0 -----------------------------------------------------------------------------
                              12 13.800          -43.0R     0.0     0.0   5055 GRAHAM 0    500.00    5  1    317.3   -43.0  1.000LK          31  1023

    5059 MABANK 2 0  161.00    5 0.9966  -66.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              14 160.45            0.0      0.0     0.0   5060 MABANK 2 1  115.00    5  1     56.3    -6.9  1.000UN          38   151
                                                                          5426 KEMP 0      161.00    5  1     59.1    11.8                   24   251
                                                                          8148 TRINIDAD 1 1161.00    8  1   -115.4    -4.9                   37   310

    5060 MABANK 2 1  115.00    5 1.0009  -68.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              14 115.10            0.0      0.0     0.0   5061 MABANK 2 2  115.00    5  1     44.0   -17.3  1.000UN          24   200
                                                                          8065 TRINIDAD 2 0115.00    8  1     12.2     7.8                   15    98
                                                                          5059 MABANK 2 0  161.00    5  1    -56.2     9.4  1.000LK          38   151

    5061 MABANK 2 2  115.00    5 1.0245  -72.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              14 117.82            0.0      0.0     0.0   5062 MABANK 2 3  115.00    5  1     43.9    16.1  1.000UN          47   100
                                                                          5060 MABANK 2 1  115.00    5  1    -43.9    20.3  1.000LK          24   200

    5062 MABANK 2 3  115.00    5 0.9964  -76.5     0.0     43.7     0.0 -----------------------------------------------------------------------------
                              14 114.58            0.0     12.4     0.0   5061 MABANK 2 2  115.00    5  1    -43.7   -12.4  1.000LK          45   100

    5063 ARLINGTON ~1500.00    5 1.0158  -64.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              17 507.88            0.0      0.0     0.0   5015 KELLER 2 0  500.00    5  1    -80.0   172.2                    9  2020
                                                                          5018 JACKSBORO ~1500.00    5  1   -973.7   130.8                   43  2300
                                                                          5064 ARLINGTON ~2161.00    5  1    842.7   106.6  1.000UN          67  1277
                                                                          5064 ARLINGTON ~2161.00    5  2    842.7   106.6  1.000UN          67  1277
                                                                          5065 ARLINGTON ~313.800    5  1    -10.6   -82.3  1.000UN          29   290
                                                                          5066 ARLINGTON ~413.800    5  1      0.0    -0.0  1.000UN           0   213
                                                                          5067 ARLINGTON ~513.800    5  1   -254.1  -128.6  1.000UN          26  1078
                                                                          5068 ARLINGTON ~613.800    5  1   -254.1  -120.8  1.000UN          26  1073
                                                                          5069 ARLINGTON ~713.800    5  1   -254.0  -112.3  1.000UN          26  1079
                                                                          5304 ALLEN 1 0   500.00    5  1    412.4   -51.2                   21  2020
                                                                          5322 DALLAS 2 0  500.00    5  1    868.4  -119.0                   38  2295
                                                                          5401 GRANBURY 2 0500.00    5  1  -1139.7    98.1                   36  3146

    5064 ARLINGTON ~2161.00    5 1.0080  -68.6     0.0     77.1     0.0 -----------------------------------------------------------------------------
                              17 162.29            0.0     21.8     0.0   5125 ARLINGTON~14161.00    5  1    235.5     4.0                   58   409
                                                                          5125 ARLINGTON~14161.00    5  2    235.5     4.0                   58   409
                                                                          5125 ARLINGTON~14161.00    5  3    235.5     4.0                   58   409
                                                                          5125 ARLINGTON~14161.00    5  4    235.5     4.0                   58   409
                                                                          5143 FORT WORT~12161.00    5  1    221.4    16.4                   54   409
                                                                          5143 FORT WORT~12161.00    5  2    221.4    16.4                   54   409
                                                                          5143 FORT WORT~12161.00    5  3    221.4    16.4                   54   409
                                                                          5063 ARLINGTON ~1500.00    5  1   -841.8   -43.6  1.000LK          66  1277
                                                                          5063 ARLINGTON ~1500.00    5  2   -841.8   -43.6  1.000LK          66  1277

    5065 ARLINGTON ~313.800    5 1.0300  -64.3    10.6      0.0     0.0 -----------------------------------------------------------------------------
                              17 14.214           83.5R     0.0     0.0   5063 ARLINGTON ~1500.00    5  1     10.6    83.5  1.000LK          29   290

    5066 ARLINGTON ~413.800    5 1.0158  -64.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              17 14.017            0.0      0.0     0.0   5063 ARLINGTON ~1500.00    5  1      0.0    -0.0  1.000LK           0   213

    5067 ARLINGTON ~513.800    5 1.0300  -62.9   254.2      0.0     0.0 -----------------------------------------------------------------------------
                              17 14.214          137.0R     0.0     0.0   5063 ARLINGTON ~1500.00    5  1    254.2   137.0  1.000LK          27  1078

    5068 ARLINGTON ~613.800    5 1.0300  -62.8   254.2      0.0     0.0 -----------------------------------------------------------------------------
                              17 14.214          129.4R     0.0     0.0   5063 ARLINGTON ~1500.00    5  1    254.2   129.4  1.000LK          27  1073

    5069 ARLINGTON ~713.800    5 1.0300  -62.7   254.2      0.0     0.0 -----------------------------------------------------------------------------
                              17 14.214          121.3R     0.0     0.0   5063 ARLINGTON ~1500.00    5  1    254.2   121.3  1.000LK          26  1079

    5070 DALLAS 41 0 161.00    5 0.9976  -72.5     0.0     74.7     0.0 -----------------------------------------------------------------------------
                              17 160.62            0.0     21.2     0.0   5128 DALLAS 33 0 161.00    5  1     46.1   -15.2                   26   187
                                                                          5425 DALLAS 40 0 161.00    5  1   -120.8    -6.0                   48   251

    5071 WACO 3 0    161.00    5 1.0059  -56.0     0.0     74.1     0.0 -----------------------------------------------------------------------------
                              13 161.96            0.0     21.0     0.0   5138 WACO 1 1    161.00    5  1     11.0   -29.9                   13   251
                                                                          5359 RIESEL 1 1  161.00    5  1    -85.1     8.9                   28   310

    5072 DALLAS 19 0 161.00    5 1.0012  -72.4     0.0     72.3     0.0 -----------------------------------------------------------------------------
                              16 161.19            0.0     20.5     0.0   5006 DALLAS 24 0 161.00    5  1    156.3   -23.3                   51   310
                                                                          5006 DALLAS 24 0 161.00    5  2    156.3   -23.3                   51   310
                                                                          5006 DALLAS 24 0 161.00    5  3    156.3   -23.3                   51   310
                                                                          5103 RICHARDSON~3161.00    5  1   -163.9    11.8                   53   310
                                                                          5103 RICHARDSON~3161.00    5  2   -163.9    11.8                   53   310
                                                                          5103 RICHARDSON~3161.00    5  3   -163.9    11.8                   53   310
                                                                          5103 RICHARDSON~3161.00    5  4   -163.9    11.8                   53   310
                                                                          5103 RICHARDSON~3161.00    5  5   -163.9    11.8                   53   310
                                                                          5116 PLANO 7 0   161.00    5  1    139.1    -4.8                   45   310
                                                                          5116 PLANO 7 0   161.00    5  2    139.1    -4.8                   45   310

    5073 BANGS 0     161.00    5 1.0236  -51.1     0.0      8.8     0.0 -----------------------------------------------------------------------------
                              15 164.80            0.0      2.5     0.0   5121 BROWNWOOD 1 161.00    5  1     25.5    -9.9                   15   187
                                                                          5484 CROSS PLAI~1161.00    5  1    -34.3     7.4                   14   251

    5074 PROSPER 0   161.00    5 1.0044  -72.6     0.0     31.8     0.0 -----------------------------------------------------------------------------
                              16 161.70            0.0      9.0     0.0   2069 HOWE 0      161.00    2  1    -23.1   -55.0                   32   187
                                                                          5147 PLANO 6 0   161.00    5  1     55.2    17.1                   19   310
                                                                          5331 CELINA 0    161.00    5  1    -63.9    29.0                   28   251

    5075 EVANT 0     161.00    5 0.9987  -57.0     0.0      4.0     0.0 -----------------------------------------------------------------------------
                              18 160.79            0.0      1.1     0.0   5267 MC GREGOR 0 161.00    5  1     15.0    -4.3                    8   187
                                                                          5377 KILLEEN 2 0 161.00    5  1    -19.0     3.2                   10   187

    5076 TERRELL 1 0 161.00    5 1.0067  -73.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 162.08            0.0      0.0     0.0   5077 TERRELL 1 1 115.00    5  1     35.1   -33.4  1.000UN          19   260
                                                                          5227 TERRELL 2 0 161.00    5  1    -35.1    33.4                   26   187

    5077 TERRELL 1 1 115.00    5 1.0280  -75.2     0.0     18.5     0.0 -----------------------------------------------------------------------------
                              16 118.23            0.0      5.2     0.0   8108 WILLS POIN~1115.00    8  1     16.6    41.6                   46    98
                                                                          5076 TERRELL 1 0 161.00    5  1    -35.1    34.9  1.000LK          19   260

    5078 AUBREY 0    161.00    5 0.9983  -69.9     0.0     66.4     0.0 -----------------------------------------------------------------------------
                              17 160.73            0.0     18.8     0.0   2125 TIOGA 0     161.00    2  1     17.4   -13.0                   12   187
                                                                          5160 DENTON 2 0  161.00    5  1    -83.8    -5.8                   45   187

    5079 WACO 4 0    161.00    5 1.0122  -57.0     0.0     38.2     0.0 -----------------------------------------------------------------------------
                              13 162.97            0.0     10.8     0.0   5138 WACO 1 1    161.00    5  1   -103.4    16.7                   34   310
                                                                          5138 WACO 1 1    161.00    5  2   -103.4    16.7                   34   310
                                                                          5378 WACO 5 0    161.00    5  1    168.7   -44.3                   43   409

    5080 LORENA 0    161.00    5 0.9906  -57.8     0.0     37.6     0.0 -----------------------------------------------------------------------------
                              13 159.49            0.0     10.7     0.0   5142 MOODY 0     161.00    5  1    -62.2     3.8                   25   251
                                                                          5328 RIESEL 2 0  161.00    5  1     24.5   -14.4                   15   187

    5081 FORT HOOD 0 161.00    5 0.9946  -55.4     0.0     89.8     0.0 -----------------------------------------------------------------------------
                              13 160.13            0.0     25.5     0.0   5163 NOLANVILLE 0161.00    5  1    -99.4    -7.9                   40   251
                                                                          5221 KILLEEN 1 0 161.00    5  1     -4.0    -7.6                    5   187
                                                                          5377 KILLEEN 2 0 161.00    5  1     13.6    -9.9                    8   221

    5082 ARLINGTON~13161.00    5 1.0018  -71.9     0.0    102.2     0.0 -----------------------------------------------------------------------------
                              17 161.29            0.0     29.0     0.0   5086 ARLINGTON~17161.00    5  1    -43.6    54.6                   28   251
                                                                          5330 ARLINGTON~12161.00    5  1   -203.1    23.9                   50   409
                                                                          5440 ARLINGTON~11161.00    5  1    144.5  -107.4                   44   409

    5083 MCKINNEY 3 0500.00    5 1.0160  -66.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 507.98            0.0      0.0     0.0   2101 SHERMAN 1 0 500.00    2  1   -178.6   -19.2                    9  2020
                                                                          5084 MCKINNEY 3 1161.00    5  1    624.0   135.5  1.000UN          49  1295
                                                                          5295 MCKINNEY 1 0500.00    5  1   -346.9  -182.5                   14  2768
                                                                          5322 DALLAS 2 0  500.00    5  1   -190.9   -27.3                   10  2020
                                                                          5464 FRISCO 2 0  500.00    5  1     92.5    93.4                    7  2020

    5084 MCKINNEY 3 1161.00    5 1.0017  -70.8     0.0    224.2     0.0 -----------------------------------------------------------------------------
                              16 161.27            0.0     63.5     0.0   5357 ALLEN 2 0   161.00    5  1    132.9     8.9                   43   310
                                                                          5357 ALLEN 2 0   161.00    5  2    132.9     8.9                   43   310
                                                                          5357 ALLEN 2 0   161.00    5  3    132.9     8.9                   43   310
                                                                          5083 MCKINNEY 3 0500.00    5  1   -623.0   -90.3  1.000LK          49  1295

    5085 DALLAS 38 0 161.00    5 0.9946  -72.0     0.0     51.3     0.0 -----------------------------------------------------------------------------
                              17 160.13            0.0     14.5     0.0   5157 DESOTO 0    161.00    5  1    -36.0    30.0                   19   251
                                                                          5468 DALLAS 37 0 161.00    5  1    -15.3   -44.6                   25   187

    5086 ARLINGTON~17161.00    5 0.9958  -71.5     0.0     92.0     0.0 -----------------------------------------------------------------------------
                              17 160.32            0.0     26.1     0.0   5082 ARLINGTON~13161.00    5  1     43.8   -54.6                   28   251
                                                                          5177 ARLINGTON~16161.00    5  1    -19.2    13.5                    9   251
                                                                          5210 BEDFORD 2 0 161.00    5  1    -37.6   -20.7                   23   187
                                                                          5447 ARLINGTON ~9161.00    5  1    -79.0    35.7                   46   187

    5087 MILFORD 0   161.00    5 0.9934  -65.9     0.0      4.1     0.0 -----------------------------------------------------------------------------
                              14 159.94            0.0      1.2     0.0   5257 ITALY 0     161.00    5  1     31.2    -5.5                   17   187
                                                                          5345 HILLSBORO 0 161.00    5  1    -89.9    19.9                   37   251
                                                                          5348 ITASCA 0    161.00    5  1     54.5   -15.6                   23   251

    5088 CLIFTON 1 0 161.00    5 0.9991  -60.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              18 160.86            0.0      0.0     0.0   5089 CLIFTON 1 1 13.800    5  1      0.0    -0.0  1.000UN           0   150
                                                                          5290 WHITNEY 0   161.00    5  1     87.3    -4.9                   35   251
                                                                          5393 CHINA SPRI~1161.00    5  1    -87.3     4.9                   35   251

    5089 CLIFTON 1 1 13.800    5 0.9991  -60.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              18 13.788            0.0      0.0     0.0   5088 CLIFTON 1 0 161.00    5  1      0.0    -0.0  1.000LK           0   150

    5090 DALLAS 15 0 161.00    5 1.0044  -73.3     0.0    108.7     0.0 -----------------------------------------------------------------------------
                              16 161.71            0.0     30.8     0.0   5032 DALLAS 27 0 161.00    5  1   -136.2    61.1                   59   251
                                                                          5122 DALLAS 6 0  161.00    5  1    -17.1    36.9                   22   187
                                                                          5230 DALLAS 28 0 161.00    5  1    -66.0    36.0                   40   187
                                                                          5311 DALLAS 30 0 161.00    5  1    110.5    11.7                   44   251

    5091 FROST 0     161.00    5 0.9925  -65.0     0.0      5.3     0.0 -----------------------------------------------------------------------------
                              14 159.79            0.0      1.5     0.0   5171 MERTENS 0   161.00    5  1    -82.6    12.7                   33   251
                                                                          5257 ITALY 0     161.00    5  1     77.3   -14.2                   31   251

    5092 GRANDVIEW 0 161.00    5 0.9983  -69.5     0.0     17.6     0.0 -----------------------------------------------------------------------------
                              14 160.72            0.0      5.0     0.0   5186 VENUS 0     161.00    5  1     -8.5     8.0                    5   251
                                                                          5453 CLEBURNE 1 0161.00    5  1    -77.4     9.0                   42   187
                                                                          5475 ALVARADO 0  161.00    5  1     68.3   -22.0                   29   251

    5093 HASLET 0    161.00    5 1.0143  -70.3     0.0     48.0     0.0 -----------------------------------------------------------------------------
                              17 163.30            0.0     13.6     0.0   5291 FORT WORT~18161.00    5  1     33.1    79.6                   34   251
                                                                          5332 FORT WORTH~8161.00    5  1     98.8    50.1                   44   251
                                                                          5434 NEWARK 0    161.00    5  1    -89.9    38.9                   32   310
                                                                          5434 NEWARK 0    161.00    5  2    -89.9    38.9                   32   310

    5094 BARDWELL 0  161.00    5 1.0099  -62.8     0.0      2.7     0.0 -----------------------------------------------------------------------------
                              14 162.59            0.0      0.8     0.0   5381 ENNIS 1     161.00    5  1     73.5    -7.0                   24   310
                                                                          5485 BLOOMING G~1161.00    5  1    -76.1     6.3                   25   310

    5095 LAKE DALLA~1161.00    5 1.0105  -72.3     0.0     32.2     0.0 -----------------------------------------------------------------------------
                              17 162.69            0.0      9.1     0.0   5277 LITTLE ELM 0161.00    5  1     15.7    53.5                   30   187
                                                                          5341 LEWISVILLE~1161.00    5  1    -47.9   -62.7                   42   187

    5096 PLANO 1 0   161.00    5 1.0035  -71.4     0.0     61.7     0.0 -----------------------------------------------------------------------------
                              16 161.57            0.0     17.5     0.0   5010 PLANO 2 0   161.00    5  1    156.5   -14.1                   51   310
                                                                          5010 PLANO 2 0   161.00    5  2    156.5   -14.1                   51   310
                                                                          5305 ALLEN 1 1   161.00    5  1   -148.7     1.0                   48   310
                                                                          5305 ALLEN 1 1   161.00    5  2   -148.7     1.0                   48   310
                                                                          5305 ALLEN 1 1   161.00    5  3   -148.7     1.0                   48   310
                                                                          5412 WYLIE 0     161.00    5  1     71.3     7.6                   29   251

    5097 EULESS 2 0  161.00    5 1.0048  -70.3     0.0     82.6     0.0 -----------------------------------------------------------------------------
                              17 161.77            0.0     23.4     0.0   5028 FORT WORTH~1161.00    5  1    163.7   -26.3                   53   310
                                                                          5028 FORT WORTH~1161.00    5  2    163.7   -26.3                   53   310
                                                                          5125 ARLINGTON~14161.00    5  1   -204.9    14.7                   50   409
                                                                          5125 ARLINGTON~14161.00    5  2   -204.9    14.7                   50   409

    5098 FORT WORT~17161.00    5 1.0189  -71.1     0.0    156.2     0.0 -----------------------------------------------------------------------------
                              17 164.03            0.0     44.3     0.0   5027 FORT WORT~16161.00    5  1    -12.2   114.1                   28   409
                                                                          5453 CLEBURNE 1 0161.00    5  1   -135.3    64.3                   48   310
                                                                          5475 ALVARADO 0  161.00    5  1     -8.7    36.9                   20   187

    5099 FLOWER MOU~2161.00    5 1.0311  -72.5     0.0     67.6     0.0 -----------------------------------------------------------------------------
                              17 166.01            0.0     19.2     0.0   5195 ARGYLE 0    161.00    5  1   -126.1   128.1                   44   409
                                                                          5339 SOUTHLAKE 0 161.00    5  1     58.5    41.8                   18   409

    5100 DALLAS 11 0 161.00    5 1.0025  -71.5     0.0     22.4     0.0 -----------------------------------------------------------------------------
                              16 161.40            0.0      6.4     0.0   5229 DALLAS 13 0 161.00    5  1    130.5    17.2                   42   310
                                                                          5229 DALLAS 13 0 161.00    5  2    130.5    17.2                   42   310
                                                                          5250 DALLAS 5 0  161.00    5  1   -212.8     1.1                   52   409
                                                                          5250 DALLAS 5 0  161.00    5  2   -212.8     1.1                   52   409
                                                                          5250 DALLAS 5 0  161.00    5  3   -212.8     1.1                   52   409
                                                                          5352 DALLAS 9 0  161.00    5  1    177.4   -22.1                   58   310
                                                                          5352 DALLAS 9 0  161.00    5  2    177.4   -22.1                   58   310

    5101 COMANCHE 0  161.00    5 1.0199  -55.2     0.0     22.6     0.0 -----------------------------------------------------------------------------
                              15 164.21            0.0      6.4     0.0   5013 EARLY 0     161.00    5  1    -58.0    -1.8                   31   187
                                                                          5231 HAMILTON 0  161.00    5  1     35.4    -4.7                   19   187

    5102 RICHARDSON~2500.00    5 1.0112  -67.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 505.60            0.0      0.0     0.0   5103 RICHARDSON~3161.00    5  1    650.0    89.4  1.000UN          49  1345
                                                                          5103 RICHARDSON~3161.00    5  2    650.0    89.4  1.000UN          49  1345
                                                                          5304 ALLEN 1 0   500.00    5  1   -554.4  -100.7                   25  2295
                                                                          5384 DALLAS 3 0  500.00    5  1   -484.1   -23.4                   24  2020
                                                                          5464 FRISCO 2 0  500.00    5  1   -261.6   -54.7                   13  2020

    5103 RICHARDSON~3161.00    5 1.0021  -71.6     0.0    234.5     0.0 -----------------------------------------------------------------------------
                              16 161.34            0.0     66.4     0.0   5072 DALLAS 19 0 161.00    5  1    164.2    -9.9                   53   310
                                                                          5072 DALLAS 19 0 161.00    5  2    164.2    -9.9                   53   310
                                                                          5072 DALLAS 19 0 161.00    5  3    164.2    -9.9                   53   310
                                                                          5072 DALLAS 19 0 161.00    5  4    164.2    -9.9                   53   310
                                                                          5072 DALLAS 19 0 161.00    5  5    164.2    -9.9                   53   310
                                                                          5130 PLANO 5 0   161.00    5  1    121.1    33.0                   41   310
                                                                          5130 PLANO 5 0   161.00    5  2    121.1    33.0                   41   310
                                                                          5102 RICHARDSON~2500.00    5  1   -648.9   -41.4  1.000LK          48  1345
                                                                          5102 RICHARDSON~2500.00    5  2   -648.9   -41.4  1.000LK          48  1345

    5104 FORT WORT~28161.00    5 0.9957  -69.5     0.0     79.0     0.0 -----------------------------------------------------------------------------
                              17 160.31            0.0     22.4     0.0   5026 FORT WORTH~6161.00    5  1     72.2   -18.8                   24   310
                                                                          5026 FORT WORTH~6161.00    5  2     72.2   -18.8                   24   310
                                                                          5199 FORT WORTH~4161.00    5  1     68.3   -25.4                   29   251
                                                                          5447 ARLINGTON ~9161.00    5  1    174.5     9.6                   56   310
                                                                          5447 ARLINGTON ~9161.00    5  2    174.5     9.6                   56   310
                                                                          5480 BURLESON 1  161.00    5  1   -160.2     5.4                   52   310
                                                                          5480 BURLESON 1  161.00    5  2   -160.2     5.4                   52   310
                                                                          5480 BURLESON 1  161.00    5  3   -160.2     5.4                   52   310
                                                                          5480 BURLESON 1  161.00    5  4   -160.2     5.4                   52   310

    5105 IRVING 1 0  161.00    5 1.0025  -73.2     0.0    105.3     0.0 -----------------------------------------------------------------------------
                              17 161.40            0.0     29.8     0.0   5106 IRVING 1 1  13.800    5  1      0.0    -0.0  1.000UN           0    82
                                                                          5107 IRVING 1 2  13.800    5  1      0.0    -0.0  1.000UN           0    75
                                                                          5148 IRVING 5 0  161.00    5  1     19.5    53.0                   30   187
                                                                          5253 FLOWER MOU~1161.00    5  1    -79.5    36.6                   47   187
                                                                          5422 LEWSIVILLE 0161.00    5  1    -45.3  -119.4                   51   251

    5106 IRVING 1 1  13.800    5 1.0025  -73.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              17 13.835            0.0      0.0     0.0   5105 IRVING 1 0  161.00    5  1      0.0    -0.0  1.000LK           0    82

    5107 IRVING 1 2  13.800    5 1.0025  -73.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              17 13.835            0.0      0.0     0.0   5105 IRVING 1 0  161.00    5  1      0.0    -0.0  1.000LK           0    75

    5108 DALLAS 44 0 161.00    5 1.0181  -70.5     0.0     40.1     0.0 -----------------------------------------------------------------------------
                              17 163.92            0.0     11.4     0.0   5266 CEDAR HILL 0161.00    5  1    132.5    61.6                   47   310
                                                                          5266 CEDAR HILL 0161.00    5  2    132.5    61.6                   47   310
                                                                          5353 DUNCANVILL~2161.00    5  1     91.9    94.6                   43   310
                                                                          5353 DUNCANVILL~2161.00    5  2     91.9    94.6                   43   310
                                                                          5449 GRAND PRAI~4161.00    5  1   -163.0    43.1                   54   310
                                                                          5449 GRAND PRAI~4161.00    5  2   -163.0    43.1                   54   310
                                                                          5449 GRAND PRAI~4161.00    5  3   -163.0    43.1                   54   310

    5109 LANCASTER ~1161.00    5 0.9913  -71.3     0.0     54.0     0.0 -----------------------------------------------------------------------------
                              16 159.59            0.0     15.3     0.0   5274 WILMER 0    161.00    5  1    -16.7   -36.2                   16   251
                                                                          5333 RED OAK 0   161.00    5  1    -37.2    20.9                   17   251

    5110 PALO PINTO~8161.00    5 0.9974  -60.6     0.0      3.4     0.0 -----------------------------------------------------------------------------
                              12 160.58            0.0      1.0     0.0   5176 GRAFORD 0   161.00    5  1    -86.6    -2.1                   35   251
                                                                          5200 MINERAL WE~1161.00    5  1     83.2     1.1                   33   251

    5111 ADDISON 0   161.00    5 1.0011  -73.6     0.0     37.2     0.0 -----------------------------------------------------------------------------
                              16 161.17            0.0     10.6     0.0   5203 DALLAS 35 0 161.00    5  1     17.8    60.3                   25   251
                                                                          5289 DALLAS 26 0 161.00    5  1    -63.7   -19.8                   22   310
                                                                          5289 DALLAS 26 0 161.00    5  2    -63.7   -19.8                   22   310
                                                                          5372 DALLAS 31 0 161.00    5  1     72.3   -31.3                   31   251

    5112 HICO 0      161.00    5 1.0146  -58.4     0.0     14.2     0.0 -----------------------------------------------------------------------------
                              18 163.35            0.0      4.0     0.0   5133 TOLAR 0     161.00    5  1      9.1    -1.3                    5   187
                                                                          5191 MERIDIAN 0  161.00    5  1     24.1   -16.9                   16   187
                                                                          5246 GLEN ROSE ~5161.00    5  1     -8.1     6.4                    5   187
                                                                          5286 DUBLIN 2 0  161.00    5  1    -39.4     7.9                   27   150

    5113 KRUM 0      161.00    5 1.0085  -70.8     0.0     21.6     0.0 -----------------------------------------------------------------------------
                              17 162.37            0.0      6.1     0.0   5195 ARGYLE 0    161.00    5  1      9.4   -15.3                    7   251
                                                                          5218 JUSTIN 0    161.00    5  1    -35.3    20.4                   22   187
                                                                          5220 SANGER 0    161.00    5  1      4.3   -11.3                    6   187

    5114 KAUFMAN 0   161.00    5 0.9941  -71.2     0.0     56.9     0.0 -----------------------------------------------------------------------------
                              16 160.05            0.0     16.1     0.0   5219 SCURRY 0    161.00    5  1    -41.8   -15.3                   24   187
                                                                          5222 MABANK 1 0  161.00    5  1   -112.8    28.9                   38   310
                                                                          5227 TERRELL 2 0 161.00    5  1     97.7   -29.7                   33   310

    5115 CADDO MILL~1161.00    5 1.0186  -70.3     0.0     17.7     0.0 -----------------------------------------------------------------------------
                              16 163.99            0.0      5.0     0.0   5421 JOSEPHINE 0 161.00    5  1     59.9   -60.2                   34   251
                                                                          5454 GREENVILLE~5161.00    5  1    -77.6    55.2                   38   251

    5116 PLANO 7 0   161.00    5 1.0001  -73.1     0.0    141.6     0.0 -----------------------------------------------------------------------------
                              16 161.02            0.0     40.1     0.0   5072 DALLAS 19 0 161.00    5  1   -138.9     5.9                   45   310
                                                                          5072 DALLAS 19 0 161.00    5  2   -138.9     5.9                   45   310
                                                                          5224 CARROLLTON~2161.00    5  1     68.2   -25.9                   24   310
                                                                          5224 CARROLLTON~2161.00    5  2     68.2   -25.9                   24   310

    5117 FORT WORT~25161.00    5 0.9920  -71.5     0.0    128.3     0.0 -----------------------------------------------------------------------------
                              17 159.71            0.0     36.3     0.0   5216 FORT WORT~26161.00    5  1   -106.8   -57.7                   48   251
                                                                          5409 ARLINGTON ~8161.00    5  1    -21.5    21.3                   16   187

    5118 BAIRD 0     161.00    5 1.0169  -50.7     0.0      8.6     0.0 -----------------------------------------------------------------------------
                              15 163.71            0.0      2.5     0.0   5334 CLYDE 0     161.00    5  1    -72.4    11.0                   39   187
                                                                          5347 CISCO 0     161.00    5  1      7.8     0.9                    4   187
                                                                          5456 GORMAN 0    161.00    5  1     55.9   -14.3                   23   251

    5119 PERRIN 0    161.00    5 1.0072  -60.3     0.0      4.4     0.0 -----------------------------------------------------------------------------
                              12 162.16            0.0      1.2     0.0   5205 POOLVILLE 1 161.00    5  1     19.6    -8.4                   11   187
                                                                          5337 JACKSBORO ~4161.00    5  1    -24.0     7.2                   13   187

    5120 BROWNWOOD 0 500.00    5 1.0355  -50.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              15 517.76            0.0      0.0     0.0   1079 ODESSA 1 8  500.00    1  1   -136.0    -5.2                    6  2300
                                                                          3048 ROSCOE 5 2  500.00    3  1   -164.1   -69.6                    8  2295
                                                                          5045 STEPHENVIL~1500.00    5  1    287.8   -20.6                   14  2020
                                                                          5045 STEPHENVIL~1500.00    5  2    287.8   -20.6                   14  2020
                                                                          5121 BROWNWOOD 1 161.00    5  1     51.2    24.9  1.000UN          19   298
