0,   100.00, 33, 0, 1, 60.00     / PSS(R)E 33 RAW created by rawd33  MON, MAR 31 2025  20:42
TEXAS2K_SERIES24_CASE1_2016SUMMERPEAK
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
  1001,'ODESSA 2 0  ', 115.0000,1,   1,   9,   1,0.97808, -26.5095,1.10000,0.90000,1.10000,0.90000
  1002,'PRESIDIO 2 0', 115.0000,1,   1,   9,   1,1.01043, -21.2203,1.10000,0.90000,1.10000,0.90000
  1003,'O DONNELL ~1', 115.0000,1,   1,   9,   1,1.00801, -24.3566,1.10000,0.90000,1.10000,0.90000
  1004,'O DONNELL ~2', 230.0000,2,   1,   9,   1,1.01000, -25.9514,1.10000,0.90000,1.10000,0.90000
  1005,'BIG SPRING~8', 115.0000,1,   1,   9,   1,1.00863, -20.3067,1.10000,0.90000,1.10000,0.90000
  1006,'BIG SPRING~9',  13.8000,2,   1,   9,   1,1.00000, -18.1346,1.10000,0.90000,1.10000,0.90000
  1007,'VAN HORN 0  ', 115.0000,1,   1,   9,   1,1.01958, -21.6933,1.10000,0.90000,1.10000,0.90000
  1008,'IRAAN 2 0   ', 115.0000,1,   1,   9,   1,1.01070, -11.1157,1.10000,0.90000,1.10000,0.90000
  1009,'IRAAN 2 1   ',  13.8000,2,   1,   9,   1,1.00000,  -7.7599,1.10000,0.90000,1.10000,0.90000
  1010,'PRESIDIO 1 0', 115.0000,1,   1,   9,   1,1.01730, -19.8829,1.10000,0.90000,1.10000,0.90000
  1011,'PRESIDIO 1 1',  22.0000,2,   1,   9,   1,1.01751, -18.0859,1.10000,0.90000,1.10000,0.90000
  1012,'SANDERSON 0 ', 115.0000,1,   1,   9,   1,1.00615, -27.0522,1.10000,0.90000,1.10000,0.90000
  1013,'MONAHANS 2 0', 115.0000,1,   1,   9,   1,1.00395, -18.8227,1.10000,0.90000,1.10000,0.90000
  1014,'GRANDFALLS 0', 115.0000,1,   1,   9,   1,1.00643, -15.0230,1.10000,0.90000,1.10000,0.90000
  1015,'MARFA 0     ', 115.0000,1,   1,   9,   1,1.02006, -21.3665,1.10000,0.90000,1.10000,0.90000
  1016,'GARDEN CIT~1', 115.0000,1,   1,   9,   1,1.01833, -19.3594,1.10000,0.90000,1.10000,0.90000
  1017,'ODESSA 4 0  ', 115.0000,1,   1,   9,   1,0.98080, -25.1602,1.10000,0.90000,1.10000,0.90000
  1018,'NOTREES 0   ', 115.0000,1,   1,   9,   1,0.99067, -23.9057,1.10000,0.90000,1.10000,0.90000
  1019,'MIDLAND 4 0 ', 115.0000,1,   1,   9,   1,0.99948, -26.1188,1.10000,0.90000,1.10000,0.90000
  1020,'BIG SPRING~1', 115.0000,1,   1,   9,   1,1.02954, -19.5340,1.10000,0.90000,1.10000,0.90000
  1021,'BIG SPRING~2',  13.8000,2,   1,   9,   1,1.00000, -12.9500,1.10000,0.90000,1.10000,0.90000
  1022,'O DONNELL ~3', 115.0000,1,   1,   9,   1,1.01100, -23.6427,1.10000,0.90000,1.10000,0.90000
  1023,'O DONNELL ~4',  13.8000,2,   1,   9,   1,1.01000, -14.7295,1.10000,0.90000,1.10000,0.90000
  1024,'ODESSA 6 0  ', 115.0000,1,   1,   9,   1,0.99422, -22.8528,1.10000,0.90000,1.10000,0.90000
  1025,'BIG SPRIN~14', 115.0000,1,   1,   9,   1,1.02301, -18.4567,1.10000,0.90000,1.10000,0.90000
  1026,'BIG SPRIN~15',  13.8000,2,   1,   9,   1,1.00000,  -8.9820,1.10000,0.90000,1.10000,0.90000
  1027,'MIDLAND 2 0 ', 115.0000,1,   1,   9,   1,1.00903, -29.9371,1.10000,0.90000,1.10000,0.90000
  1028,'COAHOMA 0   ', 115.0000,1,   1,   9,   1,1.01373, -25.5394,1.10000,0.90000,1.10000,0.90000
  1029,'MIDLAND 3 0 ', 115.0000,1,   1,   9,   1,1.00487, -28.9228,1.10000,0.90000,1.10000,0.90000
  1030,'ALPINE 0    ', 115.0000,1,   1,   9,   1,1.00364, -16.2876,1.10000,0.90000,1.10000,0.90000
  1031,'FORT DAVIS 0', 115.0000,1,   1,   9,   1,1.01113, -20.9805,1.10000,0.90000,1.10000,0.90000
  1032,'MCCAMEY 1 0 ', 115.0000,1,   1,   9,   1,0.98884, -14.9491,1.10000,0.90000,1.10000,0.90000
  1033,'MCCAMEY 1 1 ', 230.0000,2,   1,   9,   1,1.00000, -19.6093,1.10000,0.90000,1.10000,0.90000
  1034,'BIG SPRING~6', 115.0000,1,   1,   9,   1,1.00577, -18.4006,1.10000,0.90000,1.10000,0.90000
  1035,'BIG SPRING~7',  13.8000,2,   1,   9,   1,1.00000, -15.1111,1.10000,0.90000,1.10000,0.90000
  1036,'CRANE 0     ', 115.0000,1,   1,   9,   1,0.99170, -15.4868,1.10000,0.90000,1.10000,0.90000
  1037,'ODESSA 5 0  ', 115.0000,1,   1,   9,   1,0.97326, -26.2896,1.10000,0.90000,1.10000,0.90000
  1038,'FORT STOCK~1', 115.0000,1,   1,   9,   1,1.00496, -10.2640,1.10000,0.90000,1.10000,0.90000
  1039,'FORT STOCK~2',  22.0000,2,   1,   9,   1,1.00000,  -4.8336,1.10000,0.90000,1.10000,0.90000
  1040,'ANDREWS 0   ', 115.0000,1,   1,   9,   1,0.99394, -24.1681,1.10000,0.90000,1.10000,0.90000
  1041,'FORSAN 0    ', 115.0000,1,   1,   9,   1,1.00369, -19.2995,1.10000,0.90000,1.10000,0.90000
  1042,'FORSAN 1    ',  13.8000,1,   1,   9,   1,1.00369, -19.2995,1.10000,0.90000,1.10000,0.90000
  1043,'FORSAN 2    ',  13.8000,2,   1,   9,   1,1.00000, -16.0598,1.10000,0.90000,1.10000,0.90000
  1044,'BIG LAKE 0  ', 115.0000,1,   1,   9,   1,1.01607, -30.1428,1.10000,0.90000,1.10000,0.90000
  1045,'MIDLAND 5 0 ', 115.0000,1,   1,   9,   1,0.97752, -28.2923,1.10000,0.90000,1.10000,0.90000
  1046,'OZONA 0     ', 115.0000,1,   1,   9,   1,1.01640, -25.0800,1.10000,0.90000,1.10000,0.90000
  1047,'MONAHANS 1 0', 115.0000,1,   1,   9,   1,1.00332, -16.7365,1.10000,0.90000,1.10000,0.90000
  1048,'MONAHANS 1 1',  18.0000,1,   1,   9,   1,1.00332, -16.7365,1.10000,0.90000,1.10000,0.90000
  1049,'MONAHANS 1 2',  18.0000,1,   1,   9,   1,1.00332, -16.7365,1.10000,0.90000,1.10000,0.90000
  1050,'MONAHANS 1 3',  18.0000,2,   1,   9,   1,1.00000, -11.6507,1.10000,0.90000,1.10000,0.90000
  1051,'MONAHANS 1 4',  18.0000,2,   1,   9,   1,1.00000, -10.1677,1.10000,0.90000,1.10000,0.90000
  1052,'MONAHANS 1 5',  18.0000,2,   1,   9,   1,1.00000, -12.5058,1.10000,0.90000,1.10000,0.90000
  1053,'MONAHANS 1 6', 230.0000,1,   1,   9,   1,1.01152, -20.6683,1.10000,0.90000,1.10000,0.90000
  1054,'STANTON 0   ', 115.0000,1,   1,   9,   1,1.00921, -27.1848,1.10000,0.90000,1.10000,0.90000
  1055,'ODONNELL 0  ', 115.0000,1,   1,   9,   1,1.00125, -25.1655,1.10000,0.90000,1.10000,0.90000
  1056,'LENORAH 0   ', 115.0000,1,   1,   9,   1,1.02523, -26.1573,1.10000,0.90000,1.10000,0.90000
  1057,'LENORAH 1   ',  18.0000,1,   1,   9,   1,1.02523, -26.1573,1.10000,0.90000,1.10000,0.90000
  1058,'IRAAN 3 0   ', 115.0000,1,   1,   9,   1,1.01324, -13.6778,1.10000,0.90000,1.10000,0.90000
  1059,'IRAAN 3 1   ',  22.0000,1,   1,   9,   1,1.01324, -13.6778,1.10000,0.90000,1.10000,0.90000
  1060,'IRAAN 3 2   ',  22.0000,1,   1,   9,   1,1.01324, -13.6778,1.10000,0.90000,1.10000,0.90000
  1061,'BIG SPRIN~10', 115.0000,1,   1,   9,   1,1.00966, -21.4640,1.10000,0.90000,1.10000,0.90000
  1062,'BIG SPRIN~11',  13.8000,1,   1,   9,   1,1.00966, -21.4640,1.10000,0.90000,1.10000,0.90000
  1063,'BIG SPRIN~12',  13.8000,1,   1,   9,   1,1.00966, -21.4640,1.10000,0.90000,1.10000,0.90000
  1064,'ODESSA 3 0  ', 115.0000,1,   1,   9,   1,0.97113, -27.9526,1.10000,0.90000,1.10000,0.90000
  1065,'BIG SPRING~4', 115.0000,1,   1,   9,   1,1.00630, -19.1507,1.10000,0.90000,1.10000,0.90000
  1066,'BIG SPRING~5',  13.8000,2,   1,   9,   1,1.00000, -11.6277,1.10000,0.90000,1.10000,0.90000
  1067,'BIG SPRIN~13', 115.0000,1,   1,   9,   1,1.00068, -19.8551,1.10000,0.90000,1.10000,0.90000
  1068,'MIDLAND 1 0 ', 115.0000,1,   1,   9,   1,0.98710, -20.0084,1.10000,0.90000,1.10000,0.90000
  1069,'IRAAN 1 0   ', 115.0000,1,   1,   9,   1,1.01516, -11.2141,1.10000,0.90000,1.10000,0.90000
  1070,'IRAAN 1 1   ',  13.8000,2,   1,   9,   1,1.04000,  -6.6952,1.10000,0.90000,1.10000,0.90000
  1071,'ODESSA 1 0  ', 115.0000,1,   1,   9,   1,0.98534, -25.2281,1.10000,0.90000,1.10000,0.90000
  1072,'ODESSA 1 1  ',  18.0000,2,   1,   9,   1,1.01000, -15.8275,1.10000,0.90000,1.10000,0.90000
  1073,'ODESSA 1 2  ',  18.0000,2,   1,   9,   1,1.01000,  -9.3666,1.10000,0.90000,1.10000,0.90000
  1074,'ODESSA 1 3  ',  18.0000,2,   1,   9,   1,1.01000, -11.4336,1.10000,0.90000,1.10000,0.90000
  1075,'ODESSA 1 4  ',  18.0000,2,   1,   9,   1,1.01000, -14.2132,1.10000,0.90000,1.10000,0.90000
  1076,'ODESSA 1 5  ',  18.0000,1,   1,   9,   1,0.98534, -25.2281,1.10000,0.90000,1.10000,0.90000
  1077,'ODESSA 1 6  ',  18.0000,1,   1,   9,   1,0.98534, -25.2281,1.10000,0.90000,1.10000,0.90000
  1078,'ODESSA 1 7  ',  18.0000,2,   1,   9,   1,1.01000, -14.7338,1.10000,0.90000,1.10000,0.90000
  1079,'ODESSA 1 8  ', 500.0000,2,   1,   9,   1,1.01000, -42.7213,1.10000,0.90000,1.10000,0.90000
  1080,'ODESSA 1 9  ',  18.0000,2,   1,   9,   1,1.01000, -14.1583,1.10000,0.90000,1.10000,0.90000
  1081,'ODESSA 1 10 ', 230.0000,1,   1,   9,   1,1.01276, -22.0065,1.10000,0.90000,1.10000,0.90000
  1082,'FORT STOCK~3', 115.0000,2,   1,   9,   1,1.00000,  -8.3022,1.10000,0.90000,1.10000,0.90000
  1083,'FORT STOCK~4', 115.0000,1,   1,   9,   1,1.00836, -12.6430,1.10000,0.90000,1.10000,0.90000
  1084,'BIG SPRING~3', 115.0000,2,   1,   9,   1,1.04000, -20.7743,1.10000,0.90000,1.10000,0.90000
  1085,'KERMIT 0    ', 115.0000,1,   1,   9,   1,1.00752, -18.7977,1.10000,0.90000,1.10000,0.90000
  1086,'PECOS 0     ', 115.0000,1,   1,   9,   1,1.01367, -21.0173,1.10000,0.90000,1.10000,0.90000
  1087,'SHEFFIELD 0 ', 115.0000,1,   1,   9,   1,1.01639, -18.5065,1.10000,0.90000,1.10000,0.90000
  1088,'MCCAMEY 2 0 ', 115.0000,2,   1,   9,   1,1.00000, -15.1225,1.10000,0.90000,1.10000,0.90000
  1089,'LAMESA 0    ', 115.0000,1,   1,   9,   1,0.98307, -27.5581,1.10000,0.90000,1.10000,0.90000
  1090,'GOLDSMITH 0 ', 115.0000,2,   1,   9,   1,1.02000, -19.7632,1.10000,0.90000,1.10000,0.90000
  1091,'RALLS 2 0   ', 161.0000,1,   1,   9,   1,1.02422, -40.4355,1.10000,0.90000,1.10000,0.90000
  2001,'PARIS 3 0   ', 161.0000,1,   2,  11,   1,1.00365, -61.3302,1.10000,0.90000,1.10000,0.90000
  2002,'SAVOY 0     ', 500.0000,1,   2,  11,   1,1.01632, -62.4460,1.10000,0.90000,1.10000,0.90000
  2003,'SAVOY 1     ', 161.0000,1,   2,  11,   1,1.01530, -64.6447,1.10000,0.90000,1.10000,0.90000
  2004,'SAVOY 2     ',  13.8000,1,   2,  11,   1,1.01632, -62.4460,1.10000,0.90000,1.10000,0.90000
  2005,'SAVOY 3     ',  13.8000,1,   2,  11,   1,1.01632, -62.4460,1.10000,0.90000,1.10000,0.90000
  2006,'SAVOY 4     ',  13.8000,1,   2,  11,   1,1.01632, -62.4460,1.10000,0.90000,1.10000,0.90000
  2007,'HONEY GROV~1', 161.0000,1,   2,  11,   1,1.00484, -61.0715,1.10000,0.90000,1.10000,0.90000
  2008,'MEMPHIS 0   ', 161.0000,1,   2,  10,   1,1.00430, -41.4266,1.10000,0.90000,1.10000,0.90000
  2009,'IOWA PARK 0 ', 161.0000,1,   2,  11,   1,1.02471, -50.7992,1.10000,0.90000,1.10000,0.90000
  2010,'VERNON 2 0  ', 161.0000,1,   2,  10,   1,1.02946, -43.1091,1.10000,0.90000,1.10000,0.90000
  2011,'PANHANDLE ~2', 500.0000,1,   2,  10,   1,1.02793, -40.0532,1.10000,0.90000,1.10000,0.90000
  2012,'PANHANDLE ~3', 161.0000,1,   2,  10,   1,1.01073, -37.9682,1.10000,0.90000,1.10000,0.90000
  2013,'PANHANDLE ~4',  18.0000,2,   2,  10,   1,1.00000, -37.6002,1.10000,0.90000,1.10000,0.90000
  2014,'CHILDRESS 0 ', 161.0000,1,   2,  10,   1,1.00579, -42.2530,1.10000,0.90000,1.10000,0.90000
  2015,'FORESTBURG 0', 161.0000,1,   2,  11,   1,1.01543, -64.7030,1.10000,0.90000,1.10000,0.90000
  2016,'SHERMAN 3 0 ', 161.0000,1,   2,  11,   1,1.01603, -70.4779,1.10000,0.90000,1.10000,0.90000
  2017,'PANHANDLE ~7', 500.0000,1,   2,  10,   1,1.02989, -41.2829,1.10000,0.90000,1.10000,0.90000
  2018,'PANHANDLE ~8', 161.0000,1,   2,  10,   1,1.02103, -40.2400,1.10000,0.90000,1.10000,0.90000
  2019,'PANHANDLE ~9',  20.0000,1,   2,  10,   1,1.02989, -41.2829,1.10000,0.90000,1.10000,0.90000
  2020,'WICHITA F~12', 161.0000,1,   2,  11,   1,1.00187, -50.4712,1.10000,0.90000,1.10000,0.90000
  2021,'PARIS 2 0   ', 500.0000,1,   2,  11,   1,1.01499, -58.1405,1.10000,0.90000,1.10000,0.90000
  2022,'PARIS 2 1   ', 161.0000,1,   2,  11,   1,1.01166, -60.0094,1.10000,0.90000,1.10000,0.90000
  2023,'PARIS 2 2   ',  13.8000,2,   2,  11,   1,1.02000, -56.5740,1.10000,0.90000,1.10000,0.90000
  2024,'PARIS 2 3   ',  13.8000,2,   2,  11,   1,1.02000, -55.9075,1.10000,0.90000,1.10000,0.90000
  2025,'WICHITA F~10', 161.0000,1,   2,  11,   1,0.99999, -49.7773,1.10000,0.90000,1.10000,0.90000
  2026,'WHEELER 0   ', 161.0000,1,   2,  10,   1,1.01454, -39.0691,1.10000,0.90000,1.10000,0.90000
  2027,'DEPORT 0    ', 161.0000,1,   2,  11,   1,1.00433, -61.7383,1.10000,0.90000,1.10000,0.90000
  2028,'WICHITA FA~9', 161.0000,1,   2,  11,   1,1.00286, -52.3994,1.10000,0.90000,1.10000,0.90000
  2029,'SILVERTON 0 ', 161.0000,1,   2,  10,   1,1.01395, -41.8067,1.10000,0.90000,1.10000,0.90000
  2030,'BONHAM 0    ', 161.0000,1,   2,  11,   1,0.99304, -65.0609,1.10000,0.90000,1.10000,0.90000
  2031,'MATADOR 0   ', 161.0000,1,   2,  10,   1,1.02516, -37.0083,1.10000,0.90000,1.10000,0.90000
  2032,'ARTHUR CIT~1', 161.0000,1,   2,  11,   1,1.00660, -60.5010,1.10000,0.90000,1.10000,0.90000
  2033,'LEONARD 0   ', 161.0000,1,   2,  11,   1,0.99649, -66.4099,1.10000,0.90000,1.10000,0.90000
  2034,'GORDONVILL~1', 161.0000,1,   2,  11,   1,1.01353, -69.8828,1.10000,0.90000,1.10000,0.90000
  2035,'KNOX CITY 0 ', 161.0000,1,   2,  10,   1,1.02445, -36.9209,1.10000,0.90000,1.10000,0.90000
  2036,'WICHITA F~13', 161.0000,1,   2,  11,   1,1.00478, -50.1640,1.10000,0.90000,1.10000,0.90000
  2037,'LINDSAY 0   ', 161.0000,1,   2,  11,   1,1.02607, -64.9559,1.10000,0.90000,1.10000,0.90000
  2038,'ECTOR 0     ', 161.0000,1,   2,  11,   1,1.01235, -65.1074,1.10000,0.90000,1.10000,0.90000
  2039,'SUNSET 0    ', 161.0000,1,   2,  11,   1,1.00029, -62.3230,1.10000,0.90000,1.10000,0.90000
  2040,'CLARKSVILL~1', 161.0000,1,   2,  11,   1,1.00919, -60.6794,1.10000,0.90000,1.10000,0.90000
  2041,'PANHANDLE ~5', 161.0000,1,   2,  10,   1,1.01118, -35.6729,1.10000,0.90000,1.10000,0.90000
  2042,'PANHANDLE ~6',  18.0000,2,   2,  10,   1,1.01000, -33.0420,1.10000,0.90000,1.10000,0.90000
  2043,'SADLER 0    ', 161.0000,1,   2,  11,   1,1.01442, -70.1572,1.10000,0.90000,1.10000,0.90000
  2044,'WHITESBORO 0', 161.0000,1,   2,  11,   1,1.02155, -66.2474,1.10000,0.90000,1.10000,0.90000
  2045,'SHEPPARD A~1', 161.0000,1,   2,  11,   1,1.00153, -50.9203,1.10000,0.90000,1.10000,0.90000
  2046,'POTTSBORO 0 ', 161.0000,1,   2,  11,   1,1.01296, -69.5315,1.10000,0.90000,1.10000,0.90000
  2047,'BELLS 0     ', 161.0000,1,   2,  11,   1,1.01423, -65.5204,1.10000,0.90000,1.10000,0.90000
  2048,'CROSBYTON 0 ', 161.0000,1,   2,  10,   1,1.02718, -39.8299,1.10000,0.90000,1.10000,0.90000
  2049,'ELECTRA 0   ', 161.0000,1,   2,  10,   1,1.02204, -46.8574,1.10000,0.90000,1.10000,0.90000
  2050,'PATTONVILL~1', 161.0000,1,   2,  11,   1,0.99790, -64.3752,1.10000,0.90000,1.10000,0.90000
  2051,'HENRIETTA 0 ', 161.0000,1,   2,  11,   1,1.00103, -57.6890,1.10000,0.90000,1.10000,0.90000
  2052,'PANHANDLE~13', 161.0000,1,   2,  10,   1,1.00321, -40.3361,1.10000,0.90000,1.10000,0.90000
  2053,'BOWIE 0     ', 161.0000,1,   2,  11,   1,0.99707, -60.4349,1.10000,0.90000,1.10000,0.90000
  2054,'WICHITA FA~1', 500.0000,1,   2,  11,   1,1.00417, -48.9319,1.10000,0.90000,1.10000,0.90000
  2055,'WICHITA FA~2', 161.0000,1,   2,  11,   1,1.00354, -49.6700,1.10000,0.90000,1.10000,0.90000
  2056,'WICHITA FA~3',  18.0000,1,   2,  11,   1,1.00417, -48.9319,1.10000,0.90000,1.10000,0.90000
  2057,'WICHITA FA~4',  18.0000,2,   2,  11,   1,0.99000, -45.7361,1.10000,0.90000,1.10000,0.90000
  2058,'WHITE DEER 0', 161.0000,1,   2,  10,   1,1.00556, -35.1106,1.10000,0.90000,1.10000,0.90000
  2059,'WHITE DEER 1',  13.8000,2,   2,  10,   1,1.00000, -31.6396,1.10000,0.90000,1.10000,0.90000
  2060,'ROXTON 0    ', 161.0000,1,   2,  11,   1,1.00077, -63.1355,1.10000,0.90000,1.10000,0.90000
  2061,'VERNON 1 0  ', 161.0000,1,   2,  10,   1,1.02457, -43.5807,1.10000,0.90000,1.10000,0.90000
  2062,'VERNON 1 1  ',  18.0000,2,   2,  10,   1,1.02000, -41.2840,1.10000,0.90000,1.10000,0.90000
  2063,'DENISON 2 0 ', 161.0000,1,   2,  11,   1,1.01394, -68.9338,1.10000,0.90000,1.10000,0.90000
  2064,'SUMNER 0    ', 161.0000,1,   2,  11,   1,1.00561, -61.5628,1.10000,0.90000,1.10000,0.90000
  2065,'GAINESVILL~1', 161.0000,1,   2,  11,   1,1.02958, -66.6152,1.10000,0.90000,1.10000,0.90000
  2066,'ASPERMONT 0 ', 161.0000,1,   2,  10,   1,1.02381, -33.8642,1.10000,0.90000,1.10000,0.90000
  2067,'WICHITA F~11', 161.0000,1,   2,  11,   1,0.99786, -49.6268,1.10000,0.90000,1.10000,0.90000
  2068,'WINDTHORST 0', 161.0000,1,   2,  11,   1,1.00260, -47.3099,1.10000,0.90000,1.10000,0.90000
  2069,'HOWE 0      ', 161.0000,1,   2,  11,   1,1.03078, -69.6044,1.10000,0.90000,1.10000,0.90000
  2070,'ARCHER 2 0  ', 161.0000,1,   2,  11,   1,1.00445, -46.7861,1.10000,0.90000,1.10000,0.90000
  2071,'ARCHER 2 1  ',  18.0000,2,   2,  11,   1,1.00000, -43.1157,1.10000,0.90000,1.10000,0.90000
  2072,'COLLINSVIL~1', 161.0000,1,   2,  11,   1,1.02419, -67.7985,1.10000,0.90000,1.10000,0.90000
  2073,'JAYTON 0    ', 161.0000,1,   2,  10,   1,1.02513, -31.2536,1.10000,0.90000,1.10000,0.90000
  2074,'JAYTON 1    ', 115.0000,1,   2,  10,   1,1.01276, -29.1565,1.10000,0.90000,1.10000,0.90000
  2075,'JAYTON 2    ', 115.0000,1,   2,  10,   1,1.01276, -29.1565,1.10000,0.90000,1.10000,0.90000
  2076,'JAYTON 3    ',  24.0000,2,   2,  10,   1,1.04000, -30.3974,1.10000,0.90000,1.10000,0.90000
  2077,'MUENSTER 1 0', 161.0000,1,   2,  11,   1,1.02603, -62.8577,1.10000,0.90000,1.10000,0.90000
  2078,'MUENSTER 1 1',  13.8000,2,   2,  11,   1,1.02000, -59.5486,1.10000,0.90000,1.10000,0.90000
  2079,'PADUCAH 0   ', 161.0000,1,   2,  10,   1,1.02975, -41.9174,1.10000,0.90000,1.10000,0.90000
  2080,'NOCONA 0    ', 161.0000,1,   2,  11,   1,1.00549, -60.1722,1.10000,0.90000,1.10000,0.90000
  2081,'DODD CITY 0 ', 161.0000,1,   2,  11,   1,1.00703, -65.8957,1.10000,0.90000,1.10000,0.90000
  2082,'WICHITA FA~5', 161.0000,1,   2,  11,   1,1.00830, -50.4792,1.10000,0.90000,1.10000,0.90000
  2083,'WICHITA FA~6',  20.0000,2,   2,  11,   1,1.02000, -48.9027,1.10000,0.90000,1.10000,0.90000
  2084,'WICHITA FA~7',  20.0000,1,   2,  11,   1,1.00830, -50.4792,1.10000,0.90000,1.10000,0.90000
  2085,'WICHITA FA~8',  20.0000,1,   2,  11,   1,1.00830, -50.4792,1.10000,0.90000,1.10000,0.90000
  2086,'MONTAGUE 0  ', 161.0000,1,   2,  11,   1,1.00239, -61.5210,1.10000,0.90000,1.10000,0.90000
  2087,'SPUR 0      ', 161.0000,1,   2,  10,   1,1.02423, -34.1924,1.10000,0.90000,1.10000,0.90000
  2088,'ARCHER 1 0  ', 161.0000,1,   2,  11,   1,1.00345, -46.9711,1.10000,0.90000,1.10000,0.90000
  2089,'ARCHER 1 1  ',  24.0000,2,   2,  11,   1,1.00000, -43.3763,1.10000,0.90000,1.10000,0.90000
  2090,'ANNONA 0    ', 161.0000,1,   2,  11,   1,1.00508, -62.3169,1.10000,0.90000,1.10000,0.90000
  2091,'SEYMOUR 0   ', 161.0000,1,   2,  10,   1,1.02562, -40.5023,1.10000,0.90000,1.10000,0.90000
  2092,'DENISON 1 0 ', 161.0000,1,   2,  11,   1,1.01253, -67.3032,1.10000,0.90000,1.10000,0.90000
  2093,'PANHANDLE~10', 161.0000,1,   2,  10,   1,1.01592, -39.0476,1.10000,0.90000,1.10000,0.90000
  2094,'PANHANDLE~11',  13.8000,1,   2,  10,   1,1.01592, -39.0476,1.10000,0.90000,1.10000,0.90000
  2095,'PANHANDLE~12',  13.8000,1,   2,  10,   1,1.01592, -39.0476,1.10000,0.90000,1.10000,0.90000
  2096,'RALLS 1 0   ', 500.0000,1,   2,  10,   1,1.02587, -40.2133,1.10000,0.90000,1.10000,0.90000
  2097,'RALLS 1 1   ', 230.0000,1,   2,  10,   1,1.02264, -39.1226,1.10000,0.90000,1.10000,0.90000
  2098,'RALLS 1 2   ', 161.0000,1,   2,  10,   1,1.02471, -40.2289,1.10000,0.90000,1.10000,0.90000
  2099,'RALLS 1 3   ',  18.0000,2,   2,  10,   1,1.02000, -40.0676,1.10000,0.90000,1.10000,0.90000
  2100,'RALLS 1 4   ',  18.0000,2,   2,  10,   1,1.02000, -37.5980,1.10000,0.90000,1.10000,0.90000
  2101,'SHERMAN 1 0 ', 500.0000,1,   2,  11,   1,1.01665, -63.3814,1.10000,0.90000,1.10000,0.90000
  2102,'SHERMAN 1 1 ', 161.0000,1,   2,  11,   1,1.01754, -64.7798,1.10000,0.90000,1.10000,0.90000
  2103,'SHERMAN 1 2 ',  20.0000,1,   2,  11,   1,1.01665, -63.3814,1.10000,0.90000,1.10000,0.90000
  2104,'SHERMAN 1 3 ',  20.0000,1,   2,  11,   1,1.01665, -63.3814,1.10000,0.90000,1.10000,0.90000
  2105,'SHERMAN 1 4 ',  20.0000,1,   2,  11,   1,1.01665, -63.3814,1.10000,0.90000,1.10000,0.90000
  2106,'WHITEWRIGH~1', 161.0000,1,   2,  11,   1,0.99533, -66.9754,1.10000,0.90000,1.10000,0.90000
  2107,'SHERMAN 2 0 ', 161.0000,1,   2,  11,   1,1.01235, -65.5836,1.10000,0.90000,1.10000,0.90000
  2108,'ROCHESTER 0 ', 161.0000,1,   2,  10,   1,1.00762, -47.3280,1.10000,0.90000,1.10000,0.90000
  2109,'BURKBURNET~1', 161.0000,1,   2,  11,   1,1.01286, -51.7653,1.10000,0.90000,1.10000,0.90000
  2110,'MUENSTER 2 0', 161.0000,1,   2,  11,   1,1.02903, -63.7953,1.10000,0.90000,1.10000,0.90000
  2111,'ARCHER CIT~1', 161.0000,1,   2,  11,   1,1.00203, -52.1852,1.10000,0.90000,1.10000,0.90000
  2112,'PETROLIA 0  ', 161.0000,1,   2,  11,   1,1.00149, -54.0468,1.10000,0.90000,1.10000,0.90000
  2113,'PARIS 1 0   ', 500.0000,1,   2,  11,   1,1.01442, -57.7325,1.10000,0.90000,1.10000,0.90000
  2114,'PARIS 1 1   ', 161.0000,1,   2,  11,   1,1.01241, -58.9673,1.10000,0.90000,1.10000,0.90000
  2115,'PARIS 1 2   ',  13.8000,2,   2,  11,   1,1.00000, -53.7046,1.10000,0.90000,1.10000,0.90000
  2116,'PARIS 1 3   ',  13.8000,2,   2,  11,   1,1.00000, -55.6314,1.10000,0.90000,1.10000,0.90000
  2117,'PARIS 1 4   ',  13.8000,2,   2,  11,   1,1.00000, -53.0781,1.10000,0.90000,1.10000,0.90000
  2118,'PARIS 1 5   ',  13.8000,2,   2,  11,   1,1.00000, -52.5756,1.10000,0.90000,1.10000,0.90000
  2119,'PARIS 1 6   ',  13.8000,2,   2,  11,   1,1.00000, -55.1770,1.10000,0.90000,1.10000,0.90000
  2120,'PARIS 1 7   ',  13.8000,2,   2,  11,   1,1.01000, -52.8326,1.10000,0.90000,1.10000,0.90000
  2121,'BAGWELL 0   ', 161.0000,1,   2,  11,   1,1.00815, -61.2827,1.10000,0.90000,1.10000,0.90000
  2122,'TELEPHONE 0 ', 161.0000,1,   2,  11,   1,0.99955, -62.3714,1.10000,0.90000,1.10000,0.90000
  2123,'PANHANDLE ~1', 161.0000,2,   2,  10,   1,1.00000, -34.8114,1.10000,0.90000,1.10000,0.90000
  2124,'VAN ALSTYN~1', 161.0000,1,   2,  11,   1,0.99459, -67.9390,1.10000,0.90000,1.10000,0.90000
  2125,'TIOGA 0     ', 161.0000,1,   2,  11,   1,1.00161, -67.5726,1.10000,0.90000,1.10000,0.90000
  2126,'VALLEY VIE~1', 161.0000,1,   2,  11,   1,1.01648, -67.6489,1.10000,0.90000,1.10000,0.90000
  2127,'MIAMI 0     ', 500.0000,2,   2,  10,   1,1.04000, -41.9133,1.10000,0.90000,1.10000,0.90000
  2128,'MIAMI 1     ', 161.0000,1,   2,  10,   1,1.02375, -40.4897,1.10000,0.90000,1.10000,0.90000
  2129,'TRENTON 0   ', 161.0000,1,   2,  11,   1,0.99840, -66.8783,1.10000,0.90000,1.10000,0.90000
  2130,'HASKELL 0   ', 161.0000,1,   2,  10,   1,1.00928, -46.0463,1.10000,0.90000,1.10000,0.90000
  2131,'HASKELL 1   ', 115.0000,1,   2,  10,   1,1.00419, -43.6573,1.10000,0.90000,1.10000,0.90000
  2132,'HASKELL 2   ', 115.0000,1,   2,  10,   1,1.02045, -45.3656,1.10000,0.90000,1.10000,0.90000
  2133,'SAINT JO 0  ', 161.0000,1,   2,  11,   1,1.02174, -62.3783,1.10000,0.90000,1.10000,0.90000
  3001,'KERRVILLE 0 ', 230.0000,1,   3,  28,   1,1.01151, -47.0611,1.10000,0.90000,1.10000,0.90000
  3002,'KERRVILLE 1 ', 115.0000,1,   3,  28,   1,0.99948, -49.5769,1.10000,0.90000,1.10000,0.90000
  3003,'SWEETWATER~4', 115.0000,1,   3,  27,   1,1.00057, -22.1758,1.10000,0.90000,1.10000,0.90000
  3004,'SWEETWATER~5',  18.0000,2,   3,  27,   1,1.00000, -20.5461,1.10000,0.90000,1.10000,0.90000
  3005,'LEAKEY 0    ', 115.0000,1,   3,  28,   1,1.01479, -50.1064,1.10000,0.90000,1.10000,0.90000
  3006,'HAMLIN 0    ', 115.0000,1,   3,  27,   1,1.00409, -31.2335,1.10000,0.90000,1.10000,0.90000
  3007,'MERKEL 3 0  ', 115.0000,1,   3,  27,   1,1.02155, -28.8738,1.10000,0.90000,1.10000,0.90000
  3008,'COLEMAN 0   ', 115.0000,1,   3,  27,   1,1.00485, -37.7425,1.10000,0.90000,1.10000,0.90000
  3009,'SONORA 0    ', 115.0000,1,   3,  28,   1,1.01523, -34.1136,1.10000,0.90000,1.10000,0.90000
  3010,'CAMP WOOD 0 ', 115.0000,1,   3,  28,   1,1.00007, -49.1960,1.10000,0.90000,1.10000,0.90000
  3011,'LLANO 0     ', 115.0000,1,   3,  28,   1,1.01449, -52.2830,1.10000,0.90000,1.10000,0.90000
  3012,'WILLOW CIT~1', 115.0000,1,   3,  28,   1,1.01603, -51.9043,1.10000,0.90000,1.10000,0.90000
  3013,'ABILENE 4 0 ', 115.0000,1,   3,  27,   1,1.02260, -32.4068,1.10000,0.90000,1.10000,0.90000
  3014,'KINGSLAND 0 ', 115.0000,1,   3,  28,   1,1.01647, -44.1458,1.10000,0.90000,1.10000,0.90000
  3015,'ROSCOE 6 0  ', 115.0000,1,   3,  27,   1,1.00100, -21.3505,1.10000,0.90000,1.10000,0.90000
  3016,'BLACKWELL 0 ', 115.0000,1,   3,  27,   1,1.01003, -25.9120,1.10000,0.90000,1.10000,0.90000
  3017,'BLACKWELL 1 ',  18.0000,2,   3,  27,   1,1.01000, -20.7115,1.10000,0.90000,1.10000,0.90000
  3018,'CHRISTOVAL 0', 230.0000,1,   3,  27,   1,1.02876, -33.6134,1.10000,0.90000,1.10000,0.90000
  3019,'CHRISTOVAL 1', 115.0000,1,   3,  27,   1,1.02615, -34.9527,1.10000,0.90000,1.10000,0.90000
  3020,'CHRISTOVAL 2',  13.8000,2,   3,  27,   1,1.03000, -29.4888,1.10000,0.90000,1.10000,0.90000
  3021,'LUEDERS 0   ', 115.0000,1,   3,  27,   1,1.00741, -39.9447,1.10000,0.90000,1.10000,0.90000
  3022,'COLORADO C~1', 115.0000,1,   3,  27,   1,0.99381, -23.2278,1.10000,0.90000,1.10000,0.90000
  3023,'STAMFORD 0  ', 115.0000,1,   3,  27,   1,1.02616, -31.6683,1.10000,0.90000,1.10000,0.90000
  3024,'ELDORADO 0  ', 115.0000,1,   3,  28,   1,1.02123, -34.9833,1.10000,0.90000,1.10000,0.90000
  3025,'SAN SABA 0  ', 115.0000,1,   3,  28,   1,1.00342, -39.9530,1.10000,0.90000,1.10000,0.90000
  3026,'ABILENE 2 0 ', 230.0000,1,   3,  27,   1,1.03198, -41.9557,1.10000,0.90000,1.10000,0.90000
  3027,'ABILENE 2 1 ', 115.0000,1,   3,  27,   1,1.01869, -42.0760,1.10000,0.90000,1.10000,0.90000
  3028,'ABILENE 2 2 ',  18.0000,2,   3,  27,   1,1.04000, -39.3768,1.10000,0.90000,1.10000,0.90000
  3029,'LOMETA 0    ', 115.0000,1,   3,  28,   1,1.02682, -50.2427,1.10000,0.90000,1.10000,0.90000
  3030,'SAN ANGELO~1', 115.0000,1,   3,  27,   1,1.01775, -43.0439,1.10000,0.90000,1.10000,0.90000
  3031,'TUSCOLA 0   ', 115.0000,1,   3,  27,   1,1.00326, -29.7014,1.10000,0.90000,1.10000,0.90000
  3032,'ABILENE 7 0 ', 115.0000,1,   3,  27,   1,1.00495, -31.0820,1.10000,0.90000,1.10000,0.90000
  3033,'SNYDER 1 0  ', 115.0000,1,   3,  27,   1,1.00725, -20.5798,1.10000,0.90000,1.10000,0.90000
  3034,'SNYDER 1 1  ',  22.0000,2,   3,  27,   1,1.03000, -11.3016,1.10000,0.90000,1.10000,0.90000
  3035,'CHEROKEE 0  ', 115.0000,1,   3,  28,   1,1.00503, -40.7589,1.10000,0.90000,1.10000,0.90000
  3036,'RICHLAND S~1', 115.0000,1,   3,  28,   1,1.00498, -39.7725,1.10000,0.90000,1.10000,0.90000
  3037,'ROSCOE 2 0  ', 230.0000,1,   3,  27,   1,1.02962, -30.9422,1.10000,0.90000,1.10000,0.90000
  3038,'ROSCOE 2 1  ', 115.0000,1,   3,  27,   1,1.00224, -25.2648,1.10000,0.90000,1.10000,0.90000
  3039,'ROSCOE 2 2  ',  13.8000,2,   3,  27,   1,1.04000, -28.3687,1.10000,0.90000,1.10000,0.90000
  3040,'BALLINGER 0 ', 115.0000,1,   3,  27,   1,0.99808, -37.3937,1.10000,0.90000,1.10000,0.90000
  3041,'SILVER 0    ', 230.0000,1,   3,  27,   1,1.02633, -33.4048,1.10000,0.90000,1.10000,0.90000
  3042,'SILVER 1    ', 115.0000,1,   3,  27,   1,1.00305, -23.0371,1.10000,0.90000,1.10000,0.90000
  3043,'SILVER 2    ',  13.8000,1,   3,  27,   1,1.02633, -33.4048,1.10000,0.90000,1.10000,0.90000
  3044,'SILVER 3    ',  13.8000,1,   3,  27,   1,1.02633, -33.4048,1.10000,0.90000,1.10000,0.90000
  3045,'SILVER 4    ',  13.8000,1,   3,  27,   1,1.02633, -33.4048,1.10000,0.90000,1.10000,0.90000
  3046,'ROSCOE 5 0  ', 230.0000,1,   3,  27,   1,1.02872, -38.7230,1.10000,0.90000,1.10000,0.90000
  3047,'ROSCOE 5 1  ', 115.0000,1,   3,  27,   1,1.01076, -24.7260,1.10000,0.90000,1.10000,0.90000
  3048,'ROSCOE 5 2  ', 500.0000,2,   3,  27,   1,1.04000, -44.9604,1.10000,0.90000,1.10000,0.90000
  3049,'ANSON 0     ', 115.0000,1,   3,  27,   1,1.00684, -34.4562,1.10000,0.90000,1.10000,0.90000
  3050,'DEL RIO 0   ', 230.0000,1,   3,  28,   1,1.01229, -34.7867,1.10000,0.90000,1.10000,0.90000
  3051,'DEL RIO 1   ', 115.0000,1,   3,  28,   1,0.99488, -36.8490,1.10000,0.90000,1.10000,0.90000
  3052,'HUNT 0      ', 115.0000,1,   3,  28,   1,1.00305, -50.3248,1.10000,0.90000,1.10000,0.90000
  3053,'WINGATE 0   ', 230.0000,1,   3,  27,   1,1.03077, -31.6449,1.10000,0.90000,1.10000,0.90000
  3054,'WINGATE 1   ', 115.0000,1,   3,  27,   1,1.00987, -30.5025,1.10000,0.90000,1.10000,0.90000
  3055,'WINGATE 2   ',  13.8000,2,   3,  27,   1,1.04000, -28.7619,1.10000,0.90000,1.10000,0.90000
  3056,'WINGATE 3   ',  13.8000,2,   3,  27,   1,1.04000, -26.1844,1.10000,0.90000,1.10000,0.90000
  3057,'WINGATE 4   ',  13.8000,2,   3,  27,   1,1.04000, -26.3484,1.10000,0.90000,1.10000,0.90000
  3058,'STERLING C~1', 230.0000,1,   3,  27,   1,1.03237, -28.2151,1.10000,0.90000,1.10000,0.90000
  3059,'STERLING C~2', 115.0000,1,   3,  27,   1,1.01316, -21.5630,1.10000,0.90000,1.10000,0.90000
  3060,'STERLING C~3',  18.0000,2,   3,  27,   1,1.04000, -20.6502,1.10000,0.90000,1.10000,0.90000
  3061,'STERLING C~4',  18.0000,2,   3,  27,   1,1.04000, -22.8207,1.10000,0.90000,1.10000,0.90000
  3062,'STERLING C~5',  18.0000,2,   3,  27,   1,1.04000, -25.4991,1.10000,0.90000,1.10000,0.90000
  3063,'STERLING C~6',  18.0000,2,   3,  27,   1,1.04000, -24.3464,1.10000,0.90000,1.10000,0.90000
  3064,'ROSCOE 4 0  ', 115.0000,1,   3,  27,   1,1.00680, -22.5811,1.10000,0.90000,1.10000,0.90000
  3065,'ROSCOE 4 1  ',  18.0000,2,   3,  27,   1,1.00000, -16.4323,1.10000,0.90000,1.10000,0.90000
  3066,'BRADY 0     ', 115.0000,1,   3,  28,   1,1.00798, -41.4963,1.10000,0.90000,1.10000,0.90000
  3067,'TRENT 1 0   ', 115.0000,1,   3,  27,   1,1.02332, -23.8427,1.10000,0.90000,1.10000,0.90000
  3068,'TRENT 1 1   ',  20.0000,2,   3,  27,   1,1.04000, -20.9425,1.10000,0.90000,1.10000,0.90000
  3069,'OVALO 0     ', 115.0000,1,   3,  27,   1,1.00407, -32.5741,1.10000,0.90000,1.10000,0.90000
  3070,'NOLAN 0     ', 115.0000,1,   3,  27,   1,1.01816, -24.9291,1.10000,0.90000,1.10000,0.90000
  3071,'NOLAN 1     ',  24.0000,2,   3,  27,   1,1.00000, -20.3105,1.10000,0.90000,1.10000,0.90000
  3072,'MILES 0     ', 115.0000,1,   3,  27,   1,1.01202, -41.2636,1.10000,0.90000,1.10000,0.90000
  3073,'BRACKETTVI~3', 115.0000,1,   3,  28,   1,1.00185, -46.5752,1.10000,0.90000,1.10000,0.90000
  3074,'BRACKETTVI~4',  13.8000,2,   3,  28,   1,1.00000, -44.0537,1.10000,0.90000,1.10000,0.90000
  3075,'MASON 0     ', 115.0000,1,   3,  28,   1,1.00489, -41.5910,1.10000,0.90000,1.10000,0.90000
  3076,'BRACKETTVI~5', 115.0000,1,   3,  28,   1,0.99900, -47.9441,1.10000,0.90000,1.10000,0.90000
  3077,'ABILENE 6 0 ', 115.0000,1,   3,  27,   1,1.00567, -31.8019,1.10000,0.90000,1.10000,0.90000
  3078,'HERMLEIGH 0 ', 230.0000,1,   3,  27,   1,1.02627, -31.3906,1.10000,0.90000,1.10000,0.90000
  3079,'HERMLEIGH 1 ', 161.0000,1,   3,  27,   1,1.02065, -29.8784,1.10000,0.90000,1.10000,0.90000
  3080,'HERMLEIGH 2 ', 115.0000,1,   3,  27,   1,1.00451, -26.5255,1.10000,0.90000,1.10000,0.90000
  3081,'HERMLEIGH 3 ',  20.0000,2,   3,  27,   1,1.04000, -25.3275,1.10000,0.90000,1.10000,0.90000
  3082,'MERKEL 1 0  ', 230.0000,1,   3,  27,   1,1.02533, -32.3660,1.10000,0.90000,1.10000,0.90000
  3083,'MERKEL 1 1  ', 115.0000,1,   3,  27,   1,1.01901, -28.3967,1.10000,0.90000,1.10000,0.90000
  3084,'MERKEL 1 2  ',  13.8000,2,   3,  27,   1,1.00000, -22.5635,1.10000,0.90000,1.10000,0.90000
  3085,'LORAINE 1 0 ', 115.0000,1,   3,  27,   1,0.99981, -23.3964,1.10000,0.90000,1.10000,0.90000
  3086,'LORAINE 1 1 ',  13.2000,2,   3,  27,   1,1.00000, -16.4296,1.10000,0.90000,1.10000,0.90000
  3087,'LORAINE 1 2 ',  13.2000,1,   3,  27,   1,0.99981, -23.3964,1.10000,0.90000,1.10000,0.90000
  3088,'ABILENE 1 0 ', 230.0000,1,   3,  27,   1,1.02855, -38.0450,1.10000,0.90000,1.10000,0.90000
  3089,'ABILENE 1 1 ', 161.0000,1,   3,  27,   1,1.02611, -40.2069,1.10000,0.90000,1.10000,0.90000
  3090,'ABILENE 1 2 ', 161.0000,1,   3,  27,   1,1.02289, -40.8720,1.10000,0.90000,1.10000,0.90000
  3091,'ABILENE 1 3 ', 115.0000,1,   3,  27,   1,1.01879, -41.7764,1.10000,0.90000,1.10000,0.90000
  3092,'ABILENE 1 4 ',  13.8000,2,   3,  27,   1,1.04000, -31.2485,1.10000,0.90000,1.10000,0.90000
  3093,'ROCKSPRING~1', 115.0000,1,   3,  28,   1,1.00133, -49.8869,1.10000,0.90000,1.10000,0.90000
  3094,'MERKEL 2 0  ', 115.0000,1,   3,  27,   1,1.01943, -27.3330,1.10000,0.90000,1.10000,0.90000
  3095,'MERKEL 2 1  ',  18.0000,2,   3,  27,   1,1.04000, -19.4303,1.10000,0.90000,1.10000,0.90000
  3096,'FLUVANNA 2 0', 230.0000,1,   3,  27,   1,1.01843, -29.8976,1.10000,0.90000,1.10000,0.90000
  3097,'FLUVANNA 2 1', 115.0000,1,   3,  27,   1,1.01417, -27.7922,1.10000,0.90000,1.10000,0.90000
  3098,'FLUVANNA 2 2',  13.8000,2,   3,  27,   1,1.04000, -21.2077,1.10000,0.90000,1.10000,0.90000
  3099,'DYESS AFB 0 ', 115.0000,1,   3,  27,   1,1.00300, -32.7598,1.10000,0.90000,1.10000,0.90000
  3100,'HAWLEY 0    ', 115.0000,1,   3,  27,   1,1.00134, -39.1550,1.10000,0.90000,1.10000,0.90000
  3101,'BUCHANAN D~4', 115.0000,1,   3,  28,   1,1.00396, -38.4723,1.10000,0.90000,1.10000,0.90000
  3102,'ABILENE 3 0 ', 115.0000,1,   3,  27,   1,1.01097, -41.9799,1.10000,0.90000,1.10000,0.90000
  3103,'SWEETWATER~6', 115.0000,1,   3,  27,   1,1.00120, -24.6528,1.10000,0.90000,1.10000,0.90000
  3104,'BUCHANAN D~1', 115.0000,1,   3,  28,   1,1.00428, -35.1043,1.10000,0.90000,1.10000,0.90000
  3105,'BUCHANAN D~2',  13.2000,2,   3,  28,   1,1.00000, -29.4168,1.10000,0.90000,1.10000,0.90000
  3106,'BUCHANAN D~3',  13.2000,2,   3,  28,   1,1.00000, -14.2859,1.10000,0.90000,1.10000,0.90000
  3107,'INGRAM 0    ', 115.0000,1,   3,  28,   1,0.99862, -50.2432,1.10000,0.90000,1.10000,0.90000
  3108,'KEMPNER 0   ', 115.0000,1,   3,  28,   1,1.00926, -51.7931,1.10000,0.90000,1.10000,0.90000
  3109,'FLUVANNA 1 0', 115.0000,1,   3,  27,   1,1.01476, -26.2165,1.10000,0.90000,1.10000,0.90000
  3110,'FLUVANNA 1 1',  13.8000,2,   3,  27,   1,1.04000, -18.6896,1.10000,0.90000,1.10000,0.90000
  3111,'STERLING C~7', 115.0000,1,   3,  27,   1,1.01008, -20.6949,1.10000,0.90000,1.10000,0.90000
  3112,'STERLING C~8',  18.0000,2,   3,  27,   1,1.00000, -12.5396,1.10000,0.90000,1.10000,0.90000
  3113,'STERLING C~9',  18.0000,2,   3,  27,   1,1.00000, -12.5378,1.10000,0.90000,1.10000,0.90000
  3114,'SAN ANGELO~2', 115.0000,1,   3,  27,   1,1.01293, -38.3795,1.10000,0.90000,1.10000,0.90000
  3115,'ROTAN 0     ', 115.0000,1,   3,  27,   1,1.00831, -27.6736,1.10000,0.90000,1.10000,0.90000
  3116,'SYNDER 0    ', 115.0000,1,   3,  27,   1,1.00587, -20.9443,1.10000,0.90000,1.10000,0.90000
  3117,'SYNDER 1    ',  13.8000,2,   3,  27,   1,1.00000, -17.8912,1.10000,0.90000,1.10000,0.90000
  3118,'SYNDER 2    ',  13.8000,2,   3,  27,   1,1.00000, -16.9213,1.10000,0.90000,1.10000,0.90000
  3119,'BRACKETTVI~1', 115.0000,1,   3,  28,   1,1.02113, -44.5688,1.10000,0.90000,1.10000,0.90000
  3120,'BRACKETTVI~2',  13.8000,2,   3,  28,   1,1.02151, -43.0871,1.10000,0.90000,1.10000,0.90000
  3121,'ROSCOE 1 0  ', 115.0000,1,   3,  27,   1,1.00201, -20.6268,1.10000,0.90000,1.10000,0.90000
  3122,'ROSCOE 1 1  ',  18.0000,2,   3,  27,   1,1.00000, -11.6864,1.10000,0.90000,1.10000,0.90000
  3123,'UVALDE 0    ', 115.0000,1,   3,  28,   1,0.99426, -49.0467,1.10000,0.90000,1.10000,0.90000
  3124,'FREDERICKS~1', 115.0000,1,   3,  28,   1,1.02717, -50.8044,1.10000,0.90000,1.10000,0.90000
  3125,'ABILENE 5 0 ', 115.0000,1,   3,  27,   1,1.00331, -41.9162,1.10000,0.90000,1.10000,0.90000
  3126,'SABINAL 0   ', 115.0000,1,   3,  28,   1,1.02384, -49.3208,1.10000,0.90000,1.10000,0.90000
  3127,'SWEETWATER~2', 115.0000,2,   3,  27,   1,1.00000, -20.4880,1.10000,0.90000,1.10000,0.90000
  3128,'LORAINE 2 0 ', 115.0000,1,   3,  27,   1,1.00148, -22.8390,1.10000,0.90000,1.10000,0.90000
  3129,'ROSCOE 3 0  ', 115.0000,2,   3,  27,   1,1.00000, -20.8788,1.10000,0.90000,1.10000,0.90000
  3130,'SAN ANGELO~3', 115.0000,1,   3,  27,   1,1.01514, -23.3424,1.10000,0.90000,1.10000,0.90000
  3131,'TUSOCOLA 0  ', 115.0000,2,   3,  27,   1,1.02000, -25.9771,1.10000,0.90000,1.10000,0.90000
  3132,'EDEN 0      ', 115.0000,1,   3,  28,   1,1.00271, -41.3175,1.10000,0.90000,1.10000,0.90000
  3133,'SNYDER 2 0  ', 230.0000,1,   3,  27,   1,1.01834, -29.1178,1.10000,0.90000,1.10000,0.90000
  3134,'SNYDER 2 1  ', 161.0000,1,   3,  27,   1,1.02026, -28.9128,1.10000,0.90000,1.10000,0.90000
  3135,'SNYDER 2 2  ', 161.0000,1,   3,  27,   1,1.00943, -25.1417,1.10000,0.90000,1.10000,0.90000
  3136,'SNYDER 2 3  ', 115.0000,1,   3,  27,   1,1.00158, -21.2191,1.10000,0.90000,1.10000,0.90000
  3137,'SWEETWATER~1', 115.0000,2,   3,  27,   1,1.03000, -27.8401,1.10000,0.90000,1.10000,0.90000
  3138,'MENARD 0    ', 115.0000,1,   3,  28,   1,1.01811, -40.6533,1.10000,0.90000,1.10000,0.90000
  3139,'WINTERS 0   ', 115.0000,1,   3,  27,   1,0.99428, -33.0393,1.10000,0.90000,1.10000,0.90000
  3140,'GOLDSBORO 0 ', 115.0000,1,   3,  27,   1,1.00296, -32.7884,1.10000,0.90000,1.10000,0.90000
  3141,'SWEETWATER~3', 115.0000,2,   3,  27,   1,1.00000, -21.7484,1.10000,0.90000,1.10000,0.90000
  3142,'GOODFELLOW~1', 115.0000,1,   3,  27,   1,1.02583, -41.4436,1.10000,0.90000,1.10000,0.90000
  3143,'SANTA ANNA 0', 115.0000,1,   3,  28,   1,1.01326, -39.5625,1.10000,0.90000,1.10000,0.90000
  3144,'ROWENA 0    ', 115.0000,1,   3,  28,   1,1.00643, -40.6239,1.10000,0.90000,1.10000,0.90000
  3145,'TRENT 2 0   ', 115.0000,1,   3,  27,   1,1.00731, -28.0410,1.10000,0.90000,1.10000,0.90000
  3146,'JUNCTION 0  ', 115.0000,1,   3,  28,   1,1.02344, -37.9012,1.10000,0.90000,1.10000,0.90000
  3147,'LAMPASAS 0  ', 115.0000,1,   3,  28,   1,1.02627, -51.8204,1.10000,0.90000,1.10000,0.90000
  4002,'LAUGHLIN A~1', 115.0000,1,   4,  20,   1,1.01454, -45.4525,1.10000,0.90000,1.10000,0.90000
  4003,'EDINBURG 3 0', 115.0000,1,   4,  19,   1,1.00896, -53.2254,1.10000,0.90000,1.10000,0.90000
  4004,'LAREDO 7 0  ', 230.0000,1,   4,  20,   1,1.01014, -47.3641,1.10000,0.90000,1.10000,0.90000
  4005,'LAREDO 7 1  ', 115.0000,1,   4,  20,   1,1.00600, -51.2398,1.10000,0.90000,1.10000,0.90000
  4006,'BRUNI 2 0   ', 115.0000,1,   4,  20,   1,1.00117, -42.0242,1.10000,0.90000,1.10000,0.90000
  4007,'MCALLEN 2 0 ', 115.0000,1,   4,  19,   1,1.01160, -53.9667,1.10000,0.90000,1.10000,0.90000
  4008,'POTEET 0    ', 115.0000,1,   4,  20,   1,0.99500, -46.2763,1.10000,0.90000,1.10000,0.90000
  4009,'SARITA 3 0  ', 115.0000,1,   4,  21,   1,1.02401, -27.4667,1.10000,0.90000,1.10000,0.90000
  4010,'SARITA 3 1  ',  20.0000,2,   4,  21,   1,1.03000, -24.6253,1.10000,0.90000,1.10000,0.90000
  4011,'HEBBRONVIL~1', 115.0000,1,   4,  19,   1,0.99582, -40.7672,1.10000,0.90000,1.10000,0.90000
  4012,'PROGRESO 0  ', 115.0000,1,   4,  19,   1,1.02305, -48.9117,1.10000,0.90000,1.10000,0.90000
  4013,'EDINBURG 2 0', 115.0000,1,   4,  19,   1,1.01281, -52.4538,1.10000,0.90000,1.10000,0.90000
  4014,'EAGLE PASS 0', 230.0000,1,   4,  20,   1,1.01475, -46.2395,1.10000,0.90000,1.10000,0.90000
  4015,'EAGLE PASS 1', 115.0000,1,   4,  20,   1,1.01557, -47.7147,1.10000,0.90000,1.10000,0.90000
  4016,'CHARLOTTE 0 ', 115.0000,1,   4,  20,   1,1.00891, -41.9075,1.10000,0.90000,1.10000,0.90000
  4017,'CORPUS CH~24', 115.0000,1,   4,  21,   1,1.01354, -28.5549,1.10000,0.90000,1.10000,0.90000
  4018,'WOODSBORO 0 ', 115.0000,1,   4,  21,   1,1.01338, -32.6499,1.10000,0.90000,1.10000,0.90000
  4019,'MERCEDES 0  ', 115.0000,1,   4,  19,   1,1.00315, -47.1212,1.10000,0.90000,1.10000,0.90000
  4020,'CORPUS CH~13', 115.0000,1,   4,  21,   1,0.98799, -30.6289,1.10000,0.90000,1.10000,0.90000
  4021,'EDCOUCH 0   ', 115.0000,1,   4,  19,   1,1.00413, -46.8903,1.10000,0.90000,1.10000,0.90000
  4022,'ENCINAL 0   ', 115.0000,1,   4,  20,   1,0.99549, -50.9517,1.10000,0.90000,1.10000,0.90000
  4023,'MOORE 0     ', 115.0000,1,   4,  20,   1,1.00896, -43.8983,1.10000,0.90000,1.10000,0.90000
  4024,'CHRISTINE 0 ', 230.0000,1,   4,  20,   1,1.01967, -34.3382,1.10000,0.90000,1.10000,0.90000
  4025,'CHRISTINE 1 ', 115.0000,1,   4,  20,   1,1.01746, -38.0738,1.10000,0.90000,1.10000,0.90000
  4026,'CHRISTINE 2 ',  13.8000,2,   4,  20,   1,1.03000, -26.8912,1.10000,0.90000,1.10000,0.90000
  4027,'MCALLEN 3 0 ', 115.0000,1,   4,  19,   1,1.02515, -54.1370,1.10000,0.90000,1.10000,0.90000
  4028,'FANNIN 0    ', 230.0000,1,   4,  21,   1,1.02087, -28.2602,1.10000,0.90000,1.10000,0.90000
  4029,'FANNIN 1    ', 115.0000,1,   4,  21,   1,1.02125, -29.8277,1.10000,0.90000,1.10000,0.90000
  4030,'FANNIN 2    ',  13.8000,2,   4,  21,   1,1.01000, -24.9721,1.10000,0.90000,1.10000,0.90000
  4031,'SAN YGNACI~1', 115.0000,1,   4,  20,   1,0.99960, -42.6262,1.10000,0.90000,1.10000,0.90000
  4032,'KINGSVILLE 0', 115.0000,1,   4,  21,   1,0.99014, -36.0264,1.10000,0.90000,1.10000,0.90000
  4033,'LAREDO 6 0  ', 115.0000,1,   4,  20,   1,0.98893, -47.7490,1.10000,0.90000,1.10000,0.90000
  4034,'HIDALGO 0   ', 115.0000,1,   4,  19,   1,1.00928, -52.0312,1.10000,0.90000,1.10000,0.90000
  4035,'CORPUS CH~15', 115.0000,1,   4,  21,   1,0.98761, -29.6543,1.10000,0.90000,1.10000,0.90000
  4036,'CRYSTAL CI~1', 115.0000,1,   4,  20,   1,0.98859, -47.3776,1.10000,0.90000,1.10000,0.90000
  4037,'SINTON 0    ', 115.0000,1,   4,  21,   1,1.01805, -34.2353,1.10000,0.90000,1.10000,0.90000
  4038,'BEEVILLE 0  ', 115.0000,1,   4,  21,   1,1.00630, -37.6250,1.10000,0.90000,1.10000,0.90000
  4039,'MISSION 4 0 ', 230.0000,1,   4,  19,   1,1.01828, -42.9332,1.10000,0.90000,1.10000,0.90000
  4040,'MISSION 4 1 ', 115.0000,1,   4,  19,   1,1.03159, -46.3396,1.10000,0.90000,1.10000,0.90000
  4041,'SAN JUAN 0  ', 230.0000,1,   4,  19,   1,1.01358, -47.3174,1.10000,0.90000,1.10000,0.90000
  4042,'SAN JUAN 1  ', 115.0000,1,   4,  19,   1,1.02170, -52.2437,1.10000,0.90000,1.10000,0.90000
  4043,'FALCON HEI~5', 115.0000,1,   4,  19,   1,0.99779, -36.4045,1.10000,0.90000,1.10000,0.90000
  4044,'FALCON HEI~1', 115.0000,1,   4,  19,   1,1.00492, -32.1827,1.10000,0.90000,1.10000,0.90000
  4045,'FALCON HEI~2',  13.8000,2,   4,  19,   1,1.02000, -23.7442,1.10000,0.90000,1.10000,0.90000
  4046,'FALCON HEI~3',  13.8000,2,   4,  19,   1,1.02000, -31.2823,1.10000,0.90000,1.10000,0.90000
  4047,'FALCON HEI~4',  13.8000,2,   4,  19,   1,1.02000, -22.1833,1.10000,0.90000,1.10000,0.90000
  4048,'LA JOYA 0   ', 115.0000,1,   4,  19,   1,1.00524, -46.7760,1.10000,0.90000,1.10000,0.90000
  4049,'SEBASTIAN ~2', 115.0000,1,   4,  19,   1,1.01929, -40.0194,1.10000,0.90000,1.10000,0.90000
  4050,'SEBASTIAN ~3',  13.8000,2,   4,  19,   1,1.00000, -36.6047,1.10000,0.90000,1.10000,0.90000
  4051,'BISHOP 0    ', 115.0000,1,   4,  21,   1,0.99241, -35.3018,1.10000,0.90000,1.10000,0.90000
  4052,'BISHOP 1    ',  18.0000,2,   4,  21,   1,1.04000, -31.2239,1.10000,0.90000,1.10000,0.90000
  4053,'ARMSTRONG ~4', 115.0000,1,   4,  19,   1,1.01963, -31.1419,1.10000,0.90000,1.10000,0.90000
  4054,'SKIDMORE 0  ', 115.0000,1,   4,  21,   1,1.01156, -35.9187,1.10000,0.90000,1.10000,0.90000
  4055,'CORPUS CH~29', 115.0000,1,   4,  21,   1,0.99310, -27.9444,1.10000,0.90000,1.10000,0.90000
  4056,'GREGORY 0   ', 230.0000,1,   4,  21,   1,1.02634, -19.2450,1.10000,0.90000,1.10000,0.90000
  4057,'GREGORY 1   ', 115.0000,1,   4,  21,   1,1.00644, -24.8337,1.10000,0.90000,1.10000,0.90000
  4058,'GREGORY 2   ',  13.8000,2,   4,  21,   1,1.03000, -14.6943,1.10000,0.90000,1.10000,0.90000
  4059,'GREGORY 3   ',  13.8000,2,   4,  21,   1,1.03000, -15.3977,1.10000,0.90000,1.10000,0.90000
  4060,'GREGORY 4   ',  13.8000,2,   4,  21,   1,1.03000, -12.6719,1.10000,0.90000,1.10000,0.90000
  4061,'GREGORY 5   ',  13.8000,2,   4,  21,   1,1.03000, -13.8804,1.10000,0.90000,1.10000,0.90000
  4062,'GREGORY 6   ',  13.8000,2,   4,  21,   1,1.03000, -12.5366,1.10000,0.90000,1.10000,0.90000
  4063,'GREGORY 7   ',  13.8000,2,   4,  21,   1,1.03000, -13.7863,1.10000,0.90000,1.10000,0.90000
  4064,'CORPUS CH~16', 115.0000,1,   4,  21,   1,0.99545, -29.0996,1.10000,0.90000,1.10000,0.90000
  4065,'CORPUS CH~17',  18.0000,2,   4,  21,   1,1.02000, -24.0815,1.10000,0.90000,1.10000,0.90000
  4066,'WESLACO 0   ', 115.0000,1,   4,  19,   1,1.02439, -54.6162,1.10000,0.90000,1.10000,0.90000
  4067,'HARLINGEN ~1', 115.0000,1,   4,  19,   1,1.00709, -44.3084,1.10000,0.90000,1.10000,0.90000
  4068,'ELSA 0      ', 115.0000,1,   4,  19,   1,1.01515, -53.5829,1.10000,0.90000,1.10000,0.90000
  4069,'CORPUS CH~14', 115.0000,1,   4,  21,   1,0.99777, -28.5950,1.10000,0.90000,1.10000,0.90000
  4070,'BROWNSVILL~3', 230.0000,1,   4,  19,   1,1.01660, -28.7972,1.10000,0.90000,1.10000,0.90000
  4071,'BROWNSVILL~4', 115.0000,1,   4,  19,   1,1.00016, -33.4605,1.10000,0.90000,1.10000,0.90000
  4072,'CORPUS CHR~7', 115.0000,1,   4,  21,   1,0.99904, -27.7047,1.10000,0.90000,1.10000,0.90000
  4073,'MISSION 1 0 ', 230.0000,1,   4,  19,   1,1.01784, -43.1707,1.10000,0.90000,1.10000,0.90000
  4074,'MISSION 1 1 ', 115.0000,1,   4,  19,   1,1.02814, -45.4907,1.10000,0.90000,1.10000,0.90000
  4075,'MISSION 1 2 ',  24.0000,1,   4,  19,   1,1.01784, -43.1707,1.10000,0.90000,1.10000,0.90000
  4076,'MISSION 1 3 ',  24.0000,2,   4,  19,   1,1.03000, -41.4542,1.10000,0.90000,1.10000,0.90000
  4077,'MISSION 1 4 ',  24.0000,2,   4,  19,   1,1.03000, -41.2129,1.10000,0.90000,1.10000,0.90000
  4078,'CORPUS CH~28', 115.0000,1,   4,  21,   1,0.99024, -28.3109,1.10000,0.90000,1.10000,0.90000
  4079,'MISSION 3 0 ', 115.0000,1,   4,  19,   1,1.01934, -49.2289,1.10000,0.90000,1.10000,0.90000
  4080,'CORPUS CH~18', 230.0000,1,   4,  21,   1,1.03343, -24.0903,1.10000,0.90000,1.10000,0.90000
  4081,'CORPUS CH~19', 115.0000,1,   4,  21,   1,1.01867, -27.6605,1.10000,0.90000,1.10000,0.90000
  4082,'CORPUS CH~20',  13.8000,2,   4,  21,   1,1.04000, -17.5333,1.10000,0.90000,1.10000,0.90000
  4083,'CORPUS CH~21',  13.8000,2,   4,  21,   1,1.04000, -18.0518,1.10000,0.90000,1.10000,0.90000
  4084,'CORPUS CH~22',  13.8000,2,   4,  21,   1,1.04000, -20.8015,1.10000,0.90000,1.10000,0.90000
  4085,'CORPUS CH~23',  13.8000,2,   4,  21,   1,1.04000, -20.5860,1.10000,0.90000,1.10000,0.90000
  4086,'RIO HONDO 0 ', 115.0000,1,   4,  19,   1,1.03343, -40.0794,1.10000,0.90000,1.10000,0.90000
  4087,'CORPUS CH~25', 115.0000,1,   4,  21,   1,1.02009, -29.2646,1.10000,0.90000,1.10000,0.90000
  4088,'PHARR 0     ', 115.0000,1,   4,  19,   1,1.03380, -53.8872,1.10000,0.90000,1.10000,0.90000
  4089,'SANTA ROSA~1', 115.0000,1,   4,  19,   1,1.01006, -44.7087,1.10000,0.90000,1.10000,0.90000
  4090,'SANTA ROSA~2',  13.8000,1,   4,  19,   1,1.01006, -44.7087,1.10000,0.90000,1.10000,0.90000
  4091,'SANTA ROSA~3',  13.8000,2,   4,  19,   1,1.01000, -42.0633,1.10000,0.90000,1.10000,0.90000
  4092,'SANTA ROSA~4',  13.8000,1,   4,  19,   1,1.01006, -44.7087,1.10000,0.90000,1.10000,0.90000
  4093,'SANTA ROSA~5',  13.8000,2,   4,  19,   1,1.01000, -40.8795,1.10000,0.90000,1.10000,0.90000
  4094,'SANTA ROSA~6',  13.8000,2,   4,  19,   1,1.01000, -43.2588,1.10000,0.90000,1.10000,0.90000
  4095,'SANTA ROSA~7',  13.8000,2,   4,  19,   1,1.01000, -41.7701,1.10000,0.90000,1.10000,0.90000
  4096,'SANTA ROSA~8',  13.8000,1,   4,  19,   1,1.01006, -44.7087,1.10000,0.90000,1.10000,0.90000
  4097,'SANTA ROSA~9',  13.8000,2,   4,  19,   1,1.01000, -41.3784,1.10000,0.90000,1.10000,0.90000
  4098,'SANTA ROS~10',  13.8000,1,   4,  19,   1,1.01006, -44.7087,1.10000,0.90000,1.10000,0.90000
  4099,'ODEM 0      ', 115.0000,1,   4,  21,   1,0.99737, -32.3489,1.10000,0.90000,1.10000,0.90000
  4100,'CORPUS CH~10', 115.0000,1,   4,  21,   1,0.99678, -27.5471,1.10000,0.90000,1.10000,0.90000
  4101,'LAREDO 3 0  ', 115.0000,1,   4,  20,   1,0.98675, -47.3429,1.10000,0.90000,1.10000,0.90000
  4102,'OLMITO 0    ', 115.0000,1,   4,  19,   1,1.00445, -36.1262,1.10000,0.90000,1.10000,0.90000
  4103,'EDINBURG 1 0', 115.0000,1,   4,  19,   1,1.01815, -54.6439,1.10000,0.90000,1.10000,0.90000
  4104,'TAFT 2 0    ', 115.0000,1,   4,  21,   1,0.99973, -27.3678,1.10000,0.90000,1.10000,0.90000
  4105,'TAFT 2 1    ',  18.0000,2,   4,  21,   1,1.01000, -23.9915,1.10000,0.90000,1.10000,0.90000
  4106,'PORT ISABE~1', 115.0000,1,   4,  19,   1,1.00350, -36.0196,1.10000,0.90000,1.10000,0.90000
  4107,'DONNA 0     ', 115.0000,1,   4,  19,   1,1.01948, -53.6295,1.10000,0.90000,1.10000,0.90000
  4108,'INGLESIDE 0 ', 115.0000,1,   4,  21,   1,1.00350, -25.3830,1.10000,0.90000,1.10000,0.90000
  4109,'CORPUS CHR~8', 115.0000,1,   4,  21,   1,0.98713, -29.9870,1.10000,0.90000,1.10000,0.90000
  4110,'LOS FRESNO~1', 115.0000,1,   4,  19,   1,1.01257, -41.4618,1.10000,0.90000,1.10000,0.90000
  4111,'HARLINGEN ~2', 115.0000,1,   4,  19,   1,1.00280, -46.9958,1.10000,0.90000,1.10000,0.90000
  4112,'RIVIERA 0   ', 115.0000,1,   4,  21,   1,1.02157, -35.7006,1.10000,0.90000,1.10000,0.90000
  4113,'LAREDO 1 0  ', 230.0000,1,   4,  20,   1,1.01206, -45.9716,1.10000,0.90000,1.10000,0.90000
  4114,'LAREDO 1 1  ', 115.0000,1,   4,  20,   1,0.99998, -47.6367,1.10000,0.90000,1.10000,0.90000
  4115,'LAREDO 1 2  ',  13.8000,2,   4,  20,   1,1.04000, -44.8376,1.10000,0.90000,1.10000,0.90000
  4116,'LAREDO 1 3  ',  13.8000,2,   4,  20,   1,1.04000, -44.7921,1.10000,0.90000,1.10000,0.90000
  4117,'JOURDANTON 0', 115.0000,1,   4,  20,   1,1.01414, -39.7404,1.10000,0.90000,1.10000,0.90000
  4118,'GEORGE WES~1', 115.0000,1,   4,  21,   1,0.98788, -39.2465,1.10000,0.90000,1.10000,0.90000
  4119,'ROMA 0      ', 115.0000,1,   4,  19,   1,0.99919, -34.4505,1.10000,0.90000,1.10000,0.90000
  4120,'CORPUS CHR~9', 115.0000,1,   4,  21,   1,0.99340, -27.8999,1.10000,0.90000,1.10000,0.90000
  4121,'SANTA MARI~1', 115.0000,1,   4,  19,   1,1.02457, -48.2543,1.10000,0.90000,1.10000,0.90000
  4122,'MCALLEN 1 0 ', 115.0000,1,   4,  19,   1,1.01900, -52.7801,1.10000,0.90000,1.10000,0.90000
  4123,'CORPUS CH~27', 115.0000,1,   4,  21,   1,0.99400, -30.0938,1.10000,0.90000,1.10000,0.90000
  4124,'FALFURRIAS 0', 115.0000,1,   4,  19,   1,1.00614, -43.4396,1.10000,0.90000,1.10000,0.90000
  4125,'PETTUS 0    ', 115.0000,1,   4,  21,   1,1.00677, -36.7426,1.10000,0.90000,1.10000,0.90000
  4126,'BROWNSVILL~5', 115.0000,1,   4,  19,   1,1.00432, -33.4390,1.10000,0.90000,1.10000,0.90000
  4127,'ALICE 0     ', 115.0000,1,   4,  21,   1,1.00760, -39.2780,1.10000,0.90000,1.10000,0.90000
  4128,'RIO GRANDE~1', 115.0000,1,   4,  19,   1,1.01010, -50.3738,1.10000,0.90000,1.10000,0.90000
  4129,'PREMONT 0   ', 115.0000,1,   4,  20,   1,1.02904, -42.7077,1.10000,0.90000,1.10000,0.90000
  4130,'FREER 0     ', 115.0000,1,   4,  20,   1,1.02862, -43.5418,1.10000,0.90000,1.10000,0.90000
  4131,'PEARSALL 0  ', 230.0000,1,   4,  20,   1,1.01832, -42.3897,1.10000,0.90000,1.10000,0.90000
  4132,'PEARSALL 1  ', 115.0000,1,   4,  20,   1,1.01636, -43.3125,1.10000,0.90000,1.10000,0.90000
  4133,'PEARSALL 2  ',  20.0000,1,   4,  20,   1,1.01832, -42.3897,1.10000,0.90000,1.10000,0.90000
  4134,'PEARSALL 3  ',  20.0000,2,   4,  20,   1,1.00000, -41.5398,1.10000,0.90000,1.10000,0.90000
  4135,'PEARSALL 4  ',  20.0000,2,   4,  20,   1,1.00000, -41.5715,1.10000,0.90000,1.10000,0.90000
  4136,'PEARSALL 5  ',  20.0000,2,   4,  20,   1,1.00000, -41.3278,1.10000,0.90000,1.10000,0.90000
  4137,'PEARSALL 6  ',  20.0000,1,   4,  20,   1,1.01832, -42.3897,1.10000,0.90000,1.10000,0.90000
  4138,'PEARSALL 7  ',  20.0000,1,   4,  20,   1,1.01832, -42.3897,1.10000,0.90000,1.10000,0.90000
  4139,'SANDIA 0    ', 115.0000,1,   4,  21,   1,0.98908, -37.0378,1.10000,0.90000,1.10000,0.90000
  4140,'SARITA 1 0  ', 230.0000,1,   4,  21,   1,1.03054, -30.0248,1.10000,0.90000,1.10000,0.90000
  4141,'SARITA 1 1  ', 115.0000,1,   4,  21,   1,1.03098, -33.0026,1.10000,0.90000,1.10000,0.90000
  4142,'SARITA 1 2  ',  13.8000,2,   4,  21,   1,1.04000, -27.9322,1.10000,0.90000,1.10000,0.90000
  4143,'DILLEY 0    ', 115.0000,1,   4,  20,   1,0.99925, -45.8424,1.10000,0.90000,1.10000,0.90000
  4144,'ORANGE GRO~1', 115.0000,1,   4,  21,   1,0.99187, -38.0178,1.10000,0.90000,1.10000,0.90000
  4145,'PORTLAND 0  ', 115.0000,1,   4,  21,   1,0.99737, -26.9933,1.10000,0.90000,1.10000,0.90000
  4146,'LAREDO 4 0  ', 230.0000,1,   4,  20,   1,1.00527, -43.7525,1.10000,0.90000,1.10000,0.90000
  4147,'LAREDO 4 1  ', 115.0000,1,   4,  20,   1,1.00415, -45.5451,1.10000,0.90000,1.10000,0.90000
  4148,'THREE RIVE~1', 115.0000,1,   4,  20,   1,0.99482, -41.8176,1.10000,0.90000,1.10000,0.90000
  4149,'ROCKPORT 0  ', 115.0000,1,   4,  21,   1,1.01110, -30.6817,1.10000,0.90000,1.10000,0.90000
  4150,'CORPUS CH~12', 115.0000,1,   4,  21,   1,0.99317, -28.6491,1.10000,0.90000,1.10000,0.90000
  4151,'ARMSTRONG ~1', 230.0000,1,   4,  21,   1,1.02701, -30.7987,1.10000,0.90000,1.10000,0.90000
  4152,'ARMSTRONG ~2', 115.0000,1,   4,  21,   1,1.02217, -29.2228,1.10000,0.90000,1.10000,0.90000
  4153,'ARMSTRONG ~3',  18.0000,2,   4,  21,   1,1.04000, -28.9872,1.10000,0.90000,1.10000,0.90000
  4154,'PENITAS 0   ', 115.0000,1,   4,  19,   1,1.00314, -48.2141,1.10000,0.90000,1.10000,0.90000
  4155,'SULLIVAN C~1', 115.0000,1,   4,  19,   1,1.00687, -46.0925,1.10000,0.90000,1.10000,0.90000
  4156,'CORPUS CH~26', 115.0000,1,   4,  21,   1,0.99652, -29.5446,1.10000,0.90000,1.10000,0.90000
  4157,'MISSION 2 0 ', 115.0000,1,   4,  19,   1,1.01618, -51.3660,1.10000,0.90000,1.10000,0.90000
  4158,'CORPUS CHR~1', 230.0000,1,   4,  21,   1,1.01717, -21.5650,1.10000,0.90000,1.10000,0.90000
  4159,'CORPUS CHR~2', 115.0000,1,   4,  21,   1,1.00303, -26.2088,1.10000,0.90000,1.10000,0.90000
  4160,'CORPUS CHR~3',  13.8000,2,   4,  21,   1,1.03000, -18.9620,1.10000,0.90000,1.10000,0.90000
  4161,'CORPUS CHR~4',  13.8000,2,   4,  21,   1,1.03000, -15.1537,1.10000,0.90000,1.10000,0.90000
  4162,'CORPUS CHR~5',  13.8000,2,   4,  21,   1,1.03000, -15.2358,1.10000,0.90000,1.10000,0.90000
  4163,'CORPUS CHR~6',  13.8000,1,   4,  21,   1,1.01717, -21.5650,1.10000,0.90000,1.10000,0.90000
  4164,'GRULLA 0    ', 115.0000,1,   4,  19,   1,1.00376, -44.5405,1.10000,0.90000,1.10000,0.90000
  4165,'SARITA 2 0  ', 115.0000,1,   4,  21,   1,1.02216, -27.2782,1.10000,0.90000,1.10000,0.90000
  4166,'SARITA 2 1  ',  13.8000,2,   4,  21,   1,1.00000, -23.3573,1.10000,0.90000,1.10000,0.90000
  4167,'HARGILL 0   ', 115.0000,1,   4,  19,   1,1.00688, -47.9214,1.10000,0.90000,1.10000,0.90000
  4168,'CORPUS CH~11', 115.0000,1,   4,  21,   1,1.00157, -26.5541,1.10000,0.90000,1.10000,0.90000
  4169,'MATHIS 0    ', 115.0000,1,   4,  21,   1,0.99274, -34.4315,1.10000,0.90000,1.10000,0.90000
  4170,'ARANSAS PA~1', 115.0000,1,   4,  21,   1,0.99410, -27.0895,1.10000,0.90000,1.10000,0.90000
  4171,'SAN BENITO 0', 115.0000,1,   4,  19,   1,1.01162, -40.1960,1.10000,0.90000,1.10000,0.90000
  4172,'PLEASANTON 0', 115.0000,1,   4,  20,   1,1.00881, -42.4989,1.10000,0.90000,1.10000,0.90000
  4173,'REFUGIO 0   ', 115.0000,1,   4,  21,   1,1.01629, -30.2213,1.10000,0.90000,1.10000,0.90000
  4174,'LYTLE 0     ', 115.0000,1,   4,  20,   1,1.01917, -48.7713,1.10000,0.90000,1.10000,0.90000
  4175,'LAREDO 2 0  ', 115.0000,1,   4,  20,   1,1.01818, -44.2142,1.10000,0.90000,1.10000,0.90000
  4176,'BRUNI 1 0   ', 115.0000,1,   4,  20,   1,1.03499, -40.1427,1.10000,0.90000,1.10000,0.90000
  4177,'BRUNI 1 1   ',  13.8000,2,   4,  20,   1,1.04000, -36.7754,1.10000,0.90000,1.10000,0.90000
  4178,'GOLIAD 0    ', 115.0000,1,   4,  21,   1,1.03201, -37.1626,1.10000,0.90000,1.10000,0.90000
  4179,'SAN DIEGO 0 ', 115.0000,1,   4,  20,   1,1.01460, -43.6376,1.10000,0.90000,1.10000,0.90000
  4180,'PORT ARANS~1', 115.0000,1,   4,  21,   1,0.99173, -28.1120,1.10000,0.90000,1.10000,0.90000
  4181,'TAFT 1 0    ', 230.0000,2,   4,  21,   1,1.04000, -21.2044,1.10000,0.90000,1.10000,0.90000
  4182,'TAFT 1 1    ', 115.0000,1,   4,  21,   1,1.01994, -27.6165,1.10000,0.90000,1.10000,0.90000
  4183,'SAN PERLIT~1', 230.0000,2,   4,  19,   1,1.03000, -28.9483,1.10000,0.90000,1.10000,0.90000
  4184,'SAN PERLIT~2', 115.0000,1,   4,  19,   1,1.02080, -37.2557,1.10000,0.90000,1.10000,0.90000
  4185,'ZAPATA 0    ', 115.0000,1,   4,  19,   1,0.99960, -38.0989,1.10000,0.90000,1.10000,0.90000
  4186,'SANTA ROS~11', 115.0000,1,   4,  19,   1,1.01256, -49.2521,1.10000,0.90000,1.10000,0.90000
  4187,'COTULLA 0   ', 115.0000,1,   4,  20,   1,0.98708, -50.3428,1.10000,0.90000,1.10000,0.90000
  4188,'QUEMADO 0   ', 115.0000,1,   4,  20,   1,1.01949, -46.0502,1.10000,0.90000,1.10000,0.90000
  4189,'CARRIZO SP~1', 115.0000,1,   4,  20,   1,0.98484, -48.5158,1.10000,0.90000,1.10000,0.90000
  4190,'LAREDO 5 0  ', 115.0000,1,   4,  20,   1,0.99309, -48.0815,1.10000,0.90000,1.10000,0.90000
  4191,'RAYMONDVIL~1', 115.0000,1,   4,  19,   1,1.01462, -35.7197,1.10000,0.90000,1.10000,0.90000
  4192,'BROWNSVILL~1', 230.0000,2,   4,  19,   1,1.02000, -27.2505,1.10000,0.90000,1.10000,0.90000
  4193,'BROWNSVILL~2', 115.0000,1,   4,  19,   1,1.01278, -30.1665,1.10000,0.90000,1.10000,0.90000
  4194,'SEBASTIAN ~1', 115.0000,2,   4,  19,   1,1.02000, -41.1730,1.10000,0.90000,1.10000,0.90000
  4195,'OILTON 0    ', 500.0000,2,   4,  20,   1,1.00000, -39.8626,1.10000,0.90000,1.10000,0.90000
  4196,'OILTON 1    ', 230.0000,1,   4,  20,   1,1.00280, -40.8963,1.10000,0.90000,1.10000,0.90000
  4197,'OILTON 2    ', 115.0000,1,   4,  20,   1,1.00384, -42.3966,1.10000,0.90000,1.10000,0.90000
  5003,'GARLAND 5 0 ', 161.0000,1,   5,  16,   1,0.99556, -70.4540,1.10000,0.90000,1.10000,0.90000
  5004,'KERENS 0    ', 161.0000,1,   5,  14,   1,0.98766, -63.3145,1.10000,0.90000,1.10000,0.90000
  5005,'LIPAN 0     ', 161.0000,1,   5,  18,   1,1.01257, -55.6880,1.10000,0.90000,1.10000,0.90000
  5006,'DALLAS 24 0 ', 161.0000,1,   5,  16,   1,1.00127, -70.1928,1.10000,0.90000,1.10000,0.90000
  5007,'DENTON 4 0  ', 161.0000,1,   5,  17,   1,1.00265, -66.2276,1.10000,0.90000,1.10000,0.90000
  5008,'ALBANY 2 0  ', 161.0000,1,   5,  15,   1,1.01540, -47.0281,1.10000,0.90000,1.10000,0.90000
  5009,'DALLAS 21 0 ', 161.0000,1,   5,  16,   1,1.00333, -71.2422,1.10000,0.90000,1.10000,0.90000
  5010,'PLANO 2 0   ', 161.0000,1,   5,  16,   1,1.00295, -69.5603,1.10000,0.90000,1.10000,0.90000
  5011,'THORNTON 0  ', 161.0000,1,   5,  13,   1,0.99676, -55.1959,1.10000,0.90000,1.10000,0.90000
  5012,'DENTON 5 0  ', 161.0000,1,   5,  17,   1,1.00039, -66.6967,1.10000,0.90000,1.10000,0.90000
  5013,'EARLY 0     ', 161.0000,1,   5,  15,   1,1.02437, -51.1976,1.10000,0.90000,1.10000,0.90000
  5014,'DECATUR 0   ', 161.0000,1,   5,  17,   1,1.00379, -64.2999,1.10000,0.90000,1.10000,0.90000
  5015,'KELLER 2 0  ', 500.0000,1,   5,  17,   1,1.00957, -61.3627,1.10000,0.90000,1.10000,0.90000
  5016,'KELLER 2 1  ', 161.0000,1,   5,  17,   1,1.00834, -65.8667,1.10000,0.90000,1.10000,0.90000
  5017,'PONDER 0    ', 161.0000,1,   5,  17,   1,1.00016, -67.5385,1.10000,0.90000,1.10000,0.90000
  5018,'JACKSBORO ~1', 500.0000,1,   5,  12,   1,1.01132, -52.9606,1.10000,0.90000,1.10000,0.90000
  5019,'JACKSBORO ~2', 161.0000,1,   5,  12,   1,1.00889, -54.3492,1.10000,0.90000,1.10000,0.90000
  5020,'JACKSBORO ~3',  13.8000,2,   5,  12,   1,1.00000, -51.2583,1.10000,0.90000,1.10000,0.90000
  5021,'ALEDO 1 0   ', 500.0000,1,   5,  17,   1,1.00900, -58.3285,1.10000,0.90000,1.10000,0.90000
  5022,'ALEDO 1 1   ', 161.0000,1,   5,  17,   1,1.00610, -62.2905,1.10000,0.90000,1.10000,0.90000
  5023,'ALEDO 1 2   ',  13.8000,1,   5,  17,   1,1.00900, -58.3285,1.10000,0.90000,1.10000,0.90000
  5024,'GATESVILLE~4', 161.0000,1,   5,  13,   1,1.00059, -54.1463,1.10000,0.90000,1.10000,0.90000
  5025,'CLEBURNE 2 0', 161.0000,1,   5,  18,   1,1.00060, -61.8680,1.10000,0.90000,1.10000,0.90000
  5026,'FORT WORTH~6', 161.0000,1,   5,  17,   1,0.99638, -67.1697,1.10000,0.90000,1.10000,0.90000
  5027,'FORT WORT~16', 161.0000,1,   5,  17,   1,1.00018, -67.9391,1.10000,0.90000,1.10000,0.90000
  5028,'FORT WORTH~1', 161.0000,1,   5,  17,   1,1.00489, -68.1422,1.10000,0.90000,1.10000,0.90000
  5029,'TROY 0      ', 161.0000,1,   5,  13,   1,0.99504, -53.4019,1.10000,0.90000,1.10000,0.90000
  5030,'SPRINGTOWN 0', 161.0000,1,   5,  12,   1,0.99875, -66.0107,1.10000,0.90000,1.10000,0.90000
  5031,'PRINCETON 0 ', 161.0000,1,   5,  16,   1,1.00918, -67.2428,1.10000,0.90000,1.10000,0.90000
  5032,'DALLAS 27 0 ', 161.0000,1,   5,  16,   1,0.99832, -69.1167,1.10000,0.90000,1.10000,0.90000
  5033,'DALLAS 1 0  ', 500.0000,1,   5,  16,   1,1.01462, -62.7783,1.10000,0.90000,1.10000,0.90000
  5034,'DALLAS 1 1  ', 161.0000,1,   5,  16,   1,1.00914, -65.1692,1.10000,0.90000,1.10000,0.90000
  5035,'DALLAS 1 2  ',  13.2000,1,   5,  16,   1,1.01462, -62.7783,1.10000,0.90000,1.10000,0.90000
  5036,'DALLAS 1 3  ',  13.2000,1,   5,  16,   1,1.01462, -62.7783,1.10000,0.90000,1.10000,0.90000
  5037,'DALLAS 1 4  ',  13.2000,2,   5,  16,   1,1.02000, -60.7051,1.10000,0.90000,1.10000,0.90000
  5038,'DALLAS 1 5  ',  13.2000,2,   5,  16,   1,1.02000, -60.6379,1.10000,0.90000,1.10000,0.90000
  5039,'DALLAS 1 6  ',  13.2000,2,   5,  16,   1,1.02000, -61.8399,1.10000,0.90000,1.10000,0.90000
  5040,'DALLAS 1 7  ',  13.2000,2,   5,  16,   1,1.02000, -59.9773,1.10000,0.90000,1.10000,0.90000
  5041,'DALLAS 1 8  ',  13.2000,2,   5,  16,   1,1.02000, -60.8332,1.10000,0.90000,1.10000,0.90000
  5042,'DALLAS 1 9  ',  13.2000,2,   5,  16,   1,1.02000, -60.4839,1.10000,0.90000,1.10000,0.90000
  5043,'ROYSE CITY 0', 161.0000,1,   5,  16,   1,0.99282, -69.6778,1.10000,0.90000,1.10000,0.90000
  5044,'BOYD 0      ', 161.0000,1,   5,  17,   1,1.00412, -63.4101,1.10000,0.90000,1.10000,0.90000
  5045,'STEPHENVIL~1', 500.0000,1,   5,  18,   1,1.02706, -49.1478,1.10000,0.90000,1.10000,0.90000
  5046,'STEPHENVIL~2', 161.0000,1,   5,  18,   1,1.02241, -51.0489,1.10000,0.90000,1.10000,0.90000
  5047,'MANSFIELD 0 ', 500.0000,1,   5,  17,   1,1.01022, -59.9968,1.10000,0.90000,1.10000,0.90000
  5048,'MANSFIELD 1 ', 161.0000,1,   5,  17,   1,1.00091, -63.9747,1.10000,0.90000,1.10000,0.90000
  5049,'GREENVILLE~1', 500.0000,1,   5,  16,   1,1.01402, -60.8817,1.10000,0.90000,1.10000,0.90000
  5050,'GREENVILLE~2', 161.0000,1,   5,  16,   1,1.01030, -65.0521,1.10000,0.90000,1.10000,0.90000
  5051,'GREENVILLE~3',  22.0000,2,   5,  16,   1,1.02000, -60.1203,1.10000,0.90000,1.10000,0.90000
  5052,'GREENVILLE~4', 115.0000,1,   5,  16,   1,1.01188, -64.2876,1.10000,0.90000,1.10000,0.90000
  5053,'PLANO 4 0   ', 161.0000,1,   5,  16,   1,0.99588, -69.5618,1.10000,0.90000,1.10000,0.90000
  5054,'GROESBECK 0 ', 161.0000,1,   5,  14,   1,0.98859, -57.1603,1.10000,0.90000,1.10000,0.90000
  5055,'GRAHAM 0    ', 500.0000,1,   5,  12,   1,1.00873, -53.3474,1.10000,0.90000,1.10000,0.90000
  5056,'GRAHAM 1    ', 161.0000,1,   5,  12,   1,1.00729, -53.9874,1.10000,0.90000,1.10000,0.90000
  5057,'GRAHAM 2    ',  13.8000,1,   5,  12,   1,1.00873, -53.3474,1.10000,0.90000,1.10000,0.90000
  5058,'GRAHAM 3    ',  13.8000,2,   5,  12,   1,1.00000, -49.8628,1.10000,0.90000,1.10000,0.90000
  5059,'MABANK 2 0  ', 161.0000,1,   5,  14,   1,0.99794, -64.1729,1.10000,0.90000,1.10000,0.90000
  5060,'MABANK 2 1  ', 115.0000,1,   5,  14,   1,1.00228, -66.7257,1.10000,0.90000,1.10000,0.90000
  5061,'MABANK 2 2  ', 115.0000,1,   5,  14,   1,1.02606, -70.0541,1.10000,0.90000,1.10000,0.90000
  5062,'MABANK 2 3  ', 115.0000,1,   5,  14,   1,0.99796, -74.3710,1.10000,0.90000,1.10000,0.90000
  5063,'ARLINGTON ~1', 500.0000,1,   5,  17,   1,1.01551, -61.5701,1.10000,0.90000,1.10000,0.90000
  5064,'ARLINGTON ~2', 161.0000,1,   5,  17,   1,1.00773, -65.8315,1.10000,0.90000,1.10000,0.90000
  5065,'ARLINGTON ~3',  13.8000,2,   5,  17,   1,1.03000, -61.4799,1.10000,0.90000,1.10000,0.90000
  5066,'ARLINGTON ~4',  13.8000,1,   5,  17,   1,1.01551, -61.5701,1.10000,0.90000,1.10000,0.90000
  5067,'ARLINGTON ~5',  13.8000,2,   5,  17,   1,1.03000, -60.0801,1.10000,0.90000,1.10000,0.90000
  5068,'ARLINGTON ~6',  13.8000,2,   5,  17,   1,1.03000, -60.0087,1.10000,0.90000,1.10000,0.90000
  5069,'ARLINGTON ~7',  13.8000,2,   5,  17,   1,1.03000, -59.9103,1.10000,0.90000,1.10000,0.90000
  5070,'DALLAS 41 0 ', 161.0000,1,   5,  17,   1,0.99754, -69.7624,1.10000,0.90000,1.10000,0.90000
  5071,'WACO 3 0    ', 161.0000,1,   5,  13,   1,1.00676, -54.0096,1.10000,0.90000,1.10000,0.90000
  5072,'DALLAS 19 0 ', 161.0000,1,   5,  16,   1,1.00113, -69.6971,1.10000,0.90000,1.10000,0.90000
  5073,'BANGS 0     ', 161.0000,1,   5,  15,   1,1.02281, -47.6261,1.10000,0.90000,1.10000,0.90000
  5074,'PROSPER 0   ', 161.0000,1,   5,  16,   1,1.00428, -69.8733,1.10000,0.90000,1.10000,0.90000
  5075,'EVANT 0     ', 161.0000,1,   5,  18,   1,0.99935, -55.0157,1.10000,0.90000,1.10000,0.90000
  5076,'TERRELL 1 0 ', 161.0000,1,   5,  16,   1,1.00708, -71.4376,1.10000,0.90000,1.10000,0.90000
  5077,'TERRELL 1 1 ', 115.0000,1,   5,  16,   1,1.02870, -72.7952,1.10000,0.90000,1.10000,0.90000
  5078,'AUBREY 0    ', 161.0000,1,   5,  17,   1,0.99803, -67.0511,1.10000,0.90000,1.10000,0.90000
  5079,'WACO 4 0    ', 161.0000,1,   5,  13,   1,1.01308, -54.9112,1.10000,0.90000,1.10000,0.90000
  5080,'LORENA 0    ', 161.0000,1,   5,  13,   1,0.99123, -55.7673,1.10000,0.90000,1.10000,0.90000
  5081,'FORT HOOD 0 ', 161.0000,1,   5,  13,   1,0.99517, -53.5435,1.10000,0.90000,1.10000,0.90000
  5082,'ARLINGTON~13', 161.0000,1,   5,  17,   1,1.00156, -69.1242,1.10000,0.90000,1.10000,0.90000
  5083,'MCKINNEY 3 0', 500.0000,1,   5,  16,   1,1.01588, -64.0868,1.10000,0.90000,1.10000,0.90000
  5084,'MCKINNEY 3 1', 161.0000,1,   5,  16,   1,1.00158, -68.1044,1.10000,0.90000,1.10000,0.90000
  5085,'DALLAS 38 0 ', 161.0000,1,   5,  17,   1,0.99458, -69.2598,1.10000,0.90000,1.10000,0.90000
  5086,'ARLINGTON~17', 161.0000,1,   5,  17,   1,0.99552, -68.7400,1.10000,0.90000,1.10000,0.90000
  5087,'MILFORD 0   ', 161.0000,1,   5,  14,   1,0.99394, -63.3267,1.10000,0.90000,1.10000,0.90000
  5088,'CLIFTON 1 0 ', 161.0000,1,   5,  18,   1,0.99982, -58.1708,1.10000,0.90000,1.10000,0.90000
  5089,'CLIFTON 1 1 ',  13.8000,1,   5,  18,   1,0.99982, -58.1708,1.10000,0.90000,1.10000,0.90000
  5090,'DALLAS 15 0 ', 161.0000,1,   5,  16,   1,1.00437, -70.5458,1.10000,0.90000,1.10000,0.90000
  5091,'FROST 0     ', 161.0000,1,   5,  14,   1,0.99336, -62.5858,1.10000,0.90000,1.10000,0.90000
  5092,'GRANDVIEW 0 ', 161.0000,1,   5,  14,   1,0.99806, -66.6960,1.10000,0.90000,1.10000,0.90000
  5093,'HASLET 0    ', 161.0000,1,   5,  17,   1,1.01383, -67.4149,1.10000,0.90000,1.10000,0.90000
  5094,'BARDWELL 0  ', 161.0000,1,   5,  14,   1,1.01077, -60.5126,1.10000,0.90000,1.10000,0.90000
  5095,'LAKE DALLA~1', 161.0000,1,   5,  17,   1,1.01031, -69.5277,1.10000,0.90000,1.10000,0.90000
  5096,'PLANO 1 0   ', 161.0000,1,   5,  16,   1,1.00348, -68.6862,1.10000,0.90000,1.10000,0.90000
  5097,'EULESS 2 0  ', 161.0000,1,   5,  17,   1,1.00455, -67.4687,1.10000,0.90000,1.10000,0.90000
  5098,'FORT WORT~17', 161.0000,1,   5,  17,   1,1.01851, -68.2539,1.10000,0.90000,1.10000,0.90000
  5099,'FLOWER MOU~2', 161.0000,1,   5,  17,   1,1.03081, -69.6953,1.10000,0.90000,1.10000,0.90000
  5100,'DALLAS 11 0 ', 161.0000,1,   5,  16,   1,1.00249, -68.8053,1.10000,0.90000,1.10000,0.90000
  5101,'COMANCHE 0  ', 161.0000,1,   5,  15,   1,1.01940, -52.3106,1.10000,0.90000,1.10000,0.90000
  5102,'RICHARDSON~2', 500.0000,1,   5,  16,   1,1.01117, -64.7029,1.10000,0.90000,1.10000,0.90000
  5103,'RICHARDSON~3', 161.0000,1,   5,  16,   1,1.00206, -68.8779,1.10000,0.90000,1.10000,0.90000
  5104,'FORT WORT~28', 161.0000,1,   5,  17,   1,0.99543, -66.7229,1.10000,0.90000,1.10000,0.90000
  5105,'IRVING 1 0  ', 161.0000,1,   5,  17,   1,1.00231, -70.4524,1.10000,0.90000,1.10000,0.90000
  5106,'IRVING 1 1  ',  13.8000,1,   5,  17,   1,1.00231, -70.4524,1.10000,0.90000,1.10000,0.90000
  5107,'IRVING 1 2  ',  13.8000,1,   5,  17,   1,1.00231, -70.4524,1.10000,0.90000,1.10000,0.90000
  5108,'DALLAS 44 0 ', 161.0000,1,   5,  17,   1,1.01801, -67.7458,1.10000,0.90000,1.10000,0.90000
  5109,'LANCASTER ~1', 161.0000,1,   5,  16,   1,0.99139, -68.6306,1.10000,0.90000,1.10000,0.90000
  5110,'PALO PINTO~8', 161.0000,1,   5,  12,   1,0.99667, -57.5202,1.10000,0.90000,1.10000,0.90000
  5111,'ADDISON 0   ', 161.0000,1,   5,  16,   1,1.00097, -70.8523,1.10000,0.90000,1.10000,0.90000
  5112,'HICO 0      ', 161.0000,1,   5,  18,   1,1.01443, -55.5719,1.10000,0.90000,1.10000,0.90000
  5113,'KRUM 0      ', 161.0000,1,   5,  17,   1,1.00815, -67.9773,1.10000,0.90000,1.10000,0.90000
  5114,'KAUFMAN 0   ', 161.0000,1,   5,  16,   1,0.99475, -68.6999,1.10000,0.90000,1.10000,0.90000
  5115,'CADDO MILL~1', 161.0000,1,   5,  16,   1,1.01862, -67.5797,1.10000,0.90000,1.10000,0.90000
  5116,'PLANO 7 0   ', 161.0000,1,   5,  16,   1,1.00003, -70.3243,1.10000,0.90000,1.10000,0.90000
  5117,'FORT WORT~25', 161.0000,1,   5,  17,   1,0.99163, -68.6389,1.10000,0.90000,1.10000,0.90000
  5118,'BAIRD 0     ', 161.0000,1,   5,  15,   1,1.01533, -47.2293,1.10000,0.90000,1.10000,0.90000
  5119,'PERRIN 0    ', 161.0000,1,   5,  12,   1,1.00677, -57.3038,1.10000,0.90000,1.10000,0.90000
  5120,'BROWNWOOD 0 ', 500.0000,1,   5,  15,   1,1.03516, -46.7700,1.10000,0.90000,1.10000,0.90000
  5121,'BROWNWOOD 1 ', 161.0000,1,   5,  15,   1,1.02371, -47.9927,1.10000,0.90000,1.10000,0.90000
  5122,'DALLAS 6 0  ', 161.0000,1,   5,  16,   1,1.00034, -70.3699,1.10000,0.90000,1.10000,0.90000
  5123,'MARLIN 0    ', 161.0000,1,   5,  13,   1,0.99647, -52.2077,1.10000,0.90000,1.10000,0.90000
  5124,'MARLIN 1    ', 115.0000,1,   5,  13,   1,0.99373, -51.9292,1.10000,0.90000,1.10000,0.90000
  5125,'ARLINGTON~14', 161.0000,1,   5,  17,   1,1.00536, -66.7955,1.10000,0.90000,1.10000,0.90000
  5126,'DALLAS 8 0  ', 161.0000,1,   5,  16,   1,0.99516, -71.0258,1.10000,0.90000,1.10000,0.90000
  5127,'JONESBORO 0 ', 161.0000,1,   5,  18,   1,1.01426, -55.4528,1.10000,0.90000,1.10000,0.90000
  5128,'DALLAS 33 0 ', 161.0000,1,   5,  16,   1,0.99799, -70.0318,1.10000,0.90000,1.10000,0.90000
  5129,'GOLDTHWAIT~6', 161.0000,1,   5,  18,   1,1.02462, -49.5010,1.10000,0.90000,1.10000,0.90000
  5130,'PLANO 5 0   ', 161.0000,1,   5,  16,   1,0.99785, -69.4486,1.10000,0.90000,1.10000,0.90000
  5131,'BELTON 0    ', 500.0000,1,   5,  13,   1,1.01317, -48.3961,1.10000,0.90000,1.10000,0.90000
  5132,'BELTON 1    ', 161.0000,1,   5,  13,   1,1.00641, -50.6328,1.10000,0.90000,1.10000,0.90000
  5133,'TOLAR 0     ', 161.0000,1,   5,  18,   1,1.01235, -55.8111,1.10000,0.90000,1.10000,0.90000
  5134,'BRECKENRID~1', 161.0000,1,   5,  15,   1,1.00903, -50.4581,1.10000,0.90000,1.10000,0.90000
  5135,'EASTLAND 0  ', 161.0000,1,   5,  15,   1,1.01342, -54.5486,1.10000,0.90000,1.10000,0.90000
  5136,'COOPER 0    ', 161.0000,1,   5,  16,   1,0.99789, -64.1787,1.10000,0.90000,1.10000,0.90000
  5137,'WACO 1 0    ', 500.0000,1,   5,  13,   1,1.01599, -52.5595,1.10000,0.90000,1.10000,0.90000
  5138,'WACO 1 1    ', 161.0000,1,   5,  13,   1,1.01275, -54.1152,1.10000,0.90000,1.10000,0.90000
  5139,'DALLAS 42 0 ', 161.0000,1,   5,  16,   1,1.01537, -71.5832,1.10000,0.90000,1.10000,0.90000
  5140,'GATESVILLE~1', 161.0000,1,   5,  13,   1,0.99854, -54.6641,1.10000,0.90000,1.10000,0.90000
  5141,'ANNA 0      ', 161.0000,1,   5,  16,   1,1.00184, -67.6304,1.10000,0.90000,1.10000,0.90000
  5142,'MOODY 0     ', 161.0000,1,   5,  13,   1,0.99343, -54.6565,1.10000,0.90000,1.10000,0.90000
  5143,'FORT WORT~12', 161.0000,1,   5,  17,   1,1.00492, -66.6279,1.10000,0.90000,1.10000,0.90000
  5144,'WACO 6 0    ', 161.0000,1,   5,  13,   1,1.00478, -55.0424,1.10000,0.90000,1.10000,0.90000
  5145,'GRAND PRAI~1', 161.0000,1,   5,  17,   1,1.00327, -68.2954,1.10000,0.90000,1.10000,0.90000
  5146,'ROWLETT 2 0 ', 161.0000,1,   5,  16,   1,0.99911, -68.9857,1.10000,0.90000,1.10000,0.90000
  5147,'PLANO 6 0   ', 161.0000,1,   5,  16,   1,0.99618, -70.8563,1.10000,0.90000,1.10000,0.90000
  5148,'IRVING 5 0  ', 161.0000,1,   5,  17,   1,0.99712, -70.4917,1.10000,0.90000,1.10000,0.90000
  5149,'DALLAS 7 0  ', 161.0000,1,   5,  16,   1,0.99541, -70.8579,1.10000,0.90000,1.10000,0.90000
  5150,'BRYSON 2 0  ', 161.0000,1,   5,  12,   1,1.00625, -56.6648,1.10000,0.90000,1.10000,0.90000
  5151,'MORGAN 0    ', 161.0000,1,   5,  18,   1,1.01118, -56.9548,1.10000,0.90000,1.10000,0.90000
  5152,'SACHSE 0    ', 161.0000,1,   5,  16,   1,0.99770, -69.6028,1.10000,0.90000,1.10000,0.90000
  5153,'PARADISE 0  ', 161.0000,1,   5,  12,   1,1.00414, -61.0082,1.10000,0.90000,1.10000,0.90000
  5154,'RIO VISTA 0 ', 161.0000,1,   5,  18,   1,1.00380, -57.7422,1.10000,0.90000,1.10000,0.90000
  5155,'STRAWN 0    ', 161.0000,1,   5,  12,   1,1.01042, -52.2530,1.10000,0.90000,1.10000,0.90000
  5156,'MAY-00      ', 161.0000,1,   5,  15,   1,1.02178, -50.4545,1.10000,0.90000,1.10000,0.90000
  5157,'DESOTO 0    ', 161.0000,1,   5,  17,   1,0.99152, -68.9617,1.10000,0.90000,1.10000,0.90000
  5158,'MESQUITE 2 0', 161.0000,1,   5,  16,   1,1.01974, -69.1033,1.10000,0.90000,1.10000,0.90000
  5159,'ROSEBUD 0   ', 161.0000,1,   5,  13,   1,0.99708, -52.3535,1.10000,0.90000,1.10000,0.90000
  5160,'DENTON 2 0  ', 161.0000,1,   5,  17,   1,1.00242, -66.2107,1.10000,0.90000,1.10000,0.90000
  5161,'DALLAS 4 0  ', 161.0000,1,   5,  16,   1,1.01988, -70.7031,1.10000,0.90000,1.10000,0.90000
  5162,'AXTELL 0    ', 161.0000,1,   5,  14,   1,0.99427, -57.8416,1.10000,0.90000,1.10000,0.90000
  5163,'NOLANVILLE 0', 161.0000,1,   5,  13,   1,1.00294, -51.8679,1.10000,0.90000,1.10000,0.90000
  5164,'DENTON 1 0  ', 500.0000,1,   5,  17,   1,1.01197, -62.5515,1.10000,0.90000,1.10000,0.90000
  5165,'DENTON 1 1  ', 161.0000,1,   5,  17,   1,1.00667, -65.5025,1.10000,0.90000,1.10000,0.90000
  5166,'DENTON 1 2  ',  13.8000,2,   5,  17,   1,1.04000, -60.7039,1.10000,0.90000,1.10000,0.90000
  5167,'DENTON 1 3  ',  13.8000,2,   5,  17,   1,1.04000, -62.4939,1.10000,0.90000,1.10000,0.90000
  5168,'DALLAS 39 0 ', 161.0000,1,   5,  16,   1,0.99756, -71.3850,1.10000,0.90000,1.10000,0.90000
  5169,'DUBLIN 1 0  ', 161.0000,1,   5,  15,   1,1.01315, -54.2893,1.10000,0.90000,1.10000,0.90000
  5170,'DUBLIN 1 1  ',  18.0000,2,   5,  15,   1,1.00000, -52.5942,1.10000,0.90000,1.10000,0.90000
  5171,'MERTENS 0   ', 161.0000,1,   5,  14,   1,0.99377, -61.7332,1.10000,0.90000,1.10000,0.90000
  5172,'WEATHERFOR~1', 161.0000,1,   5,  12,   1,1.02635, -64.9698,1.10000,0.90000,1.10000,0.90000
  5173,'PLANO 3 0   ', 161.0000,1,   5,  16,   1,0.99592, -69.7216,1.10000,0.90000,1.10000,0.90000
  5174,'MALONE 0    ', 161.0000,1,   5,  14,   1,0.99451, -60.5910,1.10000,0.90000,1.10000,0.90000
  5175,'DENTON 3 0  ', 161.0000,1,   5,  17,   1,1.00441, -66.7360,1.10000,0.90000,1.10000,0.90000
  5176,'GRAFORD 0   ', 161.0000,1,   5,  12,   1,1.00177, -56.1038,1.10000,0.90000,1.10000,0.90000
  5177,'ARLINGTON~16', 161.0000,1,   5,  17,   1,0.99391, -68.5644,1.10000,0.90000,1.10000,0.90000
  5178,'ROCKWALL 1 0', 161.0000,1,   5,  16,   1,0.99818, -69.7418,1.10000,0.90000,1.10000,0.90000
  5179,'CORSICANA ~2', 500.0000,1,   5,  14,   1,1.01650, -57.5107,1.10000,0.90000,1.10000,0.90000
  5180,'CORSICANA ~3', 161.0000,1,   5,  14,   1,1.01268, -58.9248,1.10000,0.90000,1.10000,0.90000
  5181,'GARLAND 2 0 ', 161.0000,1,   5,  16,   1,0.99772, -70.2540,1.10000,0.90000,1.10000,0.90000
  5182,'GATESVILLE~2', 161.0000,1,   5,  13,   1,1.00163, -54.3499,1.10000,0.90000,1.10000,0.90000
  5183,'CARROLLTON~3', 161.0000,1,   5,  16,   1,1.00631, -71.5583,1.10000,0.90000,1.10000,0.90000
  5184,'FORT WORT~19', 161.0000,1,   5,  17,   1,0.98928, -69.7514,1.10000,0.90000,1.10000,0.90000
  5185,'RHOME 0     ', 161.0000,1,   5,  17,   1,1.00641, -65.7605,1.10000,0.90000,1.10000,0.90000
  5186,'VENUS 0     ', 161.0000,1,   5,  17,   1,0.99595, -66.5699,1.10000,0.90000,1.10000,0.90000
  5187,'OLNEY 2 0   ', 161.0000,1,   5,  12,   1,1.00312, -53.3385,1.10000,0.90000,1.10000,0.90000
  5188,'CARROLLTON~1', 161.0000,1,   5,  16,   1,0.99549, -70.4095,1.10000,0.90000,1.10000,0.90000
  5189,'DALLAS 20 0 ', 161.0000,1,   5,  16,   1,1.00313, -69.9302,1.10000,0.90000,1.10000,0.90000
  5190,'GORDON 0    ', 161.0000,1,   5,  12,   1,1.00746, -59.5146,1.10000,0.90000,1.10000,0.90000
  5191,'MERIDIAN 0  ', 161.0000,1,   5,  18,   1,1.01819, -56.2753,1.10000,0.90000,1.10000,0.90000
  5192,'KILLEEN 4 0 ', 500.0000,1,   5,  13,   1,1.00904, -49.8335,1.10000,0.90000,1.10000,0.90000
  5193,'KILLEEN 4 1 ', 161.0000,1,   5,  13,   1,1.00561, -50.6455,1.10000,0.90000,1.10000,0.90000
  5194,'DUNCANVILL~1', 161.0000,1,   5,  17,   1,1.00098, -68.4870,1.10000,0.90000,1.10000,0.90000
  5195,'ARGYLE 0    ', 161.0000,1,   5,  17,   1,1.01317, -68.2654,1.10000,0.90000,1.10000,0.90000
  5196,'BRYSON 1 0  ', 500.0000,1,   5,  12,   1,1.00731, -54.2557,1.10000,0.90000,1.10000,0.90000
  5197,'BRYSON 1 1  ', 161.0000,1,   5,  12,   1,1.00715, -55.7913,1.10000,0.90000,1.10000,0.90000
  5198,'BRYSON 1 2  ',  18.0000,2,   5,  12,   1,1.00000, -53.5348,1.10000,0.90000,1.10000,0.90000
  5199,'FORT WORTH~4', 161.0000,1,   5,  17,   1,0.99916, -67.8859,1.10000,0.90000,1.10000,0.90000
  5200,'MINERAL WE~1', 161.0000,1,   5,  12,   1,0.99264, -58.7939,1.10000,0.90000,1.10000,0.90000
  5201,'COOLIDGE 0  ', 161.0000,1,   5,  14,   1,0.99822, -55.3003,1.10000,0.90000,1.10000,0.90000
  5202,'RICE 0      ', 161.0000,1,   5,  14,   1,1.00075, -63.1223,1.10000,0.90000,1.10000,0.90000
  5203,'DALLAS 35 0 ', 161.0000,1,   5,  16,   1,0.99593, -70.8823,1.10000,0.90000,1.10000,0.90000
  5204,'POOLVILLE 0 ', 500.0000,1,   5,  12,   1,1.00759, -55.9425,1.10000,0.90000,1.10000,0.90000
  5205,'POOLVILLE 1 ', 161.0000,1,   5,  12,   1,1.00770, -57.6433,1.10000,0.90000,1.10000,0.90000
  5206,'POOLVILLE 2 ',  13.8000,2,   5,  12,   1,1.01000, -53.1678,1.10000,0.90000,1.10000,0.90000
  5207,'POOLVILLE 3 ',  13.8000,2,   5,  12,   1,1.01000, -54.4519,1.10000,0.90000,1.10000,0.90000
  5208,'POOLVILLE 4 ',  13.8000,2,   5,  12,   1,1.01000, -54.0667,1.10000,0.90000,1.10000,0.90000
  5209,'WALNUT SPR~1', 161.0000,1,   5,  18,   1,1.00917, -56.1317,1.10000,0.90000,1.10000,0.90000
  5210,'BEDFORD 2 0 ', 161.0000,1,   5,  17,   1,1.00222, -68.2865,1.10000,0.90000,1.10000,0.90000
  5211,'HUBBARD 0   ', 161.0000,1,   5,  14,   1,0.99260, -57.7791,1.10000,0.90000,1.10000,0.90000
  5212,'FERRIS 0    ', 161.0000,1,   5,  14,   1,0.98853, -67.3058,1.10000,0.90000,1.10000,0.90000
  5213,'GARLAND 4 0 ', 161.0000,1,   5,  16,   1,0.99583, -70.0553,1.10000,0.90000,1.10000,0.90000
  5214,'DALLAS 32 0 ', 161.0000,1,   5,  16,   1,0.99754, -69.5173,1.10000,0.90000,1.10000,0.90000
  5215,'PILOT POIN~1', 161.0000,1,   5,  16,   1,1.00018, -68.3843,1.10000,0.90000,1.10000,0.90000
  5216,'FORT WORT~26', 161.0000,1,   5,  17,   1,0.99735, -68.2556,1.10000,0.90000,1.10000,0.90000
  5217,'NORTH RICH~2', 161.0000,1,   5,  17,   1,1.01861, -68.8341,1.10000,0.90000,1.10000,0.90000
  5218,'JUSTIN 0    ', 161.0000,1,   5,  17,   1,1.00325, -67.1060,1.10000,0.90000,1.10000,0.90000
  5219,'SCURRY 0    ', 161.0000,1,   5,  14,   1,1.00394, -67.7484,1.10000,0.90000,1.10000,0.90000
  5220,'SANGER 0    ', 161.0000,1,   5,  17,   1,1.01047, -68.0613,1.10000,0.90000,1.10000,0.90000
  5221,'KILLEEN 1 0 ', 161.0000,1,   5,  13,   1,0.99699, -53.5048,1.10000,0.90000,1.10000,0.90000
  5222,'MABANK 1 0  ', 161.0000,1,   5,  14,   1,0.99072, -66.2939,1.10000,0.90000,1.10000,0.90000
  5223,'MEXIA 0     ', 161.0000,1,   5,  14,   1,0.98571, -58.1855,1.10000,0.90000,1.10000,0.90000
  5224,'CARROLLTON~2', 161.0000,1,   5,  16,   1,1.00257, -70.9340,1.10000,0.90000,1.10000,0.90000
  5225,'NEVADA 0    ', 161.0000,1,   5,  16,   1,1.01701, -68.5722,1.10000,0.90000,1.10000,0.90000
  5226,'ZEPHYR 0    ', 161.0000,1,   5,  15,   1,1.02419, -50.5142,1.10000,0.90000,1.10000,0.90000
  5227,'TERRELL 2 0 ', 161.0000,1,   5,  16,   1,1.00135, -70.8584,1.10000,0.90000,1.10000,0.90000
  5228,'DALLAS 14 0 ', 161.0000,1,   5,  16,   1,1.00145, -67.3958,1.10000,0.90000,1.10000,0.90000
  5229,'DALLAS 13 0 ', 161.0000,1,   5,  16,   1,1.00103, -69.1052,1.10000,0.90000,1.10000,0.90000
  5230,'DALLAS 28 0 ', 161.0000,1,   5,  16,   1,1.00262, -70.1933,1.10000,0.90000,1.10000,0.90000
  5231,'HAMILTON 0  ', 161.0000,1,   5,  18,   1,1.01542, -54.1312,1.10000,0.90000,1.10000,0.90000
  5232,'ARLINGTON~15', 161.0000,1,   5,  17,   1,1.00208, -69.4761,1.10000,0.90000,1.10000,0.90000
  5233,'EULESS 1 0  ', 161.0000,1,   5,  17,   1,1.00661, -69.0788,1.10000,0.90000,1.10000,0.90000
  5234,'FRISCO 1 0  ', 161.0000,1,   5,  16,   1,0.99844, -68.5904,1.10000,0.90000,1.10000,0.90000
  5235,'SALADO 0    ', 161.0000,1,   5,  13,   1,1.00730, -51.9755,1.10000,0.90000,1.10000,0.90000
  5236,'OLNEY 1 0   ', 500.0000,1,   5,  12,   1,1.01125, -50.5374,1.10000,0.90000,1.10000,0.90000
  5237,'OLNEY 1 1   ', 161.0000,1,   5,  12,   1,1.00341, -48.4035,1.10000,0.90000,1.10000,0.90000
  5238,'OLNEY 1 2   ',  18.0000,2,   5,  12,   1,1.00000, -49.5936,1.10000,0.90000,1.10000,0.90000
  5239,'GOLDTHWAIT~1', 500.0000,1,   5,  18,   1,1.02619, -45.7757,1.10000,0.90000,1.10000,0.90000
  5240,'GOLDTHWAIT~2', 161.0000,1,   5,  18,   1,1.02849, -47.8345,1.10000,0.90000,1.10000,0.90000
  5241,'GOLDTHWAIT~3', 115.0000,1,   5,  18,   1,1.02994, -48.9144,1.10000,0.90000,1.10000,0.90000
  5242,'GOLDTHWAIT~4', 115.0000,1,   5,  18,   1,1.02994, -48.9144,1.10000,0.90000,1.10000,0.90000
  5243,'GOLDTHWAIT~5',  13.8000,2,   5,  18,   1,1.00000, -44.1197,1.10000,0.90000,1.10000,0.90000
  5244,'FORT WORT~15', 161.0000,1,   5,  17,   1,0.99801, -67.3884,1.10000,0.90000,1.10000,0.90000
  5245,'GRAPEVINE 0 ', 161.0000,1,   5,  17,   1,1.00688, -70.4804,1.10000,0.90000,1.10000,0.90000
  5246,'GLEN ROSE ~5', 161.0000,1,   5,  18,   1,1.01209, -55.3142,1.10000,0.90000,1.10000,0.90000
  5247,'KOPPERL 0   ', 161.0000,1,   5,  18,   1,1.00646, -56.9313,1.10000,0.90000,1.10000,0.90000
  5248,'BEDFORD 1 0 ', 161.0000,1,   5,  17,   1,1.00096, -68.4960,1.10000,0.90000,1.10000,0.90000
  5249,'FORT WORT~22', 161.0000,1,   5,  17,   1,1.00013, -64.0610,1.10000,0.90000,1.10000,0.90000
  5250,'DALLAS 5 0  ', 161.0000,1,   5,  16,   1,1.00521, -67.7137,1.10000,0.90000,1.10000,0.90000
  5251,'GRAND PRAI~2', 161.0000,1,   5,  17,   1,1.00129, -69.1800,1.10000,0.90000,1.10000,0.90000
  5252,'DALLAS 22 0 ', 161.0000,1,   5,  16,   1,0.99826, -70.8357,1.10000,0.90000,1.10000,0.90000
  5253,'FLOWER MOU~1', 161.0000,1,   5,  17,   1,0.99745, -69.0927,1.10000,0.90000,1.10000,0.90000
  5254,'ROANOKE 0   ', 161.0000,1,   5,  17,   1,1.00318, -68.0751,1.10000,0.90000,1.10000,0.90000
  5255,'MILLSAP 0   ', 161.0000,1,   5,  12,   1,0.99700, -59.1369,1.10000,0.90000,1.10000,0.90000
  5256,'FORRESTON 0 ', 161.0000,1,   5,  14,   1,0.99404, -64.5289,1.10000,0.90000,1.10000,0.90000
  5257,'ITALY 0     ', 161.0000,1,   5,  14,   1,0.99351, -63.8512,1.10000,0.90000,1.10000,0.90000
  5258,'FORNEY 0    ', 161.0000,1,   5,  16,   1,0.99524, -69.5751,1.10000,0.90000,1.10000,0.90000
  5259,'LAVON 0     ', 161.0000,1,   5,  16,   1,1.00847, -68.9456,1.10000,0.90000,1.10000,0.90000
  5260,'GLEN ROSE ~1', 500.0000,1,   5,  18,   1,1.01348, -53.1924,1.10000,0.90000,1.10000,0.90000
  5261,'GLEN ROSE ~2', 161.0000,1,   5,  18,   1,1.01390, -54.4762,1.10000,0.90000,1.10000,0.90000
  5262,'GLEN ROSE ~3',  13.8000,2,   5,  18,   1,1.01000, -48.8886,1.10000,0.90000,1.10000,0.90000
  5263,'GLEN ROSE ~4',  13.8000,2,   5,  18,   1,1.01000, -50.1217,1.10000,0.90000,1.10000,0.90000
  5264,'DE LEON 0   ', 161.0000,1,   5,  15,   1,1.02086, -55.9773,1.10000,0.90000,1.10000,0.90000
  5265,'KELLER 1 0  ', 161.0000,1,   5,  17,   1,1.00900, -67.0446,1.10000,0.90000,1.10000,0.90000
  5266,'CEDAR HILL 0', 161.0000,1,   5,  17,   1,1.00955, -68.5065,1.10000,0.90000,1.10000,0.90000
  5267,'MC GREGOR 0 ', 161.0000,1,   5,  13,   1,0.99799, -55.7571,1.10000,0.90000,1.10000,0.90000
  5268,'COMMERCE 0  ', 161.0000,1,   5,  16,   1,0.99348, -65.3167,1.10000,0.90000,1.10000,0.90000
  5269,'MIDLOTHIAN~3', 161.0000,1,   5,  17,   1,0.99741, -64.6601,1.10000,0.90000,1.10000,0.90000
  5270,'WEST 0      ', 161.0000,1,   5,  13,   1,0.99875, -57.5029,1.10000,0.90000,1.10000,0.90000
  5271,'BARTLETT 0  ', 161.0000,1,   5,  13,   1,1.00258, -52.0064,1.10000,0.90000,1.10000,0.90000
  5272,'DALLAS 16 0 ', 161.0000,1,   5,  16,   1,1.00478, -70.2174,1.10000,0.90000,1.10000,0.90000
  5273,'COPPELL 0   ', 161.0000,1,   5,  17,   1,1.02244, -70.6651,1.10000,0.90000,1.10000,0.90000
  5274,'WILMER 0    ', 161.0000,1,   5,  16,   1,0.99728, -68.5315,1.10000,0.90000,1.10000,0.90000
  5275,'DAWSON 0    ', 161.0000,1,   5,  14,   1,0.98867, -58.9182,1.10000,0.90000,1.10000,0.90000
  5276,'MART 0      ', 161.0000,1,   5,  14,   1,1.00127, -54.1951,1.10000,0.90000,1.10000,0.90000
  5277,'LITTLE ELM 0', 161.0000,1,   5,  16,   1,1.00073, -69.5485,1.10000,0.90000,1.10000,0.90000
  5278,'TEMPLE 2 0  ', 161.0000,1,   5,  13,   1,1.00275, -51.0687,1.10000,0.90000,1.10000,0.90000
  5279,'TEMPLE 1 0  ', 500.0000,1,   5,  13,   1,1.00936, -49.2437,1.10000,0.90000,1.10000,0.90000
  5280,'TEMPLE 1 1  ', 161.0000,1,   5,  13,   1,1.00531, -50.4875,1.10000,0.90000,1.10000,0.90000
  5281,'TEMPLE 1 2  ',  13.8000,2,   5,  13,   1,1.00000, -48.3366,1.10000,0.90000,1.10000,0.90000
  5282,'TEMPLE 1 3  ',  13.8000,2,   5,  13,   1,1.00000, -48.4746,1.10000,0.90000,1.10000,0.90000
  5283,'TEMPLE 1 4  ',  13.8000,1,   5,  13,   1,1.00936, -49.2437,1.10000,0.90000,1.10000,0.90000
  5284,'QUINLAN 0   ', 161.0000,1,   5,  16,   1,0.99997, -68.1014,1.10000,0.90000,1.10000,0.90000
  5285,'CHICO 0     ', 161.0000,1,   5,  12,   1,0.99820, -61.6062,1.10000,0.90000,1.10000,0.90000
  5286,'DUBLIN 2 0  ', 161.0000,1,   5,  18,   1,1.01510, -53.5314,1.10000,0.90000,1.10000,0.90000
  5287,'ARLINGTON~10', 161.0000,1,   5,  17,   1,0.99645, -69.3428,1.10000,0.90000,1.10000,0.90000
  5288,'WOLFE CITY 0', 161.0000,1,   5,  16,   1,0.99575, -65.3071,1.10000,0.90000,1.10000,0.90000
  5289,'DALLAS 26 0 ', 161.0000,1,   5,  16,   1,1.00284, -70.6296,1.10000,0.90000,1.10000,0.90000
  5290,'WHITNEY 0   ', 161.0000,1,   5,  18,   1,0.99777, -59.0409,1.10000,0.90000,1.10000,0.90000
  5291,'FORT WORT~18', 161.0000,1,   5,  17,   1,0.99899, -67.6070,1.10000,0.90000,1.10000,0.90000
  5292,'FORT WORT~20', 161.0000,1,   5,  17,   1,0.99789, -65.4870,1.10000,0.90000,1.10000,0.90000
  5293,'JOSHUA 0    ', 161.0000,1,   5,  18,   1,0.99580, -61.4247,1.10000,0.90000,1.10000,0.90000
  5294,'DALLAS 12 0 ', 161.0000,1,   5,  16,   1,0.99777, -71.0950,1.10000,0.90000,1.10000,0.90000
  5295,'MCKINNEY 1 0', 500.0000,1,   5,  16,   1,1.01851, -63.8442,1.10000,0.90000,1.10000,0.90000
  5296,'MCKINNEY 1 1', 161.0000,1,   5,  16,   1,1.01011, -66.3149,1.10000,0.90000,1.10000,0.90000
  5297,'MCKINNEY 1 2',  13.8000,2,   5,  16,   1,1.04000, -63.7524,1.10000,0.90000,1.10000,0.90000
  5298,'MCKINNEY 1 3',  13.8000,1,   5,  16,   1,1.01851, -63.8442,1.10000,0.90000,1.10000,0.90000
  5299,'MCKINNEY 1 4',  13.8000,2,   5,  16,   1,1.04000, -62.4750,1.10000,0.90000,1.10000,0.90000
  5300,'MCKINNEY 1 5',  13.8000,2,   5,  16,   1,1.04000, -62.7108,1.10000,0.90000,1.10000,0.90000
  5301,'MCKINNEY 1 6',  13.8000,2,   5,  16,   1,1.04000, -62.4852,1.10000,0.90000,1.10000,0.90000
  5302,'MCKINNEY 1 7',  13.8000,2,   5,  16,   1,1.04000, -62.5377,1.10000,0.90000,1.10000,0.90000
  5303,'MCKINNEY 1 8',  13.8000,2,   5,  16,   1,1.04000, -62.8701,1.10000,0.90000,1.10000,0.90000
  5304,'ALLEN 1 0   ', 500.0000,1,   5,  16,   1,1.01503, -63.8502,1.10000,0.90000,1.10000,0.90000
  5305,'ALLEN 1 1   ', 161.0000,1,   5,  16,   1,1.00608, -67.5944,1.10000,0.90000,1.10000,0.90000
  5306,'ALEDO 2 0   ', 161.0000,1,   5,  17,   1,1.00903, -63.8213,1.10000,0.90000,1.10000,0.90000
  5307,'THE COLONY 0', 161.0000,1,   5,  16,   1,1.01271, -69.9595,1.10000,0.90000,1.10000,0.90000
  5308,'SUNNYVALE 0 ', 161.0000,1,   5,  16,   1,1.00155, -68.3735,1.10000,0.90000,1.10000,0.90000
  5309,'DALLAS 10 0 ', 161.0000,1,   5,  16,   1,0.99499, -70.6201,1.10000,0.90000,1.10000,0.90000
  5310,'FORT WORT~24', 161.0000,1,   5,  17,   1,1.01282, -69.1319,1.10000,0.90000,1.10000,0.90000
  5311,'DALLAS 30 0 ', 161.0000,1,   5,  16,   1,1.00139, -71.1423,1.10000,0.90000,1.10000,0.90000
  5312,'AZLE 0      ', 161.0000,1,   5,  17,   1,0.99408, -66.1533,1.10000,0.90000,1.10000,0.90000
  5313,'HUTCHINS 0  ', 161.0000,1,   5,  16,   1,1.00564, -66.1014,1.10000,0.90000,1.10000,0.90000
  5314,'VALLEY MIL~1', 161.0000,1,   5,  13,   1,1.00631, -55.0712,1.10000,0.90000,1.10000,0.90000
  5315,'DENTON 6 0  ', 161.0000,1,   5,  17,   1,0.99798, -68.4863,1.10000,0.90000,1.10000,0.90000
  5316,'MESQUITE 3 0', 161.0000,1,   5,  16,   1,1.02943, -70.1099,1.10000,0.90000,1.10000,0.90000
  5317,'GRANBURY 1 0', 500.0000,1,   5,  18,   1,1.01373, -54.3162,1.10000,0.90000,1.10000,0.90000
  5318,'GRANBURY 1 1', 161.0000,1,   5,  18,   1,1.01022, -57.5223,1.10000,0.90000,1.10000,0.90000
  5319,'GRANBURY 1 2',  13.2000,2,   5,  18,   1,1.01000, -53.4782,1.10000,0.90000,1.10000,0.90000
  5320,'GRANBURY 1 3',  13.2000,1,   5,  18,   1,1.01373, -54.3162,1.10000,0.90000,1.10000,0.90000
  5321,'GRANBURY 1 4',  13.2000,2,   5,  18,   1,1.01000, -53.5140,1.10000,0.90000,1.10000,0.90000
  5322,'DALLAS 2 0  ', 500.0000,1,   5,  17,   1,1.01711, -63.1640,1.10000,0.90000,1.10000,0.90000
  5323,'DALLAS 2 1  ', 161.0000,1,   5,  17,   1,1.00642, -67.4640,1.10000,0.90000,1.10000,0.90000
  5324,'DALLAS 2 2  ',  13.8000,2,   5,  17,   1,1.04000, -60.0025,1.10000,0.90000,1.10000,0.90000
  5325,'DALLAS 2 3  ',  13.8000,2,   5,  17,   1,1.04000, -59.9916,1.10000,0.90000,1.10000,0.90000
  5326,'DALLAS 2 4  ',  13.8000,2,   5,  17,   1,1.04000, -62.0951,1.10000,0.90000,1.10000,0.90000
  5327,'MOUNT CALM 0', 161.0000,1,   5,  14,   1,0.99487, -56.6732,1.10000,0.90000,1.10000,0.90000
  5328,'RIESEL 2 0  ', 161.0000,1,   5,  13,   1,0.99441, -56.3372,1.10000,0.90000,1.10000,0.90000
  5329,'DALLAS 17 0 ', 161.0000,1,   5,  16,   1,0.99344, -69.4973,1.10000,0.90000,1.10000,0.90000
  5330,'ARLINGTON~12', 161.0000,1,   5,  17,   1,1.00321, -67.6375,1.10000,0.90000,1.10000,0.90000
  5331,'CELINA 0    ', 161.0000,1,   5,  16,   1,1.00041, -69.0285,1.10000,0.90000,1.10000,0.90000
  5332,'FORT WORTH~8', 161.0000,1,   5,  17,   1,0.99959, -68.5394,1.10000,0.90000,1.10000,0.90000
  5333,'RED OAK 0   ', 161.0000,1,   5,  14,   1,0.98957, -68.3394,1.10000,0.90000,1.10000,0.90000
  5334,'CLYDE 0     ', 161.0000,1,   5,  15,   1,1.01896, -44.6915,1.10000,0.90000,1.10000,0.90000
  5335,'IRVING 2 0  ', 161.0000,1,   5,  17,   1,0.99548, -70.7398,1.10000,0.90000,1.10000,0.90000
  5336,'ROWLETT 1 0 ', 161.0000,1,   5,  16,   1,1.00119, -68.1869,1.10000,0.90000,1.10000,0.90000
  5337,'JACKSBORO ~4', 161.0000,1,   5,  12,   1,1.00553, -56.5814,1.10000,0.90000,1.10000,0.90000
  5338,'GRANBURY 3 0', 161.0000,1,   5,  18,   1,0.99142, -64.3401,1.10000,0.90000,1.10000,0.90000
  5339,'SOUTHLAKE 0 ', 161.0000,1,   5,  17,   1,1.02296, -70.1381,1.10000,0.90000,1.10000,0.90000
  5340,'DALLAS 29 0 ', 161.0000,1,   5,  16,   1,1.00186, -70.3725,1.10000,0.90000,1.10000,0.90000
  5341,'LEWISVILLE~1', 161.0000,1,   5,  17,   1,1.01857, -69.3224,1.10000,0.90000,1.10000,0.90000
  5342,'LEWISVILLE~2',  13.8000,2,   5,  17,   1,1.04000, -68.2294,1.10000,0.90000,1.10000,0.90000
  5343,'LEWISVILLE~3',  13.8000,2,   5,  17,   1,1.04000, -63.9135,1.10000,0.90000,1.10000,0.90000
  5344,'DALLAS 36 0 ', 161.0000,1,   5,  16,   1,1.00788, -71.5124,1.10000,0.90000,1.10000,0.90000
  5345,'HILLSBORO 0 ', 161.0000,1,   5,  14,   1,0.99286, -61.6102,1.10000,0.90000,1.10000,0.90000
  5346,'FORT WORTH~7', 161.0000,1,   5,  17,   1,1.00452, -67.4711,1.10000,0.90000,1.10000,0.90000
  5347,'CISCO 0     ', 161.0000,1,   5,  15,   1,1.01368, -47.3704,1.10000,0.90000,1.10000,0.90000
  5348,'ITASCA 0    ', 161.0000,1,   5,  14,   1,0.99546, -64.1963,1.10000,0.90000,1.10000,0.90000
  5349,'LANCASTER ~2', 161.0000,1,   5,  16,   1,0.99885, -68.2760,1.10000,0.90000,1.10000,0.90000
  5350,'GARLAND 1 0 ', 500.0000,1,   5,  16,   1,1.01134, -63.9161,1.10000,0.90000,1.10000,0.90000
  5351,'GARLAND 1 1 ', 161.0000,1,   5,  16,   1,1.00467, -67.1687,1.10000,0.90000,1.10000,0.90000
  5352,'DALLAS 9 0  ', 161.0000,1,   5,  16,   1,1.00245, -69.2390,1.10000,0.90000,1.10000,0.90000
  5353,'DUNCANVILL~2', 161.0000,1,   5,  17,   1,1.00956, -68.1115,1.10000,0.90000,1.10000,0.90000
  5354,'MESQUITE 1 0', 161.0000,1,   5,  16,   1,1.00909, -70.5883,1.10000,0.90000,1.10000,0.90000
  5355,'MAYPEARL 0  ', 161.0000,1,   5,  14,   1,0.99778, -65.1267,1.10000,0.90000,1.10000,0.90000
  5356,'GARLAND 3 0 ', 161.0000,1,   5,  16,   1,1.00391, -70.2759,1.10000,0.90000,1.10000,0.90000
  5357,'ALLEN 2 0   ', 161.0000,1,   5,  16,   1,0.99868, -68.9621,1.10000,0.90000,1.10000,0.90000
  5358,'RIESEL 1 0  ', 500.0000,1,   5,  13,   1,1.00785, -50.6015,1.10000,0.90000,1.10000,0.90000
  5359,'RIESEL 1 1  ', 161.0000,1,   5,  13,   1,1.00760, -52.4513,1.10000,0.90000,1.10000,0.90000
  5360,'RIESEL 1 2  ',  13.8000,2,   5,  13,   1,1.01000, -48.6966,1.10000,0.90000,1.10000,0.90000
  5361,'BRIDGEPORT 0', 500.0000,1,   5,  12,   1,1.00517, -56.5052,1.10000,0.90000,1.10000,0.90000
  5362,'BRIDGEPORT 1', 161.0000,1,   5,  12,   1,1.00358, -57.5950,1.10000,0.90000,1.10000,0.90000
  5363,'BRIDGEPORT 2',  13.8000,2,   5,  12,   1,1.00000, -56.3047,1.10000,0.90000,1.10000,0.90000
  5364,'BRIDGEPORT 3',  13.8000,2,   5,  12,   1,1.00000, -55.3479,1.10000,0.90000,1.10000,0.90000
  5365,'BRIDGEPORT 4',  13.8000,2,   5,  12,   1,1.00000, -54.1017,1.10000,0.90000,1.10000,0.90000
  5366,'BRIDGEPORT 5',  13.8000,2,   5,  12,   1,1.00000, -53.7708,1.10000,0.90000,1.10000,0.90000
  5367,'BRIDGEPORT 6',  13.8000,2,   5,  12,   1,1.00000, -53.8519,1.10000,0.90000,1.10000,0.90000
  5368,'BRIDGEPORT 7',  13.8000,2,   5,  12,   1,1.00000, -54.7385,1.10000,0.90000,1.10000,0.90000
  5369,'BRIDGEPORT 8',  13.8000,2,   5,  12,   1,1.00000, -53.6271,1.10000,0.90000,1.10000,0.90000
  5370,'LEWISVILLE~4', 161.0000,1,   5,  17,   1,0.99877, -68.3243,1.10000,0.90000,1.10000,0.90000
  5371,'SEAGOVILLE 0', 161.0000,1,   5,  16,   1,1.00377, -66.5651,1.10000,0.90000,1.10000,0.90000
  5372,'DALLAS 31 0 ', 161.0000,1,   5,  16,   1,1.00228, -71.1567,1.10000,0.90000,1.10000,0.90000
  5373,'HALTOM CIT~1', 161.0000,1,   5,  17,   1,0.98836, -70.4428,1.10000,0.90000,1.10000,0.90000
  5374,'BALCH SPRI~1', 161.0000,1,   5,  16,   1,1.01257, -67.4332,1.10000,0.90000,1.10000,0.90000
  5375,'FORT WORTH~5', 161.0000,1,   5,  17,   1,0.99997, -67.5328,1.10000,0.90000,1.10000,0.90000
  5376,'DALLAS 43 0 ', 161.0000,1,   5,  17,   1,1.00588, -68.0447,1.10000,0.90000,1.10000,0.90000
  5377,'KILLEEN 2 0 ', 161.0000,1,   5,  13,   1,0.99806, -53.8615,1.10000,0.90000,1.10000,0.90000
  5378,'WACO 5 0    ', 161.0000,1,   5,  13,   1,1.01449, -55.7631,1.10000,0.90000,1.10000,0.90000
  5379,'FORT WORT~29', 161.0000,1,   5,  17,   1,1.00501, -69.4477,1.10000,0.90000,1.10000,0.90000
  5380,'ENNIS 0     ', 500.0000,1,   5,  14,   1,1.01918, -59.7953,1.10000,0.90000,1.10000,0.90000
  5381,'ENNIS 1     ', 161.0000,1,   5,  14,   1,1.01001, -61.4926,1.10000,0.90000,1.10000,0.90000
  5382,'ENNIS 2     ',  13.8000,2,   5,  14,   1,1.04000, -58.1899,1.10000,0.90000,1.10000,0.90000
  5383,'ENNIS 3     ',  13.8000,2,   5,  14,   1,1.04000, -57.9633,1.10000,0.90000,1.10000,0.90000
  5384,'DALLAS 3 0  ', 500.0000,1,   5,  16,   1,1.01377, -63.4908,1.10000,0.90000,1.10000,0.90000
  5385,'DALLAS 3 1  ', 161.0000,1,   5,  16,   1,1.01133, -66.1591,1.10000,0.90000,1.10000,0.90000
  5386,'RICHARDSON~1', 161.0000,1,   5,  16,   1,1.00482, -69.9894,1.10000,0.90000,1.10000,0.90000
  5387,'FORT WORT~14', 161.0000,1,   5,  17,   1,0.99352, -68.9801,1.10000,0.90000,1.10000,0.90000
  5388,'WACO 2 0    ', 500.0000,1,   5,  13,   1,1.01592, -52.7924,1.10000,0.90000,1.10000,0.90000
  5389,'WACO 2 1    ', 161.0000,1,   5,  13,   1,1.01166, -54.2190,1.10000,0.90000,1.10000,0.90000
  5390,'ROGERS 0    ', 161.0000,1,   5,  13,   1,1.00247, -51.6916,1.10000,0.90000,1.10000,0.90000
  5391,'ROGERS 1    ', 115.0000,1,   5,  13,   1,1.00218, -52.3946,1.10000,0.90000,1.10000,0.90000
  5392,'ROGERS 2    ', 115.0000,1,   5,  13,   1,0.99424, -53.7087,1.10000,0.90000,1.10000,0.90000
  5393,'CHINA SPRI~1', 161.0000,1,   5,  13,   1,1.00379, -56.4830,1.10000,0.90000,1.10000,0.90000
  5394,'ALBANY 1 0  ', 500.0000,1,   5,  15,   1,1.03292, -45.6439,1.10000,0.90000,1.10000,0.90000
  5395,'ALBANY 1 1  ', 230.0000,1,   5,  15,   1,1.02748, -43.2407,1.10000,0.90000,1.10000,0.90000
  5396,'ALBANY 1 2  ', 161.0000,1,   5,  15,   1,1.01954, -44.9784,1.10000,0.90000,1.10000,0.90000
  5397,'ALBANY 1 3  ', 115.0000,1,   5,  15,   1,1.00996, -42.9830,1.10000,0.90000,1.10000,0.90000
  5398,'ALBANY 1 4  ', 115.0000,1,   5,  15,   1,1.00996, -42.9830,1.10000,0.90000,1.10000,0.90000
  5399,'ALBANY 1 5  ',  13.8000,2,   5,  15,   1,1.04000, -44.9391,1.10000,0.90000,1.10000,0.90000
  5400,'MCKINNEY 2 0', 161.0000,1,   5,  16,   1,1.00211, -67.8797,1.10000,0.90000,1.10000,0.90000
  5401,'GRANBURY 2 0', 500.0000,1,   5,  18,   1,1.01415, -55.0139,1.10000,0.90000,1.10000,0.90000
  5402,'GRANBURY 2 1', 161.0000,1,   5,  18,   1,1.00515, -58.5336,1.10000,0.90000,1.10000,0.90000
  5403,'GRANBURY 2 2',  18.0000,2,   5,  18,   1,1.03000, -53.5728,1.10000,0.90000,1.10000,0.90000
  5404,'GRANBURY 2 3',  18.0000,2,   5,  18,   1,1.03000, -54.0457,1.10000,0.90000,1.10000,0.90000
  5405,'GRANBURY 2 4',  18.0000,2,   5,  18,   1,1.03000, -54.0376,1.10000,0.90000,1.10000,0.90000
  5406,'GRANBURY 2 5',  18.0000,2,   5,  18,   1,1.03000, -53.6160,1.10000,0.90000,1.10000,0.90000
  5407,'CLIFTON 2 0 ', 161.0000,1,   5,  18,   1,1.01202, -56.7296,1.10000,0.90000,1.10000,0.90000
  5408,'FARMERSVIL~1', 161.0000,1,   5,  16,   1,1.01193, -67.7809,1.10000,0.90000,1.10000,0.90000
  5409,'ARLINGTON ~8', 161.0000,1,   5,  17,   1,0.98949, -68.4510,1.10000,0.90000,1.10000,0.90000
  5410,'KILLEEN 3 0 ', 500.0000,1,   5,  13,   1,1.01588, -48.9971,1.10000,0.90000,1.10000,0.90000
  5411,'KILLEEN 3 1 ', 161.0000,1,   5,  13,   1,1.01635, -51.7320,1.10000,0.90000,1.10000,0.90000
  5412,'WYLIE 0     ', 161.0000,1,   5,  16,   1,1.00078, -69.2404,1.10000,0.90000,1.10000,0.90000
  5413,'PALO PINTO~1', 500.0000,1,   5,  12,   1,1.01111, -52.7532,1.10000,0.90000,1.10000,0.90000
  5414,'PALO PINTO~2', 161.0000,1,   5,  12,   1,1.01576, -53.9390,1.10000,0.90000,1.10000,0.90000
  5415,'PALO PINTO~3',  13.8000,2,   5,  12,   1,1.00000, -50.5418,1.10000,0.90000,1.10000,0.90000
  5416,'PALO PINTO~4',  13.8000,2,   5,  12,   1,1.00000, -50.5187,1.10000,0.90000,1.10000,0.90000
  5417,'PALO PINTO~5',  13.8000,2,   5,  12,   1,1.00000, -50.7843,1.10000,0.90000,1.10000,0.90000
  5418,'PALO PINTO~6',  13.8000,2,   5,  12,   1,1.00000, -50.8895,1.10000,0.90000,1.10000,0.90000
  5419,'PALO PINTO~7',  13.8000,2,   5,  12,   1,1.00000, -51.6571,1.10000,0.90000,1.10000,0.90000
  5420,'FORT WORTH~2', 161.0000,1,   5,  17,   1,1.00595, -66.7753,1.10000,0.90000,1.10000,0.90000
  5421,'JOSEPHINE 0 ', 161.0000,1,   5,  16,   1,1.02547, -68.1205,1.10000,0.90000,1.10000,0.90000
  5422,'LEWSIVILLE 0', 161.0000,1,   5,  17,   1,1.02855, -70.1695,1.10000,0.90000,1.10000,0.90000
  5423,'LEWSIVILLE 1',  13.8000,2,   5,  17,   1,1.00000, -69.4519,1.10000,0.90000,1.10000,0.90000
  5424,'LEWSIVILLE 2',  13.8000,1,   5,  17,   1,1.02855, -70.1695,1.10000,0.90000,1.10000,0.90000
  5425,'DALLAS 40 0 ', 161.0000,1,   5,  16,   1,0.99926, -69.3055,1.10000,0.90000,1.10000,0.90000
  5426,'KEMP 0      ', 161.0000,1,   5,  14,   1,0.99132, -65.0193,1.10000,0.90000,1.10000,0.90000
  5427,'WAXAHACHIE~2', 161.0000,1,   5,  14,   1,0.99184, -66.2499,1.10000,0.90000,1.10000,0.90000
  5428,'HURST 0     ', 161.0000,1,   5,  17,   1,1.00281, -67.5889,1.10000,0.90000,1.10000,0.90000
  5429,'FORT WORT~10', 161.0000,1,   5,  17,   1,0.99423, -68.8004,1.10000,0.90000,1.10000,0.90000
  5430,'WEATHERFOR~2', 161.0000,1,   5,  12,   1,1.01141, -64.7807,1.10000,0.90000,1.10000,0.90000
  5431,'ROCKWALL 2 0', 161.0000,1,   5,  16,   1,0.99850, -69.2650,1.10000,0.90000,1.10000,0.90000
  5432,'WEATHERFOR~3', 161.0000,1,   5,  12,   1,1.00601, -63.7841,1.10000,0.90000,1.10000,0.90000
  5433,'FORT WORT~23', 161.0000,1,   5,  17,   1,0.99842, -69.5503,1.10000,0.90000,1.10000,0.90000
  5434,'NEWARK 0    ', 161.0000,1,   5,  17,   1,1.01081, -66.8045,1.10000,0.90000,1.10000,0.90000
  5435,'SANTO 0     ', 161.0000,1,   5,  12,   1,1.01369, -55.4177,1.10000,0.90000,1.10000,0.90000
  5436,'DALLAS 18 0 ', 161.0000,1,   5,  16,   1,1.00098, -70.7211,1.10000,0.90000,1.10000,0.90000
  5437,'ELM MOTT 0  ', 161.0000,1,   5,  13,   1,0.99547, -57.7858,1.10000,0.90000,1.10000,0.90000
  5438,'FORT WORTH~9', 161.0000,1,   5,  17,   1,1.00042, -68.1744,1.10000,0.90000,1.10000,0.90000
  5439,'WAXAHACHIE~1', 161.0000,1,   5,  14,   1,1.00191, -62.7830,1.10000,0.90000,1.10000,0.90000
  5440,'ARLINGTON~11', 161.0000,1,   5,  17,   1,1.00653, -69.6861,1.10000,0.90000,1.10000,0.90000
  5441,'FORT WORT~13', 161.0000,1,   5,  17,   1,1.00163, -66.1021,1.10000,0.90000,1.10000,0.90000
  5442,'FORT WORT~27', 161.0000,1,   5,  17,   1,0.99834, -68.5094,1.10000,0.90000,1.10000,0.90000
  5443,'FORT WORTH~3', 161.0000,1,   5,  17,   1,1.00193, -67.8105,1.10000,0.90000,1.10000,0.90000
  5444,'MIDLOTHIAN~1', 500.0000,2,   5,  17,   1,1.01000, -60.6755,1.10000,0.90000,1.10000,0.90000
  5445,'MIDLOTHIAN~2', 161.0000,1,   5,  17,   1,1.00125, -63.9469,1.10000,0.90000,1.10000,0.90000
  5446,'HEWITT 0    ', 161.0000,1,   5,  13,   1,0.99944, -56.6073,1.10000,0.90000,1.10000,0.90000
  5447,'ARLINGTON ~9', 161.0000,1,   5,  17,   1,0.99222, -67.7532,1.10000,0.90000,1.10000,0.90000
  5448,'GRAND PRAI~3', 500.0000,1,   5,  17,   1,1.01442, -63.3031,1.10000,0.90000,1.10000,0.90000
  5449,'GRAND PRAI~4', 161.0000,1,   5,  17,   1,1.01586, -66.7086,1.10000,0.90000,1.10000,0.90000
  5450,'MELISSA 0   ', 161.0000,1,   5,  16,   1,0.99637, -68.5859,1.10000,0.90000,1.10000,0.90000
  5451,'COPPERAS C~1', 500.0000,1,   5,  13,   1,1.01901, -48.9466,1.10000,0.90000,1.10000,0.90000
  5452,'COPPERAS C~2', 161.0000,1,   5,  13,   1,1.01429, -50.3505,1.10000,0.90000,1.10000,0.90000
  5453,'CLEBURNE 1 0', 161.0000,1,   5,  17,   1,1.00139, -65.0009,1.10000,0.90000,1.10000,0.90000
  5454,'GREENVILLE~5', 161.0000,1,   5,  16,   1,1.00912, -66.4589,1.10000,0.90000,1.10000,0.90000
  5455,'ALVORD 0    ', 161.0000,1,   5,  12,   1,1.00117, -63.1846,1.10000,0.90000,1.10000,0.90000
  5456,'GORMAN 0    ', 161.0000,1,   5,  15,   1,1.01807, -49.3276,1.10000,0.90000,1.10000,0.90000
  5457,'COLLEYVILL~1', 161.0000,1,   5,  17,   1,0.99779, -69.1168,1.10000,0.90000,1.10000,0.90000
  5458,'HOLLAND 0   ', 161.0000,1,   5,  13,   1,1.00226, -51.8622,1.10000,0.90000,1.10000,0.90000
  5459,'HOLLAND 1   ', 115.0000,1,   5,  13,   1,1.00296, -52.5158,1.10000,0.90000,1.10000,0.90000
  5460,'HOLLAND 2   ', 115.0000,1,   5,  13,   1,0.98488, -55.3232,1.10000,0.90000,1.10000,0.90000
  5461,'TEMPLE 3 0  ', 161.0000,1,   5,  13,   1,0.99765, -52.2260,1.10000,0.90000,1.10000,0.90000
  5462,'DALLAS 34 0 ', 161.0000,1,   5,  16,   1,0.99829, -69.0184,1.10000,0.90000,1.10000,0.90000
  5463,'IRVING 4 0  ', 161.0000,1,   5,  17,   1,0.99715, -70.3324,1.10000,0.90000,1.10000,0.90000
  5464,'FRISCO 2 0  ', 500.0000,1,   5,  16,   1,1.01329, -64.1840,1.10000,0.90000,1.10000,0.90000
  5465,'FRISCO 2 1  ', 161.0000,1,   5,  16,   1,1.01558, -67.8530,1.10000,0.90000,1.10000,0.90000
  5466,'GATESVILLE~3', 161.0000,1,   5,  13,   1,0.99803, -54.8300,1.10000,0.90000,1.10000,0.90000
  5467,'DALLAS 25 0 ', 161.0000,1,   5,  16,   1,1.00328, -70.4284,1.10000,0.90000,1.10000,0.90000
  5468,'DALLAS 37 0 ', 161.0000,1,   5,  17,   1,0.99840, -69.2279,1.10000,0.90000,1.10000,0.90000
  5469,'FORT WORT~11', 161.0000,1,   5,  17,   1,0.99812, -68.2578,1.10000,0.90000,1.10000,0.90000
  5470,'WOODWAY 0   ', 161.0000,1,   5,  13,   1,1.00594, -56.3184,1.10000,0.90000,1.10000,0.90000
  5471,'MINGUS 0    ', 161.0000,1,   5,  12,   1,1.01569, -54.8652,1.10000,0.90000,1.10000,0.90000
  5472,'THROCKMORT~1', 161.0000,1,   5,  15,   1,1.00503, -49.5037,1.10000,0.90000,1.10000,0.90000
  5473,'NEMO 0      ', 161.0000,1,   5,  18,   1,1.00542, -59.4317,1.10000,0.90000,1.10000,0.90000
  5474,'ABBOTT 0    ', 161.0000,1,   5,  14,   1,0.99640, -59.0489,1.10000,0.90000,1.10000,0.90000
  5475,'ALVARADO 0  ', 161.0000,1,   5,  17,   1,1.00064, -67.7825,1.10000,0.90000,1.10000,0.90000
  5476,'CORSICANA ~1', 161.0000,1,   5,  14,   1,0.98696, -62.2580,1.10000,0.90000,1.10000,0.90000
  5477,'HARKER HEI~1', 161.0000,1,   5,  13,   1,1.00361, -53.2049,1.10000,0.90000,1.10000,0.90000
  5478,'IRVING 3 0  ', 161.0000,1,   5,  17,   1,1.00158, -69.7245,1.10000,0.90000,1.10000,0.90000
  5479,'BURLESON 0  ', 500.0000,1,   5,  17,   1,1.00998, -61.2988,1.10000,0.90000,1.10000,0.90000
  5480,'BURLESON 1  ', 161.0000,1,   5,  17,   1,0.99864, -65.0722,1.10000,0.90000,1.10000,0.90000
  5481,'FORT WORT~21', 161.0000,1,   5,  17,   1,0.99328, -66.1976,1.10000,0.90000,1.10000,0.90000
  5482,'DALLAS 23 0 ', 161.0000,1,   5,  16,   1,1.01135, -71.2411,1.10000,0.90000,1.10000,0.90000
  5483,'NORTH RICH~1', 161.0000,1,   5,  17,   1,1.01088, -67.8459,1.10000,0.90000,1.10000,0.90000
  5484,'CROSS PLAI~1', 161.0000,1,   5,  15,   1,1.02072, -46.2797,1.10000,0.90000,1.10000,0.90000
  5485,'BLOOMING G~1', 161.0000,1,   5,  14,   1,1.01150, -59.7811,1.10000,0.90000,1.10000,0.90000
  6001,'CONVERSE 0  ', 115.0000,1,   6,  22,   1,1.02747, -48.0591,1.10000,0.90000,1.10000,0.90000
  6002,'SAN ANTON~63', 115.0000,1,   6,  26,   1,1.00867, -48.0690,1.10000,0.90000,1.10000,0.90000
  6003,'BASTROP 0   ', 500.0000,1,   6,  25,   1,1.02954, -38.2061,1.10000,0.90000,1.10000,0.90000
  6004,'BASTROP 1   ', 230.0000,1,   6,  25,   1,1.02505, -39.0587,1.10000,0.90000,1.10000,0.90000
  6005,'BASTROP 2   ', 115.0000,1,   6,  25,   1,1.02335, -42.7490,1.10000,0.90000,1.10000,0.90000
  6006,'BASTROP 3   ',  13.8000,2,   6,  25,   1,1.04000, -36.8026,1.10000,0.90000,1.10000,0.90000
  6007,'BASTROP 4   ',  13.8000,1,   6,  25,   1,1.02954, -38.2061,1.10000,0.90000,1.10000,0.90000
  6008,'BASTROP 5   ',  13.8000,2,   6,  25,   1,1.04000, -36.6800,1.10000,0.90000,1.10000,0.90000
  6009,'BASTROP 6   ',  13.8000,2,   6,  25,   1,1.04000, -35.6473,1.10000,0.90000,1.10000,0.90000
  6010,'BASTROP 7   ',  13.8000,2,   6,  25,   1,1.04000, -36.4313,1.10000,0.90000,1.10000,0.90000
  6011,'MARION 2 0  ', 115.0000,1,   6,  22,   1,1.01122, -43.4769,1.10000,0.90000,1.10000,0.90000
  6012,'PAIGE 0     ', 115.0000,1,   6,  25,   1,1.02683, -45.6879,1.10000,0.90000,1.10000,0.90000
  6013,'SAN ANTON~59', 115.0000,1,   6,  26,   1,0.99297, -49.1136,1.10000,0.90000,1.10000,0.90000
  6014,'WAELDER 0   ', 115.0000,1,   6,  24,   1,1.01887, -45.7073,1.10000,0.90000,1.10000,0.90000
  6015,'ATASCOSA 0  ', 115.0000,1,   6,  26,   1,1.00775, -47.5202,1.10000,0.90000,1.10000,0.90000
  6016,'SAN ANTON~57', 115.0000,1,   6,  26,   1,1.00997, -48.1823,1.10000,0.90000,1.10000,0.90000
  6017,'CIBOLO 0    ', 115.0000,1,   6,  22,   1,1.00518, -46.3121,1.10000,0.90000,1.10000,0.90000
  6018,'AUSTIN 6 0  ', 115.0000,1,   6,  23,   1,0.99467, -48.3114,1.10000,0.90000,1.10000,0.90000
  6019,'AUSTIN 25 0 ', 115.0000,1,   6,  23,   1,0.99439, -48.9937,1.10000,0.90000,1.10000,0.90000
  6020,'HORSESHOE ~1', 115.0000,1,   6,  23,   1,1.01666, -42.3636,1.10000,0.90000,1.10000,0.90000
  6021,'LEANDER 1 0 ', 500.0000,1,   6,  23,   1,1.03386, -40.8293,1.10000,0.90000,1.10000,0.90000
  6022,'LEANDER 1 1 ', 230.0000,1,   6,  23,   1,1.02013, -43.9817,1.10000,0.90000,1.10000,0.90000
  6023,'LEANDER 1 2 ', 115.0000,1,   6,  23,   1,1.00301, -48.1460,1.10000,0.90000,1.10000,0.90000
  6024,'AUSTIN 10 0 ', 115.0000,1,   6,  23,   1,1.02473, -51.4717,1.10000,0.90000,1.10000,0.90000
  6025,'SAN ANTON~44', 115.0000,1,   6,  26,   1,1.02773, -48.3973,1.10000,0.90000,1.10000,0.90000
  6026,'SAN ANTON~68', 115.0000,1,   6,  26,   1,1.00013, -47.2700,1.10000,0.90000,1.10000,0.90000
  6027,'ELGIN 0     ', 115.0000,1,   6,  23,   1,1.01679, -47.7379,1.10000,0.90000,1.10000,0.90000
  6028,'AUSTIN 31 0 ', 115.0000,1,   6,  23,   1,0.99199, -48.5533,1.10000,0.90000,1.10000,0.90000
  6029,'RUNGE 0     ', 115.0000,1,   6,  24,   1,1.02341, -38.7649,1.10000,0.90000,1.10000,0.90000
  6030,'YOAKUM 0    ', 230.0000,1,   6,  24,   1,1.02093, -32.4823,1.10000,0.90000,1.10000,0.90000
  6031,'YOAKUM 1    ', 115.0000,1,   6,  24,   1,1.01743, -34.6722,1.10000,0.90000,1.10000,0.90000
  6032,'AUSTIN 37 0 ', 115.0000,1,   6,  23,   1,0.99988, -50.9985,1.10000,0.90000,1.10000,0.90000
  6033,'PFLUGERVIL~1', 500.0000,1,   6,  23,   1,1.01472, -44.2307,1.10000,0.90000,1.10000,0.90000
  6034,'PFLUGERVIL~2', 230.0000,1,   6,  23,   1,1.00688, -45.7322,1.10000,0.90000,1.10000,0.90000
  6035,'PFLUGERVIL~3', 115.0000,1,   6,  23,   1,0.99615, -48.4419,1.10000,0.90000,1.10000,0.90000
  6036,'SAN ANTON~12', 230.0000,1,   6,  22,   1,1.01220, -42.9230,1.10000,0.90000,1.10000,0.90000
  6037,'SAN ANTON~13', 115.0000,1,   6,  22,   1,1.00790, -45.6294,1.10000,0.90000,1.10000,0.90000
  6038,'AUSTIN 3 0  ', 500.0000,1,   6,  23,   1,1.03182, -40.2069,1.10000,0.90000,1.10000,0.90000
  6039,'AUSTIN 3 1  ', 230.0000,1,   6,  23,   1,1.00975, -44.4746,1.10000,0.90000,1.10000,0.90000
  6040,'AUSTIN 3 2  ', 115.0000,1,   6,  23,   1,0.99571, -48.7281,1.10000,0.90000,1.10000,0.90000
  6041,'AUSTIN 3 3  ',  13.8000,2,   6,  23,   1,1.04000, -39.6429,1.10000,0.90000,1.10000,0.90000
  6042,'AUSTIN 3 4  ',  13.8000,2,   6,  23,   1,1.04000, -34.9045,1.10000,0.90000,1.10000,0.90000
  6043,'SAN ANTON~67', 115.0000,1,   6,  26,   1,0.99787, -46.7763,1.10000,0.90000,1.10000,0.90000
  6044,'SAN ANTON~20', 115.0000,1,   6,  26,   1,0.99621, -48.0199,1.10000,0.90000,1.10000,0.90000
  6045,'SAN ANTON~21', 500.0000,1,   6,  26,   1,1.02614, -40.1478,1.10000,0.90000,1.10000,0.90000
  6046,'SAN ANTON~22', 230.0000,1,   6,  26,   1,1.01968, -43.2649,1.10000,0.90000,1.10000,0.90000
  6047,'SAN ANTON~23', 115.0000,1,   6,  26,   1,1.01262, -47.7257,1.10000,0.90000,1.10000,0.90000
  6048,'SAN ANTON~24',  13.8000,1,   6,  26,   1,1.02614, -40.1478,1.10000,0.90000,1.10000,0.90000
  6049,'SAN ANTON~25',  13.8000,1,   6,  26,   1,1.02614, -40.1478,1.10000,0.90000,1.10000,0.90000
  6050,'SAN ANTON~26',  13.8000,1,   6,  26,   1,1.02614, -40.1478,1.10000,0.90000,1.10000,0.90000
  6051,'SAN ANTON~27',  13.8000,2,   6,  26,   1,1.04000, -39.3756,1.10000,0.90000,1.10000,0.90000
  6052,'SAN ANTON~28',  13.8000,1,   6,  26,   1,1.02614, -40.1478,1.10000,0.90000,1.10000,0.90000
  6053,'SAN ANTON~29',  13.8000,2,   6,  26,   1,1.04000, -39.2547,1.10000,0.90000,1.10000,0.90000
  6054,'SAN ANTON~30',  13.8000,2,   6,  26,   1,1.04000, -38.4405,1.10000,0.90000,1.10000,0.90000
  6055,'BERGHEIM 0  ', 115.0000,1,   6,  26,   1,1.02373, -50.0016,1.10000,0.90000,1.10000,0.90000
  6056,'NEW BRAUNF~9', 500.0000,1,   6,  22,   1,1.02044, -37.2986,1.10000,0.90000,1.10000,0.90000
  6057,'NEW BRAUN~10', 230.0000,1,   6,  22,   1,1.01611, -40.2718,1.10000,0.90000,1.10000,0.90000
  6058,'NEW BRAUN~11', 115.0000,1,   6,  22,   1,1.00860, -42.6509,1.10000,0.90000,1.10000,0.90000
  6059,'D HANIS 0   ', 115.0000,1,   6,  26,   1,1.01762, -47.4538,1.10000,0.90000,1.10000,0.90000
  6060,'SAN ANTON~36', 115.0000,1,   6,  26,   1,1.00625, -49.0665,1.10000,0.90000,1.10000,0.90000
  6061,'AUSTIN 7 0  ', 115.0000,1,   6,  23,   1,0.99081, -50.1091,1.10000,0.90000,1.10000,0.90000
  6062,'BRENHAM 0   ', 500.0000,1,   6,  25,   1,1.01725, -38.1565,1.10000,0.90000,1.10000,0.90000
  6063,'BRENHAM 1   ', 230.0000,1,   6,  25,   1,1.01219, -40.7357,1.10000,0.90000,1.10000,0.90000
  6064,'BRENHAM 2   ', 115.0000,1,   6,  25,   1,1.00486, -44.2607,1.10000,0.90000,1.10000,0.90000
  6065,'BERTRAM 0   ', 115.0000,1,   6,  23,   1,0.99847, -50.5350,1.10000,0.90000,1.10000,0.90000
  6066,'MARION 1 0  ', 500.0000,1,   6,  22,   1,1.02442, -37.8445,1.10000,0.90000,1.10000,0.90000
  6067,'MARION 1 1  ', 230.0000,1,   6,  22,   1,1.01767, -40.3590,1.10000,0.90000,1.10000,0.90000
  6068,'MARION 1 2  ', 115.0000,1,   6,  22,   1,1.01071, -44.3408,1.10000,0.90000,1.10000,0.90000
  6069,'MARION 1 3  ',  18.0000,2,   6,  22,   1,1.03000, -36.6535,1.10000,0.90000,1.10000,0.90000
  6070,'MARION 1 4  ',  18.0000,2,   6,  22,   1,1.03000, -34.9490,1.10000,0.90000,1.10000,0.90000
  6071,'MARION 1 5  ',  18.0000,2,   6,  22,   1,1.03000, -36.8992,1.10000,0.90000,1.10000,0.90000
  6072,'MARION 1 6  ',  18.0000,1,   6,  22,   1,1.02442, -37.8445,1.10000,0.90000,1.10000,0.90000
  6073,'MARION 1 7  ',  18.0000,2,   6,  22,   1,1.03000, -36.2577,1.10000,0.90000,1.10000,0.90000
  6074,'MARION 1 8  ',  18.0000,2,   6,  22,   1,1.03000, -36.2733,1.10000,0.90000,1.10000,0.90000
  6075,'LA GRANGE 0 ', 500.0000,1,   6,  25,   1,1.01396, -35.0379,1.10000,0.90000,1.10000,0.90000
  6076,'LA GRANGE 1 ', 230.0000,1,   6,  25,   1,1.01796, -36.1515,1.10000,0.90000,1.10000,0.90000
  6077,'LA GRANGE 2 ', 115.0000,1,   6,  25,   1,1.01668, -37.8876,1.10000,0.90000,1.10000,0.90000
  6078,'LA GRANGE 3 ',  22.0000,2,   6,  25,   1,1.00000, -32.8777,1.10000,0.90000,1.10000,0.90000
  6079,'LA GRANGE 4 ',  22.0000,2,   6,  25,   1,1.00000, -34.0771,1.10000,0.90000,1.10000,0.90000
  6080,'LA GRANGE 5 ',  22.0000,2,   6,  25,   1,1.00000, -33.6631,1.10000,0.90000,1.10000,0.90000
  6081,'MARBLE FAL~1', 115.0000,1,   6,  23,   1,1.02023, -40.7679,1.10000,0.90000,1.10000,0.90000
  6082,'MARBLE FAL~2',  13.8000,2,   6,  23,   1,1.04000, -36.7103,1.10000,0.90000,1.10000,0.90000
  6083,'MARBLE FAL~3',  13.8000,2,   6,  23,   1,1.04000, -31.8465,1.10000,0.90000,1.10000,0.90000
  6084,'ROUND ROCK~1', 115.0000,1,   6,  23,   1,1.00678, -48.0097,1.10000,0.90000,1.10000,0.90000
  6085,'ROUND ROCK~2',  13.8000,2,   6,  23,   1,1.00688, -47.7409,1.10000,0.90000,1.10000,0.90000
  6086,'ROUND ROCK~3',  13.8000,2,   6,  23,   1,1.00692, -45.2989,1.10000,0.90000,1.10000,0.90000
  6087,'ROUND ROCK~4',  13.8000,1,   6,  23,   1,1.00678, -48.0097,1.10000,0.90000,1.10000,0.90000
  6088,'ROUND ROCK~5',  13.8000,2,   6,  23,   1,1.00698, -47.5851,1.10000,0.90000,1.10000,0.90000
  6089,'ROUND ROCK~6',  13.8000,2,   6,  23,   1,1.00700, -46.4979,1.10000,0.90000,1.10000,0.90000
  6090,'ROUND ROCK~7',  13.8000,2,   6,  23,   1,1.00697, -46.3006,1.10000,0.90000,1.10000,0.90000
  6091,'WIMBERLEY 0 ', 115.0000,1,   6,  23,   1,1.00689, -49.7138,1.10000,0.90000,1.10000,0.90000
  6092,'GONZALES 0  ', 115.0000,1,   6,  24,   1,1.03170, -42.2095,1.10000,0.90000,1.10000,0.90000
  6093,'SAN ANTON~11', 115.0000,1,   6,  22,   1,0.99911, -47.1891,1.10000,0.90000,1.10000,0.90000
  6094,'SAN ANTON~15', 115.0000,1,   6,  22,   1,1.00686, -46.7493,1.10000,0.90000,1.10000,0.90000
  6095,'HUTTO 0     ', 115.0000,1,   6,  23,   1,1.00525, -50.6506,1.10000,0.90000,1.10000,0.90000
  6096,'LULING 0    ', 115.0000,1,   6,  24,   1,1.02867, -46.4352,1.10000,0.90000,1.10000,0.90000
  6097,'SAN ANTON~32', 115.0000,1,   6,  26,   1,0.99715, -47.7665,1.10000,0.90000,1.10000,0.90000
  6098,'AUSTIN 12 0 ', 115.0000,1,   6,  23,   1,0.98578, -50.5169,1.10000,0.90000,1.10000,0.90000
  6099,'SAN ANTON~16', 115.0000,1,   6,  26,   1,0.99745, -47.9766,1.10000,0.90000,1.10000,0.90000
  6100,'ADKINS 0    ', 115.0000,1,   6,  22,   1,1.00052, -48.2637,1.10000,0.90000,1.10000,0.90000
  6101,'WINCHESTER 0', 500.0000,1,   6,  25,   1,1.02629, -36.4694,1.10000,0.90000,1.10000,0.90000
  6102,'WINCHESTER 1', 230.0000,1,   6,  25,   1,1.02424, -37.4546,1.10000,0.90000,1.10000,0.90000
  6103,'WINCHESTER 2', 115.0000,1,   6,  25,   1,1.02414, -41.3984,1.10000,0.90000,1.10000,0.90000
  6104,'WINCHESTER 3',  13.8000,2,   6,  25,   1,1.04000, -35.6922,1.10000,0.90000,1.10000,0.90000
  6105,'WINCHESTER 4',  13.8000,2,   6,  25,   1,1.04000, -35.2107,1.10000,0.90000,1.10000,0.90000
  6106,'WINCHESTER 5',  13.8000,2,   6,  25,   1,1.04000, -35.8581,1.10000,0.90000,1.10000,0.90000
  6107,'ROCKDALE 1 0', 500.0000,1,   6,  25,   1,1.02357, -42.2045,1.10000,0.90000,1.10000,0.90000
  6108,'ROCKDALE 1 1', 230.0000,1,   6,  25,   1,1.01307, -44.2196,1.10000,0.90000,1.10000,0.90000
  6109,'ROCKDALE 1 2', 115.0000,1,   6,  25,   1,1.00561, -48.0977,1.10000,0.90000,1.10000,0.90000
  6110,'ROCKDALE 1 3',  13.8000,2,   6,  25,   1,1.04000, -40.7079,1.10000,0.90000,1.10000,0.90000
  6111,'ROCKDALE 1 4',  13.8000,2,   6,  25,   1,1.04000, -40.5416,1.10000,0.90000,1.10000,0.90000
  6112,'NATALIA 0   ', 115.0000,1,   6,  26,   1,1.00188, -46.4931,1.10000,0.90000,1.10000,0.90000
  6113,'AUSTIN 20 0 ', 115.0000,1,   6,  23,   1,0.99132, -49.4324,1.10000,0.90000,1.10000,0.90000
  6114,'SAN ANTON~60', 115.0000,1,   6,  26,   1,0.98906, -49.5679,1.10000,0.90000,1.10000,0.90000
  6115,'SAN ANTON~69', 115.0000,1,   6,  22,   1,0.99629, -48.2140,1.10000,0.90000,1.10000,0.90000
  6116,'TAYLOR 0    ', 115.0000,1,   6,  23,   1,0.99751, -51.6197,1.10000,0.90000,1.10000,0.90000
  6117,'SMITHVILLE 0', 115.0000,1,   6,  25,   1,1.02240, -42.3322,1.10000,0.90000,1.10000,0.90000
  6118,'CEDAR PARK 0', 500.0000,1,   6,  23,   1,1.03490, -41.0668,1.10000,0.90000,1.10000,0.90000
  6119,'CEDAR PARK 1', 230.0000,1,   6,  23,   1,1.01331, -45.1816,1.10000,0.90000,1.10000,0.90000
  6120,'CEDAR PARK 2', 115.0000,1,   6,  23,   1,1.00143, -48.4924,1.10000,0.90000,1.10000,0.90000
  6121,'SAN ANTON~37', 115.0000,1,   6,  26,   1,1.00731, -47.8954,1.10000,0.90000,1.10000,0.90000
  6122,'HALLETTSVI~1', 115.0000,1,   6,  24,   1,1.01046, -37.9741,1.10000,0.90000,1.10000,0.90000
  6123,'AUSTIN 5 0  ', 115.0000,1,   6,  23,   1,0.98804, -49.8485,1.10000,0.90000,1.10000,0.90000
  6124,'NEW BRAUN~12', 115.0000,1,   6,  22,   1,1.00260, -44.8962,1.10000,0.90000,1.10000,0.90000
  6125,'SUTHERLAND~1', 115.0000,1,   6,  22,   1,0.99942, -45.7123,1.10000,0.90000,1.10000,0.90000
  6126,'AUSTIN 34 0 ', 115.0000,1,   6,  23,   1,0.99362, -48.5061,1.10000,0.90000,1.10000,0.90000
  6127,'CAMERON 0   ', 115.0000,1,   6,  25,   1,0.99287, -51.8017,1.10000,0.90000,1.10000,0.90000
  6128,'SAN ANTON~49', 115.0000,1,   6,  26,   1,0.99343, -49.6370,1.10000,0.90000,1.10000,0.90000
  6129,'MEDINA 0    ', 115.0000,1,   6,  26,   1,1.00038, -48.5781,1.10000,0.90000,1.10000,0.90000
  6130,'MANCHACA 0  ', 115.0000,1,   6,  23,   1,0.99486, -48.1524,1.10000,0.90000,1.10000,0.90000
  6131,'SPRING BRA~1', 115.0000,1,   6,  22,   1,0.99121, -48.4178,1.10000,0.90000,1.10000,0.90000
  6132,'AUSTIN 19 0 ', 115.0000,1,   6,  23,   1,0.98502, -50.2883,1.10000,0.90000,1.10000,0.90000
  6133,'FLATONIA 0  ', 115.0000,1,   6,  25,   1,1.01696, -44.9499,1.10000,0.90000,1.10000,0.90000
  6134,'GRANGER 0   ', 115.0000,1,   6,  23,   1,1.01646, -52.5265,1.10000,0.90000,1.10000,0.90000
  6135,'FAYETTEVIL~1', 115.0000,1,   6,  25,   1,1.00271, -39.7275,1.10000,0.90000,1.10000,0.90000
  6136,'GEORGETOWN~2', 115.0000,1,   6,  23,   1,1.01145, -50.5979,1.10000,0.90000,1.10000,0.90000
  6137,'AUSTIN 35 0 ', 115.0000,1,   6,  23,   1,0.98608, -51.1390,1.10000,0.90000,1.10000,0.90000
  6138,'PIPE CREEK 0', 115.0000,1,   6,  26,   1,1.00975, -50.3158,1.10000,0.90000,1.10000,0.90000
  6139,'RED ROCK 0  ', 115.0000,1,   6,  25,   1,1.01139, -45.9005,1.10000,0.90000,1.10000,0.90000
  6140,'JARRELL 0   ', 115.0000,1,   6,  23,   1,1.00835, -52.6681,1.10000,0.90000,1.10000,0.90000
  6141,'SAN ANTONI~1', 500.0000,1,   6,  22,   1,1.02603, -37.3245,1.10000,0.90000,1.10000,0.90000
  6142,'SAN ANTONI~2', 230.0000,1,   6,  22,   1,1.01834, -40.8740,1.10000,0.90000,1.10000,0.90000
  6143,'SAN ANTONI~3', 115.0000,1,   6,  22,   1,1.01588, -44.4141,1.10000,0.90000,1.10000,0.90000
  6144,'SAN ANTONI~4',  13.8000,1,   6,  22,   1,1.02603, -37.3245,1.10000,0.90000,1.10000,0.90000
  6145,'SAN ANTONI~5',  13.8000,2,   6,  22,   1,1.03000, -33.0018,1.10000,0.90000,1.10000,0.90000
  6146,'SAN ANTONI~6',  13.8000,2,   6,  22,   1,1.03000, -33.1614,1.10000,0.90000,1.10000,0.90000
  6147,'SAN ANTONI~7',  13.8000,2,   6,  22,   1,1.03000, -35.0639,1.10000,0.90000,1.10000,0.90000
  6148,'SAN ANTONI~8',  13.8000,1,   6,  22,   1,1.02603, -37.3245,1.10000,0.90000,1.10000,0.90000
  6149,'SAN ANTONI~9',  13.8000,2,   6,  22,   1,1.03000, -36.7697,1.10000,0.90000,1.10000,0.90000
  6150,'SAN ANTON~50', 115.0000,1,   6,  26,   1,1.01674, -48.8614,1.10000,0.90000,1.10000,0.90000
  6151,'SCHULENBUR~1', 115.0000,1,   6,  25,   1,1.02467, -41.5418,1.10000,0.90000,1.10000,0.90000
  6152,'SAN ANTON~33', 230.0000,1,   6,  26,   1,1.01664, -44.0917,1.10000,0.90000,1.10000,0.90000
  6153,'SAN ANTON~34', 115.0000,1,   6,  26,   1,0.99580, -46.3181,1.10000,0.90000,1.10000,0.90000
  6154,'DRIPPING S~1', 115.0000,1,   6,  23,   1,0.99515, -47.2554,1.10000,0.90000,1.10000,0.90000
  6155,'SAN ANTON~38', 115.0000,1,   6,  26,   1,0.99227, -47.2795,1.10000,0.90000,1.10000,0.90000
  6156,'MARBLE FA~11', 115.0000,1,   6,  23,   1,1.01180, -41.3822,1.10000,0.90000,1.10000,0.90000
  6157,'BOERNE 1 0  ', 115.0000,1,   6,  26,   1,1.00344, -50.0411,1.10000,0.90000,1.10000,0.90000
  6158,'WASHINGTON 0', 115.0000,1,   6,  25,   1,1.02116, -48.6673,1.10000,0.90000,1.10000,0.90000
  6159,'SCHERTZ 0   ', 115.0000,1,   6,  22,   1,1.00446, -47.2159,1.10000,0.90000,1.10000,0.90000
  6160,'AUSTIN 8 0  ', 115.0000,1,   6,  23,   1,0.99135, -49.1051,1.10000,0.90000,1.10000,0.90000
  6161,'SEGUIN 1 0  ', 500.0000,1,   6,  22,   1,1.02531, -36.1759,1.10000,0.90000,1.10000,0.90000
  6162,'SEGUIN 1 1  ', 230.0000,1,   6,  22,   1,1.01978, -39.8993,1.10000,0.90000,1.10000,0.90000
  6163,'SEGUIN 1 2  ', 115.0000,1,   6,  22,   1,1.01401, -42.5941,1.10000,0.90000,1.10000,0.90000
  6164,'SEGUIN 1 3  ',  13.8000,2,   6,  22,   1,1.03000, -34.0723,1.10000,0.90000,1.10000,0.90000
  6165,'SEGUIN 1 4  ',  13.8000,2,   6,  22,   1,1.03000, -33.8324,1.10000,0.90000,1.10000,0.90000
  6166,'SEGUIN 1 5  ',  13.8000,2,   6,  22,   1,1.03000, -35.1912,1.10000,0.90000,1.10000,0.90000
  6167,'SEGUIN 1 6  ',  13.8000,2,   6,  22,   1,1.03000, -34.3340,1.10000,0.90000,1.10000,0.90000
  6168,'SAN ANTON~62', 115.0000,1,   6,  26,   1,0.99679, -49.1443,1.10000,0.90000,1.10000,0.90000
  6169,'SAN ANTON~75', 500.0000,1,   6,  26,   1,1.02875, -37.3675,1.10000,0.90000,1.10000,0.90000
  6170,'SAN ANTON~76', 230.0000,1,   6,  26,   1,1.02147, -41.3996,1.10000,0.90000,1.10000,0.90000
  6171,'SAN ANTON~77', 115.0000,1,   6,  26,   1,1.00810, -44.5515,1.10000,0.90000,1.10000,0.90000
  6172,'CUERO 2 0   ', 230.0000,1,   6,  24,   1,1.02058, -33.1292,1.10000,0.90000,1.10000,0.90000
  6173,'CUERO 2 1   ', 115.0000,1,   6,  24,   1,1.02255, -34.7879,1.10000,0.90000,1.10000,0.90000
  6174,'SAN ANTON~10', 115.0000,1,   6,  22,   1,1.00359, -48.1147,1.10000,0.90000,1.10000,0.90000
  6175,'AUSTIN 16 0 ', 115.0000,1,   6,  23,   1,0.99004, -49.5279,1.10000,0.90000,1.10000,0.90000
  6176,'AUSTIN 39 0 ', 115.0000,1,   6,  23,   1,1.00020, -47.7853,1.10000,0.90000,1.10000,0.90000
  6177,'SAN ANTON~73', 230.0000,1,   6,  26,   1,1.02751, -43.1818,1.10000,0.90000,1.10000,0.90000
  6178,'SAN ANTON~74', 115.0000,1,   6,  26,   1,1.01322, -46.3072,1.10000,0.90000,1.10000,0.90000
  6179,'SAN ANTON~58', 115.0000,1,   6,  26,   1,1.00870, -48.0294,1.10000,0.90000,1.10000,0.90000
  6180,'LA VERNIA 0 ', 115.0000,1,   6,  22,   1,0.99677, -46.9517,1.10000,0.90000,1.10000,0.90000
  6181,'MANOR 0     ', 115.0000,1,   6,  23,   1,1.01035, -50.5872,1.10000,0.90000,1.10000,0.90000
  6182,'SAN ANTON~54', 115.0000,1,   6,  26,   1,0.99717, -49.4979,1.10000,0.90000,1.10000,0.90000
  6183,'GIDDINGS 0  ', 115.0000,1,   6,  25,   1,1.01088, -43.2922,1.10000,0.90000,1.10000,0.90000
  6184,'AUSTIN 32 0 ', 115.0000,1,   6,  23,   1,0.98874, -50.2715,1.10000,0.90000,1.10000,0.90000
  6185,'AUSTIN 38 0 ', 115.0000,1,   6,  23,   1,0.99109, -50.0137,1.10000,0.90000,1.10000,0.90000
  6186,'AUSTIN 30 0 ', 115.0000,1,   6,  23,   1,0.99836, -48.7890,1.10000,0.90000,1.10000,0.90000
  6187,'AUSTIN 28 0 ', 115.0000,1,   6,  23,   1,0.99537, -49.3659,1.10000,0.90000,1.10000,0.90000
  6188,'COLUMBUS 0  ', 230.0000,1,   6,  25,   1,1.01931, -34.4211,1.10000,0.90000,1.10000,0.90000
  6189,'COLUMBUS 1  ', 115.0000,1,   6,  25,   1,1.01566, -36.5382,1.10000,0.90000,1.10000,0.90000
  6190,'SHINER 0    ', 115.0000,1,   6,  24,   1,1.01778, -43.6197,1.10000,0.90000,1.10000,0.90000
  6191,'SAN ANTON~42', 115.0000,1,   6,  22,   1,0.99852, -47.1197,1.10000,0.90000,1.10000,0.90000
  6192,'CALDWELL 0  ', 230.0000,1,   6,  25,   1,1.01022, -43.4086,1.10000,0.90000,1.10000,0.90000
  6193,'CALDWELL 1  ', 115.0000,1,   6,  25,   1,1.00353, -46.1860,1.10000,0.90000,1.10000,0.90000
  6194,'AUSTIN 18 0 ', 115.0000,1,   6,  23,   1,0.99364, -48.1788,1.10000,0.90000,1.10000,0.90000
  6195,'INDUSTRY 0  ', 115.0000,1,   6,  25,   1,0.98942, -41.8996,1.10000,0.90000,1.10000,0.90000
  6196,'DALE 0      ', 115.0000,1,   6,  23,   1,1.00618, -47.8146,1.10000,0.90000,1.10000,0.90000
  6197,'SAN ANTON~51', 500.0000,1,   6,  26,   1,1.02277, -39.6489,1.10000,0.90000,1.10000,0.90000
  6198,'SAN ANTON~52', 230.0000,1,   6,  26,   1,1.01388, -44.2543,1.10000,0.90000,1.10000,0.90000
  6199,'SAN ANTON~53', 115.0000,1,   6,  26,   1,1.01154, -47.0153,1.10000,0.90000,1.10000,0.90000
  6200,'SAN ANTON~19', 115.0000,1,   6,  26,   1,0.99121, -48.3137,1.10000,0.90000,1.10000,0.90000
  6201,'SAN ANTON~47', 115.0000,1,   6,  26,   1,1.00490, -49.5698,1.10000,0.90000,1.10000,0.90000
  6202,'MARTINDALE 0', 115.0000,1,   6,  22,   1,1.01398, -44.8774,1.10000,0.90000,1.10000,0.90000
  6203,'SAN ANTON~18', 115.0000,1,   6,  26,   1,0.99464, -48.9218,1.10000,0.90000,1.10000,0.90000
  6204,'SAN ANTON~35', 115.0000,1,   6,  26,   1,0.99823, -48.1719,1.10000,0.90000,1.10000,0.90000
  6205,'AUSTIN 29 0 ', 115.0000,1,   6,  23,   1,0.99071, -48.6587,1.10000,0.90000,1.10000,0.90000
  6206,'LEXINGTON 0 ', 115.0000,1,   6,  25,   1,1.00415, -45.0023,1.10000,0.90000,1.10000,0.90000
  6207,'LEANDER 2 0 ', 115.0000,1,   6,  23,   1,1.03113, -49.3926,1.10000,0.90000,1.10000,0.90000
  6208,'AUSTIN 15 0 ', 115.0000,1,   6,  23,   1,0.99065, -50.8343,1.10000,0.90000,1.10000,0.90000
  6209,'MICO 0      ', 115.0000,1,   6,  26,   1,1.00766, -47.1147,1.10000,0.90000,1.10000,0.90000
  6210,'MARBLE FAL~4', 500.0000,1,   6,  23,   1,1.03565, -38.7393,1.10000,0.90000,1.10000,0.90000
  6211,'MARBLE FAL~5', 230.0000,1,   6,  23,   1,1.02992, -39.7078,1.10000,0.90000,1.10000,0.90000
  6212,'MARBLE FAL~6', 115.0000,1,   6,  23,   1,1.02121, -41.6586,1.10000,0.90000,1.10000,0.90000
  6213,'MARBLE FAL~7',  13.8000,2,   6,  23,   1,1.04000, -34.5026,1.10000,0.90000,1.10000,0.90000
  6214,'MARBLE FAL~8',  13.8000,2,   6,  23,   1,1.04000, -30.6231,1.10000,0.90000,1.10000,0.90000
  6215,'MARBLE FAL~9',  13.8000,2,   6,  23,   1,1.04000, -36.6564,1.10000,0.90000,1.10000,0.90000
  6216,'MARBLE FA~10',  13.8000,2,   6,  23,   1,1.04000, -34.0499,1.10000,0.90000,1.10000,0.90000
  6217,'AUSTIN 36 0 ', 115.0000,1,   6,  23,   1,0.98974, -51.4045,1.10000,0.90000,1.10000,0.90000
  6218,'LOCKHART 0  ', 115.0000,1,   6,  23,   1,0.98987, -47.7520,1.10000,0.90000,1.10000,0.90000
  6219,'AUSTIN 17 0 ', 115.0000,1,   6,  23,   1,0.99729, -50.5174,1.10000,0.90000,1.10000,0.90000
  6220,'SAN ANTON~14', 115.0000,1,   6,  22,   1,1.00396, -46.8545,1.10000,0.90000,1.10000,0.90000
  6221,'FALLS CITY 0', 115.0000,1,   6,  22,   1,1.02847, -41.6017,1.10000,0.90000,1.10000,0.90000
  6222,'AUSTIN 27 0 ', 230.0000,1,   6,  23,   1,1.00387, -45.2237,1.10000,0.90000,1.10000,0.90000
  6223,'AUSTIN 27 1 ', 115.0000,1,   6,  23,   1,0.99491, -47.8538,1.10000,0.90000,1.10000,0.90000
  6224,'AUSTIN 23 0 ', 115.0000,1,   6,  23,   1,0.98858, -50.5782,1.10000,0.90000,1.10000,0.90000
  6225,'SAN ANTON~39', 115.0000,1,   6,  26,   1,0.99215, -48.4541,1.10000,0.90000,1.10000,0.90000
  6226,'BLANCO 0    ', 115.0000,1,   6,  26,   1,1.01624, -51.4789,1.10000,0.90000,1.10000,0.90000
  6227,'AUSTIN 24 0 ', 115.0000,1,   6,  23,   1,0.98857, -49.3133,1.10000,0.90000,1.10000,0.90000
  6228,'SAN MARCOS 0', 500.0000,1,   6,  22,   1,1.01648, -38.0824,1.10000,0.90000,1.10000,0.90000
  6229,'SAN MARCOS 1', 230.0000,1,   6,  22,   1,1.02565, -42.4782,1.10000,0.90000,1.10000,0.90000
  6230,'SAN MARCOS 2', 115.0000,1,   6,  22,   1,1.00500, -46.5315,1.10000,0.90000,1.10000,0.90000
  6231,'BUDA 0      ', 115.0000,1,   6,  23,   1,0.98943, -48.5802,1.10000,0.90000,1.10000,0.90000
  6232,'DEL VALLE 0 ', 115.0000,1,   6,  23,   1,1.00122, -45.8778,1.10000,0.90000,1.10000,0.90000
  6233,'AUSTIN 4 0  ', 115.0000,1,   6,  23,   1,0.98581, -49.8984,1.10000,0.90000,1.10000,0.90000
  6234,'SAN ANTON~70', 500.0000,1,   6,  26,   1,1.02292, -40.3990,1.10000,0.90000,1.10000,0.90000
  6235,'SAN ANTON~71', 230.0000,1,   6,  26,   1,1.02037, -41.9193,1.10000,0.90000,1.10000,0.90000
  6236,'SAN ANTON~72', 115.0000,1,   6,  26,   1,1.00467, -46.0182,1.10000,0.90000,1.10000,0.90000
  6237,'BURLINGTON 0', 115.0000,1,   6,  25,   1,0.99740, -51.9732,1.10000,0.90000,1.10000,0.90000
  6238,'AUSTIN 13 0 ', 115.0000,1,   6,  23,   1,0.98560, -49.9128,1.10000,0.90000,1.10000,0.90000
  6239,'ELMENDORF 0 ', 500.0000,1,   6,  22,   1,1.03361, -35.6219,1.10000,0.90000,1.10000,0.90000
  6240,'ELMENDORF 1 ', 230.0000,1,   6,  22,   1,1.01685, -39.9168,1.10000,0.90000,1.10000,0.90000
  6241,'ELMENDORF 2 ', 115.0000,1,   6,  22,   1,0.99896, -44.8354,1.10000,0.90000,1.10000,0.90000
  6242,'ELMENDORF 3 ',  13.8000,2,   6,  22,   1,1.04000, -34.0924,1.10000,0.90000,1.10000,0.90000
  6243,'ELMENDORF 4 ',  13.8000,2,   6,  22,   1,1.04000, -33.7396,1.10000,0.90000,1.10000,0.90000
  6244,'ELMENDORF 5 ',  13.8000,2,   6,  22,   1,1.04000, -33.0263,1.10000,0.90000,1.10000,0.90000
  6245,'ELMENDORF 6 ',  13.8000,2,   6,  22,   1,1.04000, -33.4301,1.10000,0.90000,1.10000,0.90000
  6246,'ELMENDORF 7 ',  13.8000,2,   6,  22,   1,1.04000, -34.4978,1.10000,0.90000,1.10000,0.90000
  6247,'ELMENDORF 8 ',  13.8000,2,   6,  22,   1,1.04000, -34.7802,1.10000,0.90000,1.10000,0.90000
  6248,'ELMENDORF 9 ',  13.8000,2,   6,  22,   1,1.04000, -33.9163,1.10000,0.90000,1.10000,0.90000
  6249,'ELMENDORF 10',  13.8000,2,   6,  22,   1,1.04000, -33.1545,1.10000,0.90000,1.10000,0.90000
  6250,'SAN ANTON~78', 115.0000,1,   6,  22,   1,0.99687, -48.5058,1.10000,0.90000,1.10000,0.90000
  6251,'CANYON LAK~1', 115.0000,1,   6,  22,   1,0.99401, -49.9491,1.10000,0.90000,1.10000,0.90000
  6252,'JOHNSON CI~1', 115.0000,1,   6,  23,   1,1.00699, -44.1711,1.10000,0.90000,1.10000,0.90000
  6253,'YORKTOWN 0  ', 115.0000,1,   6,  24,   1,1.02388, -34.4800,1.10000,0.90000,1.10000,0.90000
  6254,'AUSTIN 2 0  ', 500.0000,1,   6,  23,   1,1.02423, -39.6262,1.10000,0.90000,1.10000,0.90000
  6255,'AUSTIN 2 1  ', 230.0000,1,   6,  23,   1,1.01631, -42.1872,1.10000,0.90000,1.10000,0.90000
  6256,'AUSTIN 2 2  ', 115.0000,1,   6,  23,   1,0.99983, -47.1988,1.10000,0.90000,1.10000,0.90000
  6257,'AUSTIN 2 3  ',  13.8000,2,   6,  23,   1,1.02000, -38.4035,1.10000,0.90000,1.10000,0.90000
  6258,'AUSTIN 2 4  ',  13.8000,2,   6,  23,   1,1.02000, -37.2959,1.10000,0.90000,1.10000,0.90000
  6259,'AUSTIN 2 5  ',  13.8000,1,   6,  23,   1,1.02423, -39.6262,1.10000,0.90000,1.10000,0.90000
  6260,'AUSTIN 2 6  ',  13.8000,2,   6,  23,   1,1.02000, -38.1588,1.10000,0.90000,1.10000,0.90000
  6261,'LACKLAND A~1', 115.0000,1,   6,  26,   1,0.99383, -49.3074,1.10000,0.90000,1.10000,0.90000
  6262,'LIBERTY HI~1', 115.0000,1,   6,  23,   1,0.99704, -49.6781,1.10000,0.90000,1.10000,0.90000
  6263,'KENEDY 0    ', 230.0000,1,   6,  24,   1,1.01496, -34.7501,1.10000,0.90000,1.10000,0.90000
  6264,'KENEDY 1    ', 115.0000,1,   6,  24,   1,1.01187, -35.7823,1.10000,0.90000,1.10000,0.90000
  6265,'CUERO 1 0   ', 115.0000,1,   6,  24,   1,1.02626, -35.3219,1.10000,0.90000,1.10000,0.90000
  6266,'CUERO 1 1   ',  13.8000,2,   6,  24,   1,1.04000, -34.7629,1.10000,0.90000,1.10000,0.90000
  6267,'CUERO 1 2   ',  13.8000,2,   6,  24,   1,1.04000, -33.2142,1.10000,0.90000,1.10000,0.90000
  6268,'CUERO 1 3   ',  13.8000,2,   6,  24,   1,1.04000, -34.9367,1.10000,0.90000,1.10000,0.90000
  6269,'CUERO 1 4   ',  13.8000,2,   6,  24,   1,1.04000, -33.0661,1.10000,0.90000,1.10000,0.90000
  6270,'CUERO 1 5   ',  13.8000,1,   6,  24,   1,1.02626, -35.3219,1.10000,0.90000,1.10000,0.90000
  6271,'CUERO 1 6   ',  13.8000,1,   6,  24,   1,1.02626, -35.3219,1.10000,0.90000,1.10000,0.90000
  6272,'CUERO 1 7   ',  13.8000,1,   6,  24,   1,1.02626, -35.3219,1.10000,0.90000,1.10000,0.90000
  6273,'CUERO 1 8   ',  13.8000,1,   6,  24,   1,1.02626, -35.3219,1.10000,0.90000,1.10000,0.90000
  6274,'CUERO 1 9   ',  13.8000,2,   6,  24,   1,1.04000, -33.4553,1.10000,0.90000,1.10000,0.90000
  6275,'SAN ANTON~31', 115.0000,1,   6,  26,   1,0.99033, -48.3624,1.10000,0.90000,1.10000,0.90000
  6276,'VON ORMY 0  ', 115.0000,1,   6,  26,   1,1.00057, -49.7435,1.10000,0.90000,1.10000,0.90000
  6277,'KYLE 0      ', 230.0000,1,   6,  23,   1,1.01576, -42.9115,1.10000,0.90000,1.10000,0.90000
  6278,'KYLE 1      ', 115.0000,1,   6,  23,   1,1.00120, -46.2514,1.10000,0.90000,1.10000,0.90000
  6279,'SEGUIN 2 0  ', 230.0000,1,   6,  22,   1,1.01799, -40.2123,1.10000,0.90000,1.10000,0.90000
  6280,'SEGUIN 2 1  ', 115.0000,1,   6,  22,   1,1.01087, -43.0284,1.10000,0.90000,1.10000,0.90000
  6281,'UNIVERSAL ~1', 115.0000,1,   6,  22,   1,1.01141, -47.7368,1.10000,0.90000,1.10000,0.90000
  6282,'SPICEWOOD 0 ', 115.0000,1,   6,  23,   1,1.02015, -46.2882,1.10000,0.90000,1.10000,0.90000
  6283,'SAINT HEDW~1', 115.0000,1,   6,  22,   1,1.01211, -48.1492,1.10000,0.90000,1.10000,0.90000
  6284,'SAN ANTON~17', 115.0000,1,   6,  26,   1,0.99983, -46.9823,1.10000,0.90000,1.10000,0.90000
  6285,'BOERNE 2 0  ', 230.0000,1,   6,  26,   1,1.01950, -46.6778,1.10000,0.90000,1.10000,0.90000
  6286,'BOERNE 2 1  ', 115.0000,1,   6,  26,   1,1.02813, -49.1874,1.10000,0.90000,1.10000,0.90000
  6287,'SAN ANTON~45', 230.0000,1,   6,  26,   1,1.01109, -43.7717,1.10000,0.90000,1.10000,0.90000
  6288,'SAN ANTON~46', 115.0000,1,   6,  26,   1,0.99468, -47.7548,1.10000,0.90000,1.10000,0.90000
  6289,'AUSTIN 26 0 ', 115.0000,1,   6,  23,   1,0.98737, -49.9663,1.10000,0.90000,1.10000,0.90000
  6290,'AUSTIN 21 0 ', 115.0000,1,   6,  23,   1,0.99693, -49.9970,1.10000,0.90000,1.10000,0.90000
  6291,'SAN ANTON~61', 115.0000,1,   6,  26,   1,1.01021, -47.9404,1.10000,0.90000,1.10000,0.90000
  6292,'CEDAR CREE~1', 500.0000,1,   6,  23,   1,1.02467, -39.1118,1.10000,0.90000,1.10000,0.90000
  6293,'CEDAR CREE~2', 230.0000,1,   6,  23,   1,1.01381, -42.4025,1.10000,0.90000,1.10000,0.90000
  6294,'CEDAR CREE~3', 115.0000,1,   6,  23,   1,1.00536, -45.1343,1.10000,0.90000,1.10000,0.90000
  6295,'CEDAR CREE~4',  13.8000,2,   6,  23,   1,1.02000, -38.0936,1.10000,0.90000,1.10000,0.90000
  6296,'CEDAR CREE~5',  13.8000,2,   6,  23,   1,1.02000, -38.2412,1.10000,0.90000,1.10000,0.90000
  6297,'CEDAR CREE~6',  13.8000,2,   6,  23,   1,1.02000, -36.7517,1.10000,0.90000,1.10000,0.90000
  6298,'NEW BRAUNF~1', 500.0000,1,   6,  22,   1,1.01633, -37.1912,1.10000,0.90000,1.10000,0.90000
  6299,'NEW BRAUNF~2', 230.0000,1,   6,  22,   1,1.01885, -39.5464,1.10000,0.90000,1.10000,0.90000
  6300,'NEW BRAUNF~3', 115.0000,1,   6,  22,   1,1.01184, -41.9685,1.10000,0.90000,1.10000,0.90000
  6301,'NEW BRAUNF~4',  22.0000,1,   6,  22,   1,1.01633, -37.1912,1.10000,0.90000,1.10000,0.90000
  6302,'NEW BRAUNF~5',  22.0000,2,   6,  22,   1,1.00000, -34.1644,1.10000,0.90000,1.10000,0.90000
  6303,'NEW BRAUNF~6',  22.0000,2,   6,  22,   1,1.00000, -36.1568,1.10000,0.90000,1.10000,0.90000
  6304,'NEW BRAUNF~7',  22.0000,2,   6,  22,   1,1.00000, -34.6462,1.10000,0.90000,1.10000,0.90000
  6305,'NEW BRAUNF~8',  22.0000,2,   6,  22,   1,1.00000, -34.1249,1.10000,0.90000,1.10000,0.90000
  6306,'AUSTIN 11 0 ', 115.0000,1,   6,  23,   1,0.98967, -49.3123,1.10000,0.90000,1.10000,0.90000
  6307,'SAN ANTON~55', 115.0000,1,   6,  26,   1,0.99110, -48.2854,1.10000,0.90000,1.10000,0.90000
  6308,'HONDO 0     ', 230.0000,1,   6,  26,   1,1.02012, -42.7894,1.10000,0.90000,1.10000,0.90000
  6309,'HONDO 1     ', 115.0000,1,   6,  26,   1,1.01054, -46.2488,1.10000,0.90000,1.10000,0.90000
  6310,'SAN ANTON~56', 115.0000,1,   6,  22,   1,1.00895, -46.5875,1.10000,0.90000,1.10000,0.90000
  6311,'NEW ULM 0   ', 115.0000,1,   6,  25,   1,1.01789, -39.2573,1.10000,0.90000,1.10000,0.90000
  6312,'SAN ANTON~80', 115.0000,1,   6,  22,   1,1.01462, -45.8130,1.10000,0.90000,1.10000,0.90000
  6313,'AUSTIN 33 0 ', 115.0000,1,   6,  23,   1,0.99872, -49.3542,1.10000,0.90000,1.10000,0.90000
  6314,'BULVERDE 0  ', 115.0000,1,   6,  26,   1,1.00169, -48.3374,1.10000,0.90000,1.10000,0.90000
  6315,'GEORGETOWN~3', 230.0000,1,   6,  23,   1,1.01254, -45.8697,1.10000,0.90000,1.10000,0.90000
  6316,'GEORGETOWN~4', 161.0000,1,   6,  23,   1,1.01112, -50.3111,1.10000,0.90000,1.10000,0.90000
  6317,'GEORGETOWN~5', 161.0000,1,   6,  23,   1,1.00214, -50.8570,1.10000,0.90000,1.10000,0.90000
  6318,'GEORGETOWN~6', 161.0000,1,   6,  23,   1,0.99169, -51.5161,1.10000,0.90000,1.10000,0.90000
  6319,'GEORGETOWN~7', 115.0000,1,   6,  23,   1,0.98407, -51.9969,1.10000,0.90000,1.10000,0.90000
  6320,'SAN ANTON~81', 115.0000,1,   6,  22,   1,1.01591, -46.7636,1.10000,0.90000,1.10000,0.90000
  6321,'FLORESVILL~1', 230.0000,1,   6,  22,   1,1.01270, -39.0287,1.10000,0.90000,1.10000,0.90000
  6322,'FLORESVILL~2', 115.0000,1,   6,  22,   1,1.01091, -41.6219,1.10000,0.90000,1.10000,0.90000
  6323,'SAN ANTON~41', 115.0000,1,   6,  26,   1,0.99488, -47.9070,1.10000,0.90000,1.10000,0.90000
  6324,'SAN ANTON~79', 115.0000,1,   6,  22,   1,0.99680, -47.4993,1.10000,0.90000,1.10000,0.90000
  6325,'BUCKHOLTS 0 ', 115.0000,1,   6,  25,   1,0.99935, -52.3034,1.10000,0.90000,1.10000,0.90000
  6326,'SOMERVILLE 0', 115.0000,1,   6,  25,   1,0.98741, -49.3966,1.10000,0.90000,1.10000,0.90000
  6327,'WEIMAR 0    ', 115.0000,1,   6,  25,   1,1.01474, -38.7825,1.10000,0.90000,1.10000,0.90000
  6328,'COMFORT 0   ', 115.0000,1,   6,  26,   1,1.00766, -50.0655,1.10000,0.90000,1.10000,0.90000
  6329,'NORDHEIM 0  ', 115.0000,1,   6,  24,   1,1.02307, -36.4599,1.10000,0.90000,1.10000,0.90000
  6330,'AUSTIN 9 0  ', 115.0000,1,   6,  23,   1,0.98908, -50.7838,1.10000,0.90000,1.10000,0.90000
  6331,'AUSTIN 22 0 ', 115.0000,1,   6,  23,   1,0.99655, -50.5706,1.10000,0.90000,1.10000,0.90000
  6332,'HELOTES 0   ', 115.0000,1,   6,  26,   1,1.00704, -47.5809,1.10000,0.90000,1.10000,0.90000
  6333,'SAN ANTON~64', 500.0000,1,   6,  26,   1,1.02234, -39.8819,1.10000,0.90000,1.10000,0.90000
  6334,'SAN ANTON~65', 230.0000,1,   6,  26,   1,1.02085, -42.5845,1.10000,0.90000,1.10000,0.90000
  6335,'SAN ANTON~66', 115.0000,1,   6,  26,   1,0.99883, -46.5910,1.10000,0.90000,1.10000,0.90000
  6336,'BANDERA 0   ', 115.0000,1,   6,  26,   1,0.99820, -49.8153,1.10000,0.90000,1.10000,0.90000
  6337,'SAN ANTON~43', 115.0000,1,   6,  26,   1,1.01283, -47.8750,1.10000,0.90000,1.10000,0.90000
  6338,'ROCKDALE 2 0', 115.0000,1,   6,  25,   1,0.98678, -50.9605,1.10000,0.90000,1.10000,0.90000
  6339,'CEDAR CREE~7', 115.0000,1,   6,  23,   1,1.00156, -45.6993,1.10000,0.90000,1.10000,0.90000
  6340,'NIXON 0     ', 115.0000,1,   6,  24,   1,1.01893, -44.8109,1.10000,0.90000,1.10000,0.90000
  6341,'CHAPPELL H~1', 115.0000,1,   6,  25,   1,1.00427, -46.7116,1.10000,0.90000,1.10000,0.90000
  6342,'ROUND ROCK~9', 500.0000,1,   6,  23,   1,1.01412, -44.3614,1.10000,0.90000,1.10000,0.90000
  6343,'ROUND ROC~10', 230.0000,1,   6,  23,   1,1.00828, -46.0161,1.10000,0.90000,1.10000,0.90000
  6344,'ROUND ROC~11', 115.0000,1,   6,  23,   1,1.00358, -48.1260,1.10000,0.90000,1.10000,0.90000
  6345,'AUSTIN 14 0 ', 115.0000,1,   6,  23,   1,0.99068, -49.8762,1.10000,0.90000,1.10000,0.90000
  6346,'LEMING 0    ', 115.0000,1,   6,  26,   1,1.00121, -44.4045,1.10000,0.90000,1.10000,0.90000
  6349,'AUSTIN 1 0  ', 500.0000,2,   6,  23,   1,1.04000, -40.7384,1.10000,0.90000,1.10000,0.90000
  6350,'AUSTIN 1 1  ', 230.0000,1,   6,  23,   1,1.02303, -43.5465,1.10000,0.90000,1.10000,0.90000
  6351,'AUSTIN 1 2  ', 115.0000,1,   6,  23,   1,1.00246, -48.0625,1.10000,0.90000,1.10000,0.90000
  6352,'SAN ANTON~40', 115.0000,1,   6,  26,   1,1.01115, -47.7005,1.10000,0.90000,1.10000,0.90000
  6353,'ROUND ROCK~8', 115.0000,1,   6,  23,   1,1.00081, -49.3780,1.10000,0.90000,1.10000,0.90000
  6354,'ROUND ROC~12', 230.0000,1,   6,  23,   1,1.00830, -46.0147,1.10000,0.90000,1.10000,0.90000
  6355,'ROUND ROC~13', 115.0000,1,   6,  23,   1,1.00478, -47.5768,1.10000,0.90000,1.10000,0.90000
  6356,'SAN ANTON~48', 115.0000,1,   6,  26,   1,1.02794, -49.3169,1.10000,0.90000,1.10000,0.90000
  6357,'DEVINE 0    ', 115.0000,1,   6,  26,   1,1.01105, -46.1145,1.10000,0.90000,1.10000,0.90000
  6358,'GEORGETOWN~1', 115.0000,1,   6,  23,   1,1.02973, -52.0656,1.10000,0.90000,1.10000,0.90000
  6359,'BURNET 0    ', 230.0000,1,   6,  23,   1,1.02461, -40.8475,1.10000,0.90000,1.10000,0.90000
  6360,'BURNET 1    ', 115.0000,1,   6,  23,   1,0.99962, -40.6547,1.10000,0.90000,1.10000,0.90000
  7001,'INEZ 0      ', 115.0000,1,   7,   6,   1,1.01163, -32.8887,1.10000,0.90000,1.10000,0.90000
  7002,'PASADENA 2 0', 500.0000,1,   7,   4,   1,1.02343, -29.2518,1.10000,0.90000,1.10000,0.90000
  7003,'PASADENA 2 1', 230.0000,1,   7,   4,   1,1.00885, -33.5015,1.10000,0.90000,1.10000,0.90000
  7004,'PASADENA 2 2', 115.0000,1,   7,   4,   1,1.00356, -38.2732,1.10000,0.90000,1.10000,0.90000
  7005,'PASADENA 2 3',  13.8000,2,   7,   4,   1,1.04000, -27.0792,1.10000,0.90000,1.10000,0.90000
  7006,'PASADENA 2 4',  13.8000,2,   7,   4,   1,1.04000, -28.0163,1.10000,0.90000,1.10000,0.90000
  7007,'PASADENA 2 5',  13.8000,2,   7,   4,   1,1.04000, -27.3929,1.10000,0.90000,1.10000,0.90000
  7008,'PASADENA 2 6',  13.8000,2,   7,   4,   1,1.04000, -27.3000,1.10000,0.90000,1.10000,0.90000
  7009,'PASADENA 2 7',  13.8000,2,   7,   4,   1,1.04000, -27.0767,1.10000,0.90000,1.10000,0.90000
  7010,'PRAIRIE VI~1', 115.0000,1,   7,   5,   1,0.98507, -47.4188,1.10000,0.90000,1.10000,0.90000
  7011,'CONROE 1 0  ', 115.0000,1,   7,   5,   1,1.01715, -47.8152,1.10000,0.90000,1.10000,0.90000
  7012,'SIMONTON 0  ', 115.0000,1,   7,   3,   1,0.97726, -42.9123,1.10000,0.90000,1.10000,0.90000
  7013,'HOUSTON 80 0', 115.0000,1,   7,   5,   1,0.99165, -45.5607,1.10000,0.90000,1.10000,0.90000
  7014,'HOUSTON 1 0 ', 115.0000,1,   7,   4,   1,0.98454, -42.8013,1.10000,0.90000,1.10000,0.90000
  7015,'HOUSTON 1 1 ',  18.0000,1,   7,   4,   1,0.98454, -42.8013,1.10000,0.90000,1.10000,0.90000
  7016,'HOUSTON 9 0 ', 115.0000,1,   7,   4,   1,0.99279, -39.9642,1.10000,0.90000,1.10000,0.90000
  7017,'HOUSTON 73 0', 115.0000,1,   7,   3,   1,0.99270, -44.0620,1.10000,0.90000,1.10000,0.90000
  7018,'NURSERY 0   ', 500.0000,1,   7,   6,   1,1.03368, -29.5863,1.10000,0.90000,1.10000,0.90000
  7019,'NURSERY 1   ', 230.0000,1,   7,   6,   1,1.02421, -29.4341,1.10000,0.90000,1.10000,0.90000
  7020,'NURSERY 2   ', 115.0000,1,   7,   6,   1,1.02095, -32.2187,1.10000,0.90000,1.10000,0.90000
  7021,'NURSERY 3   ',  18.0000,2,   7,   6,   1,1.04000, -28.9556,1.10000,0.90000,1.10000,0.90000
  7022,'NURSERY 4   ',  18.0000,2,   7,   6,   1,1.04000, -28.1589,1.10000,0.90000,1.10000,0.90000
  7023,'NURSERY 5   ',  18.0000,2,   7,   6,   1,1.04000, -28.7111,1.10000,0.90000,1.10000,0.90000
  7024,'NURSERY 6   ',  18.0000,2,   7,   6,   1,1.04000, -29.0028,1.10000,0.90000,1.10000,0.90000
  7025,'NURSERY 7   ',  18.0000,1,   7,   6,   1,1.03368, -29.5863,1.10000,0.90000,1.10000,0.90000
  7026,'BACLIFF 0   ', 115.0000,1,   7,   4,   1,1.00742, -38.9196,1.10000,0.90000,1.10000,0.90000
  7027,'SPRING 1 0  ', 115.0000,1,   7,   5,   1,0.98996, -44.8964,1.10000,0.90000,1.10000,0.90000
  7028,'HOUSTON 72 0', 115.0000,1,   7,   3,   1,1.00760, -43.3515,1.10000,0.90000,1.10000,0.90000
  7029,'PORT LAVAC~1', 230.0000,1,   7,   6,   1,1.02957, -28.2271,1.10000,0.90000,1.10000,0.90000
  7030,'PORT LAVAC~2', 115.0000,1,   7,   6,   1,1.02577, -29.1475,1.10000,0.90000,1.10000,0.90000
  7031,'PORT LAVAC~3',  13.8000,2,   7,   6,   1,1.02940, -25.3061,1.10000,0.90000,1.10000,0.90000
  7032,'PORT LAVAC~4',  13.8000,2,   7,   6,   1,1.02994, -27.2871,1.10000,0.90000,1.10000,0.90000
  7033,'PORT LAVAC~5',  13.8000,2,   7,   6,   1,1.02986, -27.3582,1.10000,0.90000,1.10000,0.90000
  7034,'PORT LAVAC~6',  13.8000,1,   7,   6,   1,1.02957, -28.2271,1.10000,0.90000,1.10000,0.90000
  7035,'CONROE 5 0  ', 230.0000,1,   7,   5,   1,1.00860, -43.1623,1.10000,0.90000,1.10000,0.90000
  7036,'CONROE 5 1  ', 115.0000,1,   7,   5,   1,0.99693, -45.4901,1.10000,0.90000,1.10000,0.90000
  7037,'SUGAR LAND~5', 500.0000,1,   7,   3,   1,1.01806, -35.2213,1.10000,0.90000,1.10000,0.90000
  7038,'SUGAR LAND~6', 230.0000,1,   7,   3,   1,1.00566, -37.2401,1.10000,0.90000,1.10000,0.90000
  7039,'SUGAR LAND~7', 115.0000,1,   7,   3,   1,0.99799, -41.6793,1.10000,0.90000,1.10000,0.90000
  7040,'DAYTON 0    ', 230.0000,1,   7,   4,   1,1.00902, -35.0495,1.10000,0.90000,1.10000,0.90000
  7041,'DAYTON 1    ', 115.0000,1,   7,   4,   1,0.99890, -38.8824,1.10000,0.90000,1.10000,0.90000
  7042,'VICTORIA 2 0', 500.0000,1,   7,   6,   1,1.03210, -28.4870,1.10000,0.90000,1.10000,0.90000
  7043,'VICTORIA 2 1', 230.0000,1,   7,   6,   1,1.02616, -28.9748,1.10000,0.90000,1.10000,0.90000
  7044,'VICTORIA 2 2', 115.0000,1,   7,   6,   1,1.01073, -32.2363,1.10000,0.90000,1.10000,0.90000
  7045,'VICTORIA 2 3',  20.0000,2,   7,   6,   1,1.03000, -26.5033,1.10000,0.90000,1.10000,0.90000
  7046,'VICTORIA 2 4',  20.0000,2,   7,   6,   1,1.03000, -27.5710,1.10000,0.90000,1.10000,0.90000
  7047,'KATY 1 0    ', 500.0000,1,   7,   3,   1,1.01643, -36.1043,1.10000,0.90000,1.10000,0.90000
  7048,'KATY 1 1    ', 230.0000,1,   7,   3,   1,1.00703, -38.2145,1.10000,0.90000,1.10000,0.90000
  7049,'KATY 1 2    ', 115.0000,1,   7,   3,   1,1.00234, -42.9678,1.10000,0.90000,1.10000,0.90000
  7050,'MAGNOLIA 2 0', 115.0000,1,   7,   5,   1,0.98394, -47.6423,1.10000,0.90000,1.10000,0.90000
  7051,'HOUSTON 29 0', 115.0000,1,   7,   3,   1,0.98819, -43.9094,1.10000,0.90000,1.10000,0.90000
  7052,'MISSOURI C~1', 115.0000,1,   7,   3,   1,0.99335, -42.2942,1.10000,0.90000,1.10000,0.90000
  7053,'RICHMOND 1 0', 115.0000,1,   7,   3,   1,1.00365, -37.8795,1.10000,0.90000,1.10000,0.90000
  7054,'HOUSTON 11 0', 115.0000,1,   7,   4,   1,0.97781, -43.7069,1.10000,0.90000,1.10000,0.90000
  7055,'HOUSTON 33 0', 115.0000,1,   7,   3,   1,0.99303, -41.8101,1.10000,0.90000,1.10000,0.90000
  7056,'SPRING 8 0  ', 230.0000,1,   7,   5,   1,1.00321, -41.7402,1.10000,0.90000,1.10000,0.90000
  7057,'SPRING 8 1  ', 115.0000,1,   7,   5,   1,0.98504, -46.3618,1.10000,0.90000,1.10000,0.90000
  7058,'POINT COMF~4', 500.0000,1,   7,   6,   1,1.03265, -26.5645,1.10000,0.90000,1.10000,0.90000
  7059,'POINT COMF~5', 230.0000,1,   7,   6,   1,1.03376, -27.5132,1.10000,0.90000,1.10000,0.90000
  7060,'POINT COMF~6', 115.0000,1,   7,   6,   1,1.03385, -30.0552,1.10000,0.90000,1.10000,0.90000
  7061,'POINT COMF~7',  13.8000,2,   7,   6,   1,1.00000, -24.9808,1.10000,0.90000,1.10000,0.90000
  7062,'POINT COMF~8',  13.8000,2,   7,   6,   1,1.00000, -25.1126,1.10000,0.90000,1.10000,0.90000
  7063,'POINT COMF~9',  13.8000,2,   7,   6,   1,1.00000, -24.9941,1.10000,0.90000,1.10000,0.90000
  7064,'POINT COM~10',  13.8000,2,   7,   6,   1,1.00000, -25.3677,1.10000,0.90000,1.10000,0.90000
  7065,'POINT COM~11',  13.8000,2,   7,   6,   1,1.00000, -25.2394,1.10000,0.90000,1.10000,0.90000
  7066,'POINT COM~12',  13.8000,2,   7,   6,   1,1.00000, -25.1446,1.10000,0.90000,1.10000,0.90000
  7067,'HOUSTON 28 0', 115.0000,1,   7,   3,   1,0.97296, -46.0519,1.10000,0.90000,1.10000,0.90000
  7068,'EL CAMPO 0  ', 230.0000,1,   7,   1,   1,1.01588, -32.5175,1.10000,0.90000,1.10000,0.90000
  7069,'EL CAMPO 1  ', 115.0000,1,   7,   1,   1,1.00382, -36.7125,1.10000,0.90000,1.10000,0.90000
  7070,'HOUSTON 12 0', 115.0000,1,   7,   4,   1,0.98724, -40.3923,1.10000,0.90000,1.10000,0.90000
  7071,'PORT O CON~1', 115.0000,1,   7,   6,   1,1.01005, -30.4782,1.10000,0.90000,1.10000,0.90000
  7072,'DICKINSON 0 ', 115.0000,1,   7,   4,   1,1.00199, -38.4247,1.10000,0.90000,1.10000,0.90000
  7073,'GALVESTON ~1', 230.0000,1,   7,   2,   1,1.01110, -34.6850,1.10000,0.90000,1.10000,0.90000
  7074,'GALVESTON ~2', 115.0000,1,   7,   2,   1,1.00811, -37.2590,1.10000,0.90000,1.10000,0.90000
  7075,'HOUSTON 10 0', 115.0000,1,   7,   4,   1,1.00848, -39.4560,1.10000,0.90000,1.10000,0.90000
  7076,'BAYTOWN 2 0 ', 500.0000,1,   7,   4,   1,1.03096, -28.2759,1.10000,0.90000,1.10000,0.90000
  7077,'BAYTOWN 2 1 ', 230.0000,1,   7,   4,   1,1.02196, -31.0716,1.10000,0.90000,1.10000,0.90000
  7078,'BAYTOWN 2 2 ', 115.0000,1,   7,   4,   1,1.00971, -35.9704,1.10000,0.90000,1.10000,0.90000
  7079,'BAYTOWN 2 3 ',  13.8000,2,   7,   4,   1,1.04000, -26.2362,1.10000,0.90000,1.10000,0.90000
  7080,'BAYTOWN 2 4 ',  13.8000,2,   7,   4,   1,1.04000, -25.6606,1.10000,0.90000,1.10000,0.90000
  7081,'BAYTOWN 2 5 ',  13.8000,2,   7,   4,   1,1.04000, -25.6357,1.10000,0.90000,1.10000,0.90000
  7082,'BAYTOWN 2 6 ',  13.8000,2,   7,   4,   1,1.04000, -26.1833,1.10000,0.90000,1.10000,0.90000
  7083,'LEAGUE CIT~1', 230.0000,1,   7,   4,   1,1.00966, -33.6359,1.10000,0.90000,1.10000,0.90000
  7084,'LEAGUE CIT~2', 115.0000,1,   7,   4,   1,1.00176, -37.0887,1.10000,0.90000,1.10000,0.90000
  7085,'LIVERPOOL 0 ', 115.0000,1,   7,   2,   1,0.99307, -38.1601,1.10000,0.90000,1.10000,0.90000
  7086,'HOUSTON 16 0', 115.0000,1,   7,   4,   1,0.98644, -41.7674,1.10000,0.90000,1.10000,0.90000
  7087,'SUGAR LAND~1', 115.0000,1,   7,   3,   1,0.99763, -40.7604,1.10000,0.90000,1.10000,0.90000
  7088,'RICHMOND 2 0', 115.0000,1,   7,   3,   1,0.97360, -44.0803,1.10000,0.90000,1.10000,0.90000
  7089,'HOUSTON 82 0', 115.0000,1,   7,   3,   1,1.00918, -44.8626,1.10000,0.90000,1.10000,0.90000
  7090,'PINEHURST 0 ', 115.0000,1,   7,   5,   1,0.98587, -47.2366,1.10000,0.90000,1.10000,0.90000
  7091,'PEARLAND 2 0', 115.0000,1,   7,   3,   1,1.02004, -44.0117,1.10000,0.90000,1.10000,0.90000
  7092,'HOUSTON 47 0', 115.0000,1,   7,   3,   1,0.98658, -43.2364,1.10000,0.90000,1.10000,0.90000
  7093,'HOUSTON 79 0', 115.0000,1,   7,   3,   1,0.98297, -44.0415,1.10000,0.90000,1.10000,0.90000
  7094,'HOUSTON 49 0', 115.0000,1,   7,   3,   1,0.99716, -44.7624,1.10000,0.90000,1.10000,0.90000
  7095,'WADSWORTH 0 ', 500.0000,1,   7,   1,   1,1.02091, -23.1941,1.10000,0.90000,1.10000,0.90000
  7096,'WADSWORTH 1 ', 230.0000,1,   7,   1,   1,1.02367, -25.3116,1.10000,0.90000,1.10000,0.90000
  7097,'WADSWORTH 2 ', 115.0000,1,   7,   1,   1,1.02304, -26.5498,1.10000,0.90000,1.10000,0.90000
  7098,'WADSWORTH 3 ',  13.8000,2,   7,   1,   1,1.00000,   0.1073,1.10000,0.90000,1.10000,0.90000
  7099,'WADSWORTH 4 ',  13.8000,2,   7,   1,   1,1.00000, -14.7659,1.10000,0.90000,1.10000,0.90000
  7100,'HOUSTON 18 0', 115.0000,1,   7,   4,   1,0.98623, -41.5529,1.10000,0.90000,1.10000,0.90000
  7101,'HOUSTON 88 0', 115.0000,1,   7,   3,   1,0.99601, -42.9012,1.10000,0.90000,1.10000,0.90000
  7102,'TOMBALL 1 0 ', 115.0000,1,   7,   5,   1,0.97933, -45.9116,1.10000,0.90000,1.10000,0.90000
  7103,'HOUSTON 22 0', 115.0000,1,   7,   4,   1,0.98716, -41.9745,1.10000,0.90000,1.10000,0.90000
  7104,'DEER PARK 0 ', 500.0000,1,   7,   4,   1,1.02351, -28.7425,1.10000,0.90000,1.10000,0.90000
  7105,'DEER PARK 1 ', 230.0000,1,   7,   4,   1,1.01028, -33.2830,1.10000,0.90000,1.10000,0.90000
  7106,'DEER PARK 2 ', 115.0000,1,   7,   4,   1,1.00482, -37.5724,1.10000,0.90000,1.10000,0.90000
  7107,'DEER PARK 3 ',  24.0000,2,   7,   4,   1,1.04000, -27.9399,1.10000,0.90000,1.10000,0.90000
  7108,'DEER PARK 4 ',  24.0000,2,   7,   4,   1,1.04000, -27.5094,1.10000,0.90000,1.10000,0.90000
  7109,'DEER PARK 5 ',  24.0000,2,   7,   4,   1,1.04000, -27.7176,1.10000,0.90000,1.10000,0.90000
  7110,'DEER PARK 6 ',  24.0000,2,   7,   4,   1,1.04000, -26.7518,1.10000,0.90000,1.10000,0.90000
  7111,'DEER PARK 7 ',  24.0000,2,   7,   4,   1,1.04000, -26.7029,1.10000,0.90000,1.10000,0.90000
  7112,'DEER PARK 8 ',  24.0000,2,   7,   4,   1,1.04000, -27.5153,1.10000,0.90000,1.10000,0.90000
  7113,'DEER PARK 9 ',  24.0000,2,   7,   4,   1,1.04000, -26.3598,1.10000,0.90000,1.10000,0.90000
  7114,'DEER PARK 10',  24.0000,2,   7,   4,   1,1.04000, -27.5990,1.10000,0.90000,1.10000,0.90000
  7115,'DEER PARK 11',  24.0000,2,   7,   4,   1,1.04000, -27.5974,1.10000,0.90000,1.10000,0.90000
  7116,'WALLIS 0    ', 115.0000,1,   7,   1,   1,0.97689, -43.4884,1.10000,0.90000,1.10000,0.90000
  7117,'HOUSTON 67 0', 115.0000,1,   7,   3,   1,0.98883, -44.1291,1.10000,0.90000,1.10000,0.90000
  7118,'SPRING 4 0  ', 115.0000,1,   7,   5,   1,0.97952, -45.3990,1.10000,0.90000,1.10000,0.90000
  7119,'SOUTH HOUS~1', 115.0000,1,   7,   4,   1,0.98654, -41.3783,1.10000,0.90000,1.10000,0.90000
  7120,'HOUSTON 3 0 ', 115.0000,1,   7,   3,   1,0.97921, -44.9827,1.10000,0.90000,1.10000,0.90000
  7121,'HOUSTON 3 1 ',  18.0000,1,   7,   3,   1,0.97921, -44.9827,1.10000,0.90000,1.10000,0.90000
  7122,'HOUSTON 3 2 ',  18.0000,1,   7,   3,   1,0.97921, -44.9827,1.10000,0.90000,1.10000,0.90000
  7123,'SEADRIFT 0  ', 115.0000,1,   7,   6,   1,1.00897, -30.2626,1.10000,0.90000,1.10000,0.90000
  7124,'HOUSTON 34 0', 115.0000,1,   7,   3,   1,0.98527, -43.1524,1.10000,0.90000,1.10000,0.90000
  7125,'SUGAR LAND~2', 500.0000,1,   7,   3,   1,1.02441, -31.1291,1.10000,0.90000,1.10000,0.90000
  7126,'SUGAR LAND~3', 230.0000,1,   7,   3,   1,1.00702, -36.4311,1.10000,0.90000,1.10000,0.90000
  7127,'SUGAR LAND~4', 115.0000,1,   7,   3,   1,1.00244, -39.0799,1.10000,0.90000,1.10000,0.90000
  7128,'CONROE 7 0  ', 115.0000,1,   7,   5,   1,0.99648, -46.1158,1.10000,0.90000,1.10000,0.90000
  7129,'LOLITA 0    ', 115.0000,1,   7,   6,   1,1.02744, -32.3574,1.10000,0.90000,1.10000,0.90000
  7130,'LAPORTE 0   ', 500.0000,1,   7,   4,   1,1.01560, -28.3891,1.10000,0.90000,1.10000,0.90000
  7131,'LAPORTE 1   ', 230.0000,1,   7,   4,   1,1.00651, -33.5432,1.10000,0.90000,1.10000,0.90000
  7132,'LAPORTE 2   ', 115.0000,1,   7,   4,   1,1.00073, -37.1436,1.10000,0.90000,1.10000,0.90000
  7133,'LAPORTE 3   ',  13.8000,2,   7,   4,   1,1.00000, -27.8888,1.10000,0.90000,1.10000,0.90000
  7134,'LAPORTE 4   ',  13.8000,2,   7,   4,   1,1.00000, -26.8062,1.10000,0.90000,1.10000,0.90000
  7135,'LAPORTE 5   ',  13.8000,2,   7,   4,   1,1.00000, -26.4047,1.10000,0.90000,1.10000,0.90000
  7136,'LAPORTE 6   ',  13.8000,2,   7,   4,   1,1.00000, -26.2095,1.10000,0.90000,1.10000,0.90000
  7137,'LAPORTE 7   ',  13.8000,2,   7,   4,   1,1.00000, -26.1221,1.10000,0.90000,1.10000,0.90000
  7138,'LAPORTE 8   ',  13.8000,2,   7,   4,   1,1.00000, -26.8793,1.10000,0.90000,1.10000,0.90000
  7139,'LAPORTE 9   ',  13.8000,2,   7,   4,   1,1.00000, -26.8187,1.10000,0.90000,1.10000,0.90000
  7140,'LAPORTE 10  ',  13.8000,2,   7,   4,   1,1.00000, -27.0689,1.10000,0.90000,1.10000,0.90000
  7141,'LAPORTE 11  ',  13.8000,2,   7,   4,   1,1.00000, -27.5163,1.10000,0.90000,1.10000,0.90000
  7142,'LAPORTE 12  ',  13.8000,2,   7,   4,   1,1.00000, -27.2414,1.10000,0.90000,1.10000,0.90000
  7143,'NEW CANEY 0 ', 115.0000,1,   7,   5,   1,0.99198, -45.9104,1.10000,0.90000,1.10000,0.90000
  7144,'HOUSTON 14 0', 115.0000,1,   7,   4,   1,0.98780, -40.8657,1.10000,0.90000,1.10000,0.90000
  7145,'HOUSTON 2 0 ', 115.0000,1,   7,   4,   1,1.02155, -45.8411,1.10000,0.90000,1.10000,0.90000
  7146,'HOUSTON 2 1 ',  13.8000,2,   7,   4,   1,1.01000, -44.6212,1.10000,0.90000,1.10000,0.90000
  7147,'HOUSTON 78 0', 115.0000,1,   7,   3,   1,0.99841, -42.7821,1.10000,0.90000,1.10000,0.90000
  7148,'HOUSTON 40 0', 115.0000,1,   7,   3,   1,0.98195, -44.8957,1.10000,0.90000,1.10000,0.90000
  7149,'BLOOMINGTO~1', 115.0000,1,   7,   6,   1,1.01276, -32.2043,1.10000,0.90000,1.10000,0.90000
  7150,'WILLIS 2 0  ', 230.0000,1,   7,   5,   1,1.02685, -45.1441,1.10000,0.90000,1.10000,0.90000
  7151,'WILLIS 2 1  ', 115.0000,1,   7,   5,   1,1.01744, -47.1932,1.10000,0.90000,1.10000,0.90000
  7152,'HOUSTON 51 0', 115.0000,1,   7,   3,   1,0.98896, -42.8283,1.10000,0.90000,1.10000,0.90000
  7153,'PALACIOS 0  ', 115.0000,1,   7,   1,   1,1.00865, -28.5638,1.10000,0.90000,1.10000,0.90000
  7154,'CONROE 4 0  ', 115.0000,1,   7,   5,   1,0.99834, -46.0455,1.10000,0.90000,1.10000,0.90000
  7155,'HOUSTON 52 0', 115.0000,1,   7,   3,   1,0.98108, -43.0784,1.10000,0.90000,1.10000,0.90000
  7156,'SPRING 2 0  ', 230.0000,1,   7,   5,   1,0.99757, -40.3976,1.10000,0.90000,1.10000,0.90000
  7157,'SPRING 2 1  ', 115.0000,1,   7,   5,   1,0.99174, -43.7287,1.10000,0.90000,1.10000,0.90000
  7158,'KINGWOOD 1 0', 115.0000,1,   7,   4,   1,0.97559, -44.0301,1.10000,0.90000,1.10000,0.90000
  7159,'HOUSTON 5 0 ', 500.0000,1,   7,   3,   1,1.02438, -36.2431,1.10000,0.90000,1.10000,0.90000
  7160,'HOUSTON 5 1 ', 230.0000,1,   7,   3,   1,1.01057, -38.5265,1.10000,0.90000,1.10000,0.90000
  7161,'HOUSTON 5 2 ', 115.0000,1,   7,   3,   1,1.00062, -41.8703,1.10000,0.90000,1.10000,0.90000
  7162,'HOUSTON 5 3 ',  18.0000,2,   7,   3,   1,1.04000, -35.3015,1.10000,0.90000,1.10000,0.90000
  7163,'HOUSTON 5 4 ',  18.0000,2,   7,   3,   1,1.04000, -34.7744,1.10000,0.90000,1.10000,0.90000
  7164,'HOUSTON 5 5 ',  18.0000,2,   7,   3,   1,1.04000, -35.1783,1.10000,0.90000,1.10000,0.90000
  7165,'HOUSTON 5 6 ',  18.0000,2,   7,   3,   1,1.04000, -35.2862,1.10000,0.90000,1.10000,0.90000
  7166,'HOUSTON 5 7 ',  18.0000,2,   7,   3,   1,1.04000, -34.5249,1.10000,0.90000,1.10000,0.90000
  7167,'HOUSTON 5 8 ',  18.0000,2,   7,   3,   1,1.04000, -34.1525,1.10000,0.90000,1.10000,0.90000
  7168,'HOUSTON 5 9 ',  18.0000,2,   7,   3,   1,1.04000, -35.1451,1.10000,0.90000,1.10000,0.90000
  7169,'HOUSTON 5 10',  18.0000,2,   7,   3,   1,1.04000, -35.3465,1.10000,0.90000,1.10000,0.90000
  7170,'HOUSTON 5 11',  18.0000,2,   7,   3,   1,1.04000, -33.9103,1.10000,0.90000,1.10000,0.90000
  7171,'TEXAS CITY~1', 230.0000,1,   7,   2,   1,1.01082, -34.9082,1.10000,0.90000,1.10000,0.90000
  7172,'TEXAS CITY~2', 115.0000,1,   7,   2,   1,1.01368, -37.0723,1.10000,0.90000,1.10000,0.90000
  7173,'KINGWOOD 2 0', 115.0000,1,   7,   4,   1,0.97401, -44.9674,1.10000,0.90000,1.10000,0.90000
  7174,'HOUSTON 8 0 ', 115.0000,1,   7,   4,   1,0.98505, -39.8585,1.10000,0.90000,1.10000,0.90000
  7175,'SPRING 7 0  ', 500.0000,1,   7,   5,   1,1.02327, -38.0598,1.10000,0.90000,1.10000,0.90000
  7176,'SPRING 7 1  ', 230.0000,1,   7,   5,   1,1.00681, -40.0493,1.10000,0.90000,1.10000,0.90000
  7177,'SPRING 7 2  ', 115.0000,1,   7,   5,   1,0.98428, -44.7042,1.10000,0.90000,1.10000,0.90000
  7178,'HOUSTON 41 0', 115.0000,1,   7,   3,   1,0.97927, -45.3706,1.10000,0.90000,1.10000,0.90000
  7179,'FRESNO 0    ', 115.0000,1,   7,   3,   1,0.98535, -41.5312,1.10000,0.90000,1.10000,0.90000
  7180,'HOUSTON 48 0', 115.0000,1,   7,   3,   1,0.98601, -43.6391,1.10000,0.90000,1.10000,0.90000
  7181,'HOUSTON 58 0', 115.0000,1,   7,   3,   1,0.97961, -45.2696,1.10000,0.90000,1.10000,0.90000
  7182,'PATTISON 0  ', 115.0000,1,   7,   3,   1,0.98251, -44.4275,1.10000,0.90000,1.10000,0.90000
  7183,'HOUSTON 77 0', 115.0000,1,   7,   3,   1,1.02410, -44.7002,1.10000,0.90000,1.10000,0.90000
  7184,'MISSOURI C~2', 230.0000,1,   7,   3,   1,1.01571, -33.6565,1.10000,0.90000,1.10000,0.90000
  7185,'MISSOURI C~3', 115.0000,1,   7,   3,   1,1.00488, -36.0705,1.10000,0.90000,1.10000,0.90000
  7186,'HOUSTON 4 0 ', 500.0000,1,   7,   3,   1,1.02305, -31.7257,1.10000,0.90000,1.10000,0.90000
  7187,'HOUSTON 4 1 ', 230.0000,1,   7,   3,   1,1.00569, -35.9432,1.10000,0.90000,1.10000,0.90000
  7188,'HOUSTON 4 2 ', 115.0000,1,   7,   3,   1,0.99501, -40.9747,1.10000,0.90000,1.10000,0.90000
  7189,'HOUSTON 4 3 ',  13.8000,2,   7,   3,   1,1.03000, -31.5730,1.10000,0.90000,1.10000,0.90000
  7190,'HOUSTON 4 4 ',  13.8000,2,   7,   3,   1,1.03000, -30.3345,1.10000,0.90000,1.10000,0.90000
  7191,'HOUSTON 4 5 ',  13.8000,1,   7,   3,   1,1.02305, -31.7257,1.10000,0.90000,1.10000,0.90000
  7192,'HOUSTON 4 6 ',  13.8000,2,   7,   3,   1,1.03000, -31.0346,1.10000,0.90000,1.10000,0.90000
  7193,'HOUSTON 4 7 ',  13.8000,2,   7,   3,   1,1.03000, -31.6217,1.10000,0.90000,1.10000,0.90000
  7194,'HOUSTON 4 8 ',  13.8000,2,   7,   3,   1,1.03000, -29.8369,1.10000,0.90000,1.10000,0.90000
  7195,'HOUSTON 4 9 ',  13.8000,2,   7,   3,   1,1.03000, -29.5367,1.10000,0.90000,1.10000,0.90000
  7196,'HOUSTON 4 10',  13.8000,2,   7,   3,   1,1.03000, -30.5505,1.10000,0.90000,1.10000,0.90000
  7197,'HOUSTON 4 11',  13.8000,2,   7,   3,   1,1.03000, -30.9723,1.10000,0.90000,1.10000,0.90000
  7198,'TOMBALL 2 0 ', 115.0000,1,   7,   5,   1,1.02412, -45.0366,1.10000,0.90000,1.10000,0.90000
  7199,'CYPRESS 1 0 ', 500.0000,1,   7,   5,   1,1.01886, -36.2515,1.10000,0.90000,1.10000,0.90000
  7200,'CYPRESS 1 1 ', 230.0000,1,   7,   5,   1,1.00860, -40.6106,1.10000,0.90000,1.10000,0.90000
  7201,'CYPRESS 1 2 ', 115.0000,1,   7,   5,   1,1.00776, -44.1981,1.10000,0.90000,1.10000,0.90000
  7202,'HEMPSTEAD 0 ', 115.0000,1,   7,   5,   1,0.98717, -47.5608,1.10000,0.90000,1.10000,0.90000
  7203,'WEST COLUM~1', 115.0000,1,   7,   1,   1,0.99377, -35.8790,1.10000,0.90000,1.10000,0.90000
  7204,'BAYTOWN 1 0 ', 500.0000,1,   7,   4,   1,1.02946, -28.2907,1.10000,0.90000,1.10000,0.90000
  7205,'BAYTOWN 1 1 ', 230.0000,1,   7,   4,   1,1.01917, -31.4889,1.10000,0.90000,1.10000,0.90000
  7206,'BAYTOWN 1 2 ', 115.0000,1,   7,   4,   1,1.01722, -35.5531,1.10000,0.90000,1.10000,0.90000
  7207,'BAYTOWN 1 3 ',  18.0000,1,   7,   4,   1,1.02946, -28.2907,1.10000,0.90000,1.10000,0.90000
  7208,'BAYTOWN 1 4 ',  18.0000,2,   7,   4,   1,1.04000, -27.1652,1.10000,0.90000,1.10000,0.90000
  7209,'BAYTOWN 1 5 ',  18.0000,2,   7,   4,   1,1.04000, -27.5123,1.10000,0.90000,1.10000,0.90000
  7210,'BAYTOWN 1 6 ',  18.0000,2,   7,   4,   1,1.04000, -26.2126,1.10000,0.90000,1.10000,0.90000
  7211,'BAYTOWN 1 7 ',  18.0000,2,   7,   4,   1,1.04000, -26.7972,1.10000,0.90000,1.10000,0.90000
  7212,'BAYTOWN 1 8 ',  18.0000,2,   7,   4,   1,1.04000, -25.8566,1.10000,0.90000,1.10000,0.90000
  7213,'SANTA FE 1 0', 115.0000,1,   7,   2,   1,1.00199, -38.6090,1.10000,0.90000,1.10000,0.90000
  7214,'HOUSTON 27 0', 115.0000,1,   7,   3,   1,0.98252, -41.9521,1.10000,0.90000,1.10000,0.90000
  7215,'SPRING 5 0  ', 115.0000,1,   7,   5,   1,0.98487, -46.6168,1.10000,0.90000,1.10000,0.90000
  7216,'HOUSTON 46 0', 115.0000,1,   7,   3,   1,0.98313, -43.6156,1.10000,0.90000,1.10000,0.90000
  7217,'HOUSTON 23 0', 115.0000,1,   7,   4,   1,0.98610, -43.7311,1.10000,0.90000,1.10000,0.90000
  7218,'MONTGOMERY 0', 115.0000,1,   7,   5,   1,0.98434, -48.0964,1.10000,0.90000,1.10000,0.90000
  7219,'HUNGERFORD 0', 115.0000,1,   7,   1,   1,0.99935, -40.0347,1.10000,0.90000,1.10000,0.90000
  7220,'HOUSTON 84 0', 115.0000,1,   7,   3,   1,0.98729, -43.6973,1.10000,0.90000,1.10000,0.90000
  7221,'HOUSTON 83 0', 115.0000,1,   7,   3,   1,0.98638, -43.3873,1.10000,0.90000,1.10000,0.90000
  7222,'HOUSTON 24 0', 115.0000,1,   7,   3,   1,0.98437, -42.0932,1.10000,0.90000,1.10000,0.90000
  7223,'HOUSTON 76 0', 115.0000,1,   7,   5,   1,0.99098, -43.9295,1.10000,0.90000,1.10000,0.90000
  7224,'HOUSTON 43 0', 115.0000,1,   7,   3,   1,0.98478, -43.8870,1.10000,0.90000,1.10000,0.90000
  7225,'HOUSTON 81 0', 115.0000,1,   7,   3,   1,0.98190, -45.7830,1.10000,0.90000,1.10000,0.90000
  7226,'HOUSTON 35 0', 115.0000,1,   7,   3,   1,0.99200, -42.9704,1.10000,0.90000,1.10000,0.90000
  7227,'HOUSTON 90 0', 500.0000,1,   7,   3,   1,1.02224, -33.7974,1.10000,0.90000,1.10000,0.90000
  7228,'HOUSTON 90 1', 230.0000,1,   7,   3,   1,1.00569, -38.1178,1.10000,0.90000,1.10000,0.90000
  7229,'HOUSTON 90 2', 115.0000,1,   7,   3,   1,0.99915, -40.5840,1.10000,0.90000,1.10000,0.90000
  7230,'BEASLEY 0   ', 115.0000,1,   7,   1,   1,1.00442, -41.9676,1.10000,0.90000,1.10000,0.90000
  7231,'HOUSTON 7 0 ', 115.0000,1,   7,   4,   1,0.99161, -38.7841,1.10000,0.90000,1.10000,0.90000
  7232,'LA MARQUE 0 ', 115.0000,1,   7,   2,   1,1.01699, -37.8744,1.10000,0.90000,1.10000,0.90000
  7233,'WALLER 0    ', 115.0000,1,   7,   5,   1,0.98478, -47.6249,1.10000,0.90000,1.10000,0.90000
  7234,'PORTER 0    ', 115.0000,1,   7,   5,   1,0.99166, -45.7943,1.10000,0.90000,1.10000,0.90000
  7235,'CYPRESS 2 0 ', 115.0000,1,   7,   3,   1,1.02378, -46.8262,1.10000,0.90000,1.10000,0.90000
  7236,'HOUSTON 30 0', 115.0000,1,   7,   5,   1,1.02380, -46.0153,1.10000,0.90000,1.10000,0.90000
  7237,'FULSHEAR 0  ', 115.0000,1,   7,   1,   1,0.98237, -42.3293,1.10000,0.90000,1.10000,0.90000
  7238,'LIBERTY 0   ', 115.0000,1,   7,   4,   1,1.01300, -40.6323,1.10000,0.90000,1.10000,0.90000
  7239,'WINNIE 0    ', 115.0000,1,   7,   4,   1,0.99283, -39.3445,1.10000,0.90000,1.10000,0.90000
  7240,'HOUSTON 63 0', 115.0000,1,   7,   3,   1,0.99529, -43.7702,1.10000,0.90000,1.10000,0.90000
  7241,'HOUSTON 70 0', 115.0000,1,   7,   3,   1,0.98250, -44.4335,1.10000,0.90000,1.10000,0.90000
  7242,'HOUSTON 55 0', 115.0000,1,   7,   3,   1,0.98367, -44.7801,1.10000,0.90000,1.10000,0.90000
  7243,'CROSBY 0    ', 115.0000,1,   7,   4,   1,0.98984, -42.5330,1.10000,0.90000,1.10000,0.90000
  7244,'MANVEL 0    ', 115.0000,1,   7,   3,   1,0.98696, -40.6247,1.10000,0.90000,1.10000,0.90000
  7245,'HOUSTON 54 0', 115.0000,1,   7,   5,   1,0.99230, -46.0280,1.10000,0.90000,1.10000,0.90000
  7246,'HOUSTON 89 0', 115.0000,1,   7,   3,   1,0.97669, -46.0757,1.10000,0.90000,1.10000,0.90000
  7247,'DAMON 0     ', 115.0000,1,   7,   1,   1,0.99344, -36.6296,1.10000,0.90000,1.10000,0.90000
  7248,'HOUSTON 74 0', 115.0000,1,   7,   3,   1,0.98074, -44.5689,1.10000,0.90000,1.10000,0.90000
  7249,'HOUSTON 26 0', 115.0000,1,   7,   3,   1,0.98339, -43.5939,1.10000,0.90000,1.10000,0.90000
  7250,'HOUSTON 32 0', 115.0000,1,   7,   3,   1,0.99462, -42.7017,1.10000,0.90000,1.10000,0.90000
  7251,'HOCKLEY 0   ', 115.0000,1,   7,   5,   1,0.99126, -47.4313,1.10000,0.90000,1.10000,0.90000
  7252,'ANGLETON 0  ', 230.0000,1,   7,   2,   1,1.01607, -32.5391,1.10000,0.90000,1.10000,0.90000
  7253,'ANGLETON 1  ', 115.0000,1,   7,   2,   1,1.00091, -35.8616,1.10000,0.90000,1.10000,0.90000
  7254,'CONROE 3 0  ', 115.0000,1,   7,   5,   1,1.01352, -47.9228,1.10000,0.90000,1.10000,0.90000
  7255,'HOUSTON 39 0', 115.0000,1,   7,   3,   1,0.99258, -41.6119,1.10000,0.90000,1.10000,0.90000
  7256,'HOUSTON 59 0', 115.0000,1,   7,   3,   1,0.98813, -42.8007,1.10000,0.90000,1.10000,0.90000
  7257,'PEARLAND 1 0', 115.0000,1,   7,   4,   1,0.98393, -40.4608,1.10000,0.90000,1.10000,0.90000
  7258,'HOUSTON 56 0', 115.0000,1,   7,   3,   1,0.98788, -42.6960,1.10000,0.90000,1.10000,0.90000
  7259,'HOUSTON 13 0', 115.0000,1,   7,   4,   1,0.99648, -41.8778,1.10000,0.90000,1.10000,0.90000
  7260,'CHANNELVI~15', 115.0000,1,   7,   4,   1,0.99159, -40.3407,1.10000,0.90000,1.10000,0.90000
  7261,'BAY CITY 0  ', 230.0000,1,   7,   1,   1,1.02401, -27.9598,1.10000,0.90000,1.10000,0.90000
  7262,'BAY CITY 1  ', 115.0000,1,   7,   1,   1,1.02862, -30.0700,1.10000,0.90000,1.10000,0.90000
  7263,'PASADENA 3 0', 500.0000,1,   7,   4,   1,1.01737, -28.6286,1.10000,0.90000,1.10000,0.90000
  7264,'PASADENA 3 1', 230.0000,1,   7,   4,   1,1.01138, -31.6174,1.10000,0.90000,1.10000,0.90000
  7265,'PASADENA 3 2', 115.0000,1,   7,   4,   1,0.99731, -37.0776,1.10000,0.90000,1.10000,0.90000
  7266,'PASADENA 3 3',  13.8000,2,   7,   4,   1,1.01000, -27.3119,1.10000,0.90000,1.10000,0.90000
  7267,'PASADENA 3 4',  13.8000,2,   7,   4,   1,1.01000, -26.3586,1.10000,0.90000,1.10000,0.90000
  7268,'PASADENA 3 5',  13.8000,2,   7,   4,   1,1.01000, -27.9155,1.10000,0.90000,1.10000,0.90000
  7269,'PASADENA 3 6',  13.8000,2,   7,   4,   1,1.01000, -26.5871,1.10000,0.90000,1.10000,0.90000
  7270,'PASADENA 3 7',  13.8000,2,   7,   4,   1,1.01000, -27.4059,1.10000,0.90000,1.10000,0.90000
  7271,'BROOKSHIRE 0', 115.0000,1,   7,   3,   1,0.98893, -44.9461,1.10000,0.90000,1.10000,0.90000
  7272,'HOUSTON 25 0', 115.0000,1,   7,   3,   1,0.98635, -41.9242,1.10000,0.90000,1.10000,0.90000
  7273,'TEXAS CITY~3', 115.0000,1,   7,   2,   1,1.02395, -38.6053,1.10000,0.90000,1.10000,0.90000
  7274,'VICTORIA 3 0', 230.0000,1,   7,   6,   1,1.02144, -28.4767,1.10000,0.90000,1.10000,0.90000
  7275,'VICTORIA 3 1', 115.0000,1,   7,   6,   1,1.01912, -29.9688,1.10000,0.90000,1.10000,0.90000
  7276,'HOUSTON 36 0', 115.0000,1,   7,   3,   1,1.00690, -44.2732,1.10000,0.90000,1.10000,0.90000
  7277,'GANADO 0    ', 115.0000,1,   7,   6,   1,1.02990, -34.2437,1.10000,0.90000,1.10000,0.90000
  7278,'MONT BELVI~1', 230.0000,1,   7,   4,   1,1.00576, -34.2115,1.10000,0.90000,1.10000,0.90000
  7279,'MONT BELVI~2', 115.0000,1,   7,   4,   1,1.00420, -37.0904,1.10000,0.90000,1.10000,0.90000
  7280,'MONT BELVI~3',  13.8000,1,   7,   4,   1,1.00576, -34.2115,1.10000,0.90000,1.10000,0.90000
  7281,'MONT BELVI~4',  13.8000,1,   7,   4,   1,1.00576, -34.2115,1.10000,0.90000,1.10000,0.90000
  7282,'BAYTOWN 3 0 ', 230.0000,1,   7,   4,   1,1.01444, -32.3109,1.10000,0.90000,1.10000,0.90000
  7283,'BAYTOWN 3 1 ', 115.0000,1,   7,   4,   1,0.99775, -37.0169,1.10000,0.90000,1.10000,0.90000
  7284,'BAYTOWN 3 2 ',  13.2000,1,   7,   4,   1,1.01444, -32.3109,1.10000,0.90000,1.10000,0.90000
  7285,'BAYTOWN 3 3 ',  13.2000,2,   7,   4,   1,1.01456, -31.2528,1.10000,0.90000,1.10000,0.90000
  7286,'BAYTOWN 3 4 ',  13.2000,2,   7,   4,   1,1.01467, -29.8757,1.10000,0.90000,1.10000,0.90000
  7287,'BAYTOWN 3 5 ',  13.2000,2,   7,   4,   1,1.01444, -30.2026,1.10000,0.90000,1.10000,0.90000
  7288,'BAYTOWN 3 6 ',  13.2000,2,   7,   4,   1,1.01464, -30.0659,1.10000,0.90000,1.10000,0.90000
  7289,'BAYTOWN 3 7 ',  13.2000,2,   7,   4,   1,1.01466, -30.6370,1.10000,0.90000,1.10000,0.90000
  7290,'SPRING 6 0  ', 115.0000,1,   7,   5,   1,0.98122, -46.7125,1.10000,0.90000,1.10000,0.90000
  7291,'HUMBLE 2 0  ', 115.0000,1,   7,   5,   1,0.96997, -45.7430,1.10000,0.90000,1.10000,0.90000
  7292,'HOUSTON 69 0', 115.0000,1,   7,   5,   1,0.99641, -42.9303,1.10000,0.90000,1.10000,0.90000
  7293,'SANTA FE 2 0', 115.0000,1,   7,   2,   1,0.99898, -37.8634,1.10000,0.90000,1.10000,0.90000
  7294,'PORT BOLIV~1', 115.0000,1,   7,   4,   1,1.02044, -36.8256,1.10000,0.90000,1.10000,0.90000
  7295,'HOUSTON 42 0', 115.0000,1,   7,   5,   1,0.98222, -44.8822,1.10000,0.90000,1.10000,0.90000
  7296,'HOUSTON 85 0', 115.0000,1,   7,   3,   1,0.97810, -45.1489,1.10000,0.90000,1.10000,0.90000
  7297,'HOUSTON 50 0', 115.0000,1,   7,   3,   1,0.98112, -43.0215,1.10000,0.90000,1.10000,0.90000
  7298,'HOUSTON 62 0', 115.0000,1,   7,   3,   1,0.98390, -44.4287,1.10000,0.90000,1.10000,0.90000
  7299,'EAGLE LAKE 0', 115.0000,1,   7,   1,   1,0.98712, -40.6977,1.10000,0.90000,1.10000,0.90000
  7300,'CONROE 2 0  ', 115.0000,1,   7,   5,   1,1.02379, -47.2915,1.10000,0.90000,1.10000,0.90000
  7301,'WEBSTER 0   ', 115.0000,1,   7,   4,   1,0.98112, -40.6570,1.10000,0.90000,1.10000,0.90000
  7302,'SWEENY 0    ', 115.0000,1,   7,   1,   1,1.00889, -32.8985,1.10000,0.90000,1.10000,0.90000
  7303,'BLESSING 0  ', 115.0000,1,   7,   1,   1,1.01920, -33.1929,1.10000,0.90000,1.10000,0.90000
  7304,'WHARTON 1 0 ', 500.0000,1,   7,   1,   1,1.02868, -27.2978,1.10000,0.90000,1.10000,0.90000
  7305,'WHARTON 1 1 ', 230.0000,1,   7,   1,   1,1.02139, -31.3486,1.10000,0.90000,1.10000,0.90000
  7306,'WHARTON 1 2 ', 115.0000,1,   7,   1,   1,1.00810, -36.3137,1.10000,0.90000,1.10000,0.90000
  7307,'WHARTON 1 3 ',  24.0000,2,   7,   1,   1,1.04000, -26.1847,1.10000,0.90000,1.10000,0.90000
  7308,'WHARTON 1 4 ',  24.0000,2,   7,   1,   1,1.04000, -26.2365,1.10000,0.90000,1.10000,0.90000
  7309,'WHARTON 1 5 ',  24.0000,1,   7,   1,   1,1.02868, -27.2978,1.10000,0.90000,1.10000,0.90000
  7310,'WHARTON 1 6 ',  24.0000,2,   7,   1,   1,1.04000, -25.3419,1.10000,0.90000,1.10000,0.90000
  7311,'WHARTON 1 7 ',  24.0000,2,   7,   1,   1,1.04000, -26.0941,1.10000,0.90000,1.10000,0.90000
  7312,'LAKE JACKS~1', 230.0000,1,   7,   2,   1,1.02153, -30.8160,1.10000,0.90000,1.10000,0.90000
  7313,'LAKE JACKS~2', 115.0000,1,   7,   2,   1,1.00326, -34.8697,1.10000,0.90000,1.10000,0.90000
  7314,'BELLVILLE 0 ', 115.0000,1,   7,   5,   1,0.97978, -43.6102,1.10000,0.90000,1.10000,0.90000
  7315,'KATY 4 0    ', 115.0000,1,   7,   3,   1,1.00506, -44.6276,1.10000,0.90000,1.10000,0.90000
  7316,'HOUSTON 38 0', 115.0000,1,   7,   3,   1,0.98280, -42.2631,1.10000,0.90000,1.10000,0.90000
  7317,'FRIENDSWOO~1', 115.0000,1,   7,   4,   1,0.99010, -38.7639,1.10000,0.90000,1.10000,0.90000
  7318,'HOUSTON 17 0', 115.0000,1,   7,   4,   1,0.97804, -42.2325,1.10000,0.90000,1.10000,0.90000
  7319,'HOUSTON 66 0', 115.0000,1,   7,   5,   1,0.98339, -44.8253,1.10000,0.90000,1.10000,0.90000
  7320,'FREEPORT 1 0', 500.0000,1,   7,   2,   1,1.02799, -26.4882,1.10000,0.90000,1.10000,0.90000
  7321,'FREEPORT 1 1', 230.0000,1,   7,   2,   1,1.02375, -29.2541,1.10000,0.90000,1.10000,0.90000
  7322,'FREEPORT 1 2', 115.0000,1,   7,   2,   1,1.01182, -33.1766,1.10000,0.90000,1.10000,0.90000
  7323,'FREEPORT 1 3',  13.8000,2,   7,   2,   1,1.02000, -25.0289,1.10000,0.90000,1.10000,0.90000
  7324,'FREEPORT 1 4',  13.8000,2,   7,   2,   1,1.02000, -24.5213,1.10000,0.90000,1.10000,0.90000
  7325,'FREEPORT 1 5',  13.8000,2,   7,   2,   1,1.02000, -24.5114,1.10000,0.90000,1.10000,0.90000
  7326,'FREEPORT 1 6',  13.8000,2,   7,   2,   1,1.02000, -25.5216,1.10000,0.90000,1.10000,0.90000
  7327,'NEWGULF 0   ', 230.0000,1,   7,   1,   1,1.02282, -31.5041,1.10000,0.90000,1.10000,0.90000
  7328,'NEWGULF 1   ', 115.0000,1,   7,   1,   1,1.01563, -33.1972,1.10000,0.90000,1.10000,0.90000
  7329,'NEWGULF 2   ',  13.8000,2,   7,   1,   1,1.04000, -28.8857,1.10000,0.90000,1.10000,0.90000
  7330,'HOUSTON 60 0', 115.0000,1,   7,   3,   1,0.98660, -43.5398,1.10000,0.90000,1.10000,0.90000
  7331,'PASADENA 1 0', 500.0000,1,   7,   4,   1,1.01002, -31.4988,1.10000,0.90000,1.10000,0.90000
  7332,'PASADENA 1 1', 230.0000,1,   7,   4,   1,1.00450, -33.9547,1.10000,0.90000,1.10000,0.90000
  7333,'PASADENA 1 2', 115.0000,1,   7,   4,   1,0.99167, -39.6456,1.10000,0.90000,1.10000,0.90000
  7334,'PASADENA 1 3',  20.0000,1,   7,   4,   1,1.01002, -31.4988,1.10000,0.90000,1.10000,0.90000
  7335,'PASADENA 1 4',  20.0000,2,   7,   4,   1,1.04000, -30.8396,1.10000,0.90000,1.10000,0.90000
  7336,'STAFFORD 0  ', 115.0000,1,   7,   3,   1,0.99707, -41.8330,1.10000,0.90000,1.10000,0.90000
  7337,'EDNA 0      ', 115.0000,1,   7,   6,   1,1.01167, -35.1326,1.10000,0.90000,1.10000,0.90000
  7338,'HOUSTON 21 0', 115.0000,1,   7,   4,   1,0.98477, -42.1743,1.10000,0.90000,1.10000,0.90000
  7339,'NEEDVILLE 0 ', 115.0000,1,   7,   1,   1,1.00052, -35.2841,1.10000,0.90000,1.10000,0.90000
  7340,'SEALY 0     ', 115.0000,1,   7,   3,   1,0.97921, -44.5855,1.10000,0.90000,1.10000,0.90000
  7341,'KATY 3 0    ', 500.0000,1,   7,   3,   1,1.01860, -31.4535,1.10000,0.90000,1.10000,0.90000
  7342,'KATY 3 1    ', 230.0000,1,   7,   3,   1,1.00469, -37.1002,1.10000,0.90000,1.10000,0.90000
  7343,'KATY 3 2    ', 115.0000,1,   7,   3,   1,0.97769, -42.2212,1.10000,0.90000,1.10000,0.90000
  7344,'HOUSTON 37 0', 115.0000,1,   7,   3,   1,0.97797, -45.0545,1.10000,0.90000,1.10000,0.90000
  7345,'HOUSTON 19 0', 115.0000,1,   7,   4,   1,0.98618, -41.5344,1.10000,0.90000,1.10000,0.90000
  7346,'THOMPSONS 0 ', 500.0000,1,   7,   3,   1,1.03169, -30.0675,1.10000,0.90000,1.10000,0.90000
  7347,'THOMPSONS 1 ', 230.0000,1,   7,   3,   1,1.01890, -33.0580,1.10000,0.90000,1.10000,0.90000
  7348,'THOMPSONS 2 ', 115.0000,1,   7,   3,   1,1.00913, -36.5693,1.10000,0.90000,1.10000,0.90000
  7349,'THOMPSONS 3 ',  13.8000,2,   7,   3,   1,1.04000, -29.1304,1.10000,0.90000,1.10000,0.90000
  7350,'THOMPSONS 4 ',  13.8000,2,   7,   3,   1,1.04000, -27.8189,1.10000,0.90000,1.10000,0.90000
  7351,'THOMPSONS 5 ',  13.8000,2,   7,   3,   1,1.04000, -27.0849,1.10000,0.90000,1.10000,0.90000
  7352,'THOMPSONS 6 ',  13.8000,2,   7,   3,   1,1.04000, -27.3026,1.10000,0.90000,1.10000,0.90000
  7353,'THOMPSONS 7 ',  13.8000,2,   7,   3,   1,1.04000, -28.1405,1.10000,0.90000,1.10000,0.90000
  7354,'THOMPSONS 8 ',  13.8000,2,   7,   3,   1,1.04000, -28.9929,1.10000,0.90000,1.10000,0.90000
  7355,'THOMPSONS 9 ',  13.8000,2,   7,   3,   1,1.04000, -28.9832,1.10000,0.90000,1.10000,0.90000
  7356,'THOMPSONS 10',  13.8000,2,   7,   3,   1,1.04000, -29.0980,1.10000,0.90000,1.10000,0.90000
  7357,'THOMPSONS 11',  13.8000,2,   7,   3,   1,1.04000, -29.7209,1.10000,0.90000,1.10000,0.90000
  7358,'THOMPSONS 12',  13.8000,2,   7,   3,   1,1.04000, -27.5132,1.10000,0.90000,1.10000,0.90000
  7359,'THOMPSONS 13',  13.8000,2,   7,   3,   1,1.04000, -28.9845,1.10000,0.90000,1.10000,0.90000
  7360,'THOMPSONS 14',  13.8000,2,   7,   3,   1,1.04000, -28.2530,1.10000,0.90000,1.10000,0.90000
  7361,'THOMPSONS 15',  13.8000,2,   7,   3,   1,1.04000, -28.7210,1.10000,0.90000,1.10000,0.90000
  7362,'HOUSTON 61 0', 115.0000,1,   7,   3,   1,0.98164, -44.1626,1.10000,0.90000,1.10000,0.90000
  7363,'GALVESTON ~4', 115.0000,1,   7,   2,   1,0.99775, -38.1398,1.10000,0.90000,1.10000,0.90000
  7364,'EAST BERNA~1', 115.0000,1,   7,   1,   1,0.98191, -42.3591,1.10000,0.90000,1.10000,0.90000
  7365,'HOUSTON 20 0', 115.0000,1,   7,   4,   1,0.98711, -43.3580,1.10000,0.90000,1.10000,0.90000
  7366,'CHANNELVIE~1', 500.0000,1,   7,   4,   1,1.01805, -29.7419,1.10000,0.90000,1.10000,0.90000
  7367,'CHANNELVIE~2', 230.0000,1,   7,   4,   1,1.00645, -34.2918,1.10000,0.90000,1.10000,0.90000
  7368,'CHANNELVIE~7', 115.0000,1,   7,   4,   1,0.99580, -39.1068,1.10000,0.90000,1.10000,0.90000
  7369,'CHANNELVIE~8',  18.0000,2,   7,   4,   1,1.04000, -27.8792,1.10000,0.90000,1.10000,0.90000
  7370,'CHANNELVIE~9',  18.0000,2,   7,   4,   1,1.04000, -27.3704,1.10000,0.90000,1.10000,0.90000
  7371,'CHANNELVI~10',  18.0000,2,   7,   4,   1,1.04000, -27.7833,1.10000,0.90000,1.10000,0.90000
  7372,'CHANNELVI~11',  18.0000,2,   7,   4,   1,1.04000, -27.9252,1.10000,0.90000,1.10000,0.90000
  7373,'CHANNELVI~12',  18.0000,2,   7,   4,   1,1.04000, -29.0650,1.10000,0.90000,1.10000,0.90000
  7374,'CHANNELVI~13',  18.0000,2,   7,   4,   1,1.04000, -28.2807,1.10000,0.90000,1.10000,0.90000
  7375,'CHANNELVI~14',  18.0000,2,   7,   4,   1,1.04000, -27.0703,1.10000,0.90000,1.10000,0.90000
  7376,'CHANNELVIE~3',  18.0000,2,   7,   4,   1,1.04000, -27.2759,1.10000,0.90000,1.10000,0.90000
  7377,'CHANNELVIE~4',  18.0000,2,   7,   4,   1,1.04000, -27.8753,1.10000,0.90000,1.10000,0.90000
  7378,'CHANNELVIE~5',  18.0000,2,   7,   4,   1,1.04000, -27.3906,1.10000,0.90000,1.10000,0.90000
  7379,'CHANNELVIE~6',  18.0000,2,   7,   4,   1,1.04000, -27.5703,1.10000,0.90000,1.10000,0.90000
  7380,'FREEPORT 3 0', 115.0000,1,   7,   2,   1,1.00377, -34.5458,1.10000,0.90000,1.10000,0.90000
  7381,'HOUSTON 15 0', 115.0000,1,   7,   4,   1,0.98882, -44.1674,1.10000,0.90000,1.10000,0.90000
  7382,'HOUSTON 31 0', 115.0000,1,   7,   3,   1,0.98207, -42.6880,1.10000,0.90000,1.10000,0.90000
  7383,'ROSHARON 0  ', 115.0000,1,   7,   2,   1,0.99124, -38.8617,1.10000,0.90000,1.10000,0.90000
  7384,'HOUSTON 44 0', 115.0000,1,   7,   3,   1,0.98279, -43.6641,1.10000,0.90000,1.10000,0.90000
  7385,'HOUSTON 75 0', 115.0000,1,   7,   3,   1,0.98449, -45.0371,1.10000,0.90000,1.10000,0.90000
  7386,'HOUSTON 71 0', 115.0000,1,   7,   3,   1,0.98801, -43.7994,1.10000,0.90000,1.10000,0.90000
  7387,'HUMBLE 1 0  ', 115.0000,1,   7,   4,   1,0.97622, -44.0689,1.10000,0.90000,1.10000,0.90000
  7388,'HOUSTON 68 0', 115.0000,1,   7,   3,   1,0.99027, -44.5326,1.10000,0.90000,1.10000,0.90000
  7389,'WILLIS 1 0  ', 500.0000,3,   7,   5,   1,1.04000, -43.2950,1.10000,0.90000,1.10000,0.90000
  7390,'WILLIS 1 1  ', 230.0000,1,   7,   5,   1,1.02577, -44.3862,1.10000,0.90000,1.10000,0.90000
  7391,'WILLIS 1 2  ', 115.0000,1,   7,   5,   1,1.00772, -45.8208,1.10000,0.90000,1.10000,0.90000
  7392,'BAYTOWN 4 0 ', 115.0000,1,   7,   4,   1,1.00151, -38.9638,1.10000,0.90000,1.10000,0.90000
  7393,'VAN VLECK 0 ', 115.0000,1,   7,   1,   1,1.00000, -35.2140,1.10000,0.90000,1.10000,0.90000
  7394,'HUFFMAN 0   ', 115.0000,1,   7,   4,   1,0.97966, -42.8955,1.10000,0.90000,1.10000,0.90000
  7395,'HOUSTON 53 0', 115.0000,1,   7,   3,   1,0.98922, -44.6208,1.10000,0.90000,1.10000,0.90000
  7396,'HOUSTON 91 0', 115.0000,1,   7,   3,   1,0.98352, -43.6456,1.10000,0.90000,1.10000,0.90000
  7397,'ROSENBERG 0 ', 115.0000,1,   7,   3,   1,1.01278, -43.8855,1.10000,0.90000,1.10000,0.90000
  7398,'PASADENA 5 0', 115.0000,1,   7,   4,   1,0.99302, -39.9806,1.10000,0.90000,1.10000,0.90000
  7399,'HOUSTON 45 0', 115.0000,1,   7,   3,   1,0.99092, -42.2797,1.10000,0.90000,1.10000,0.90000
  7400,'HOUSTON 6 0 ', 500.0000,2,   7,   4,   1,1.00000, -30.4741,1.10000,0.90000,1.10000,0.90000
  7401,'HOUSTON 6 1 ', 230.0000,1,   7,   4,   1,1.00296, -33.5802,1.10000,0.90000,1.10000,0.90000
  7402,'HOUSTON 6 2 ', 115.0000,1,   7,   4,   1,0.99693, -38.3625,1.10000,0.90000,1.10000,0.90000
  7403,'PASADENA 4 0', 115.0000,1,   7,   4,   1,0.99306, -39.6067,1.10000,0.90000,1.10000,0.90000
  7404,'HOUSTON 57 0', 115.0000,1,   7,   5,   1,0.98027, -45.6179,1.10000,0.90000,1.10000,0.90000
  7405,'GALVESTON ~3', 115.0000,1,   7,   2,   1,1.00891, -37.9117,1.10000,0.90000,1.10000,0.90000
  7406,'POINT COMF~1', 500.0000,2,   7,   6,   1,1.04000, -26.8863,1.10000,0.90000,1.10000,0.90000
  7407,'POINT COMF~2', 230.0000,1,   7,   6,   1,1.03394, -27.5885,1.10000,0.90000,1.10000,0.90000
  7408,'POINT COMF~3', 115.0000,1,   7,   6,   1,1.01495, -30.9407,1.10000,0.90000,1.10000,0.90000
  7409,'KATY 2 0    ', 230.0000,1,   7,   3,   1,1.00278, -37.8349,1.10000,0.90000,1.10000,0.90000
  7410,'KATY 2 1    ', 115.0000,1,   7,   3,   1,0.98678, -42.7169,1.10000,0.90000,1.10000,0.90000
  7411,'SPRING 3 0  ', 115.0000,1,   7,   5,   1,0.98835, -46.6761,1.10000,0.90000,1.10000,0.90000
  7412,'DANBURY 0   ', 115.0000,1,   7,   2,   1,0.99521, -37.4297,1.10000,0.90000,1.10000,0.90000
  7413,'WHARTON 2 0 ', 115.0000,1,   7,   1,   1,0.99986, -38.5281,1.10000,0.90000,1.10000,0.90000
  7414,'VICTORIA 1 0', 500.0000,1,   7,   6,   1,1.03712, -28.9088,1.10000,0.90000,1.10000,0.90000
  7415,'VICTORIA 1 1', 230.0000,1,   7,   6,   1,1.02993, -28.7012,1.10000,0.90000,1.10000,0.90000
  7416,'VICTORIA 1 2', 115.0000,1,   7,   6,   1,1.02245, -31.0948,1.10000,0.90000,1.10000,0.90000
  7417,'HOUSTON 64 0', 115.0000,1,   7,   3,   1,0.99874, -43.4008,1.10000,0.90000,1.10000,0.90000
  7418,'HOUSTON 65 0', 115.0000,1,   7,   3,   1,0.99914, -42.9286,1.10000,0.90000,1.10000,0.90000
  7419,'LA PORTE 0  ', 115.0000,2,   7,   4,   1,1.00000, -37.8984,1.10000,0.90000,1.10000,0.90000
  7420,'MAGNOLIA 1 0', 230.0000,1,   7,   5,   1,1.00385, -42.2034,1.10000,0.90000,1.10000,0.90000
  7421,'MAGNOLIA 1 1', 115.0000,1,   7,   5,   1,0.98815, -46.7897,1.10000,0.90000,1.10000,0.90000
  7422,'ALVIN 0     ', 500.0000,2,   7,   2,   1,1.04000, -27.3915,1.10000,0.90000,1.10000,0.90000
  7423,'ALVIN 1     ', 230.0000,1,   7,   2,   1,1.01820, -32.1856,1.10000,0.90000,1.10000,0.90000
  7424,'ALVIN 2     ', 115.0000,1,   7,   2,   1,0.99906, -37.0526,1.10000,0.90000,1.10000,0.90000
  7425,'HOUSTON 86 0', 115.0000,1,   7,   3,   1,0.98204, -45.8663,1.10000,0.90000,1.10000,0.90000
  7426,'BRAZORIA 0  ', 115.0000,1,   7,   2,   1,0.99200, -34.8975,1.10000,0.90000,1.10000,0.90000
  7427,'HOUSTON 87 0', 115.0000,1,   7,   3,   1,0.98023, -45.2836,1.10000,0.90000,1.10000,0.90000
  7428,'FREEPORT 2 0', 500.0000,2,   7,   2,   1,1.04000, -29.1715,1.10000,0.90000,1.10000,0.90000
  7429,'FREEPORT 2 1', 230.0000,1,   7,   2,   1,1.02762, -30.1372,1.10000,0.90000,1.10000,0.90000
  7430,'FREEPORT 2 2', 115.0000,1,   7,   2,   1,1.00685, -34.2407,1.10000,0.90000,1.10000,0.90000
  7431,'CONROE 6 0  ', 115.0000,1,   7,   5,   1,0.99053, -46.0101,1.10000,0.90000,1.10000,0.90000
  7432,'MADISONVIL~1', 115.0000,1,   7,   5,   1,0.99968, -62.1514,1.10000,0.90000,1.10000,0.90000
  8001,'NORMANGEE 0 ', 115.0000,1,   8,   7,   1,1.01264, -58.6030,1.10000,0.90000,1.10000,0.90000
  8002,'ARP 0       ', 115.0000,1,   8,   8,   1,1.01405, -72.2616,1.10000,0.90000,1.10000,0.90000
  8003,'CENTERVILL~1', 115.0000,1,   8,   7,   1,1.01883, -60.6167,1.10000,0.90000,1.10000,0.90000
  8004,'LUFKIN 3 0  ', 230.0000,1,   8,   8,   1,1.02351, -61.6226,1.10000,0.90000,1.10000,0.90000
  8005,'LUFKIN 3 1  ', 115.0000,1,   8,   8,   1,1.02671, -62.8063,1.10000,0.90000,1.10000,0.90000
  8006,'FLINT 0     ', 115.0000,1,   8,   8,   1,1.02509, -69.1436,1.10000,0.90000,1.10000,0.90000
  8007,'BULLARD 0   ', 115.0000,1,   8,   8,   1,1.00960, -69.9361,1.10000,0.90000,1.10000,0.90000
  8008,'CHANDLER 0  ', 115.0000,1,   8,   8,   1,0.98695, -72.6199,1.10000,0.90000,1.10000,0.90000
  8009,'PLANTERSVI~1', 115.0000,1,   8,   7,   1,0.99069, -48.9199,1.10000,0.90000,1.10000,0.90000
  8010,'MARQUEZ 0   ', 115.0000,1,   8,   7,   1,1.01112, -56.8531,1.10000,0.90000,1.10000,0.90000
  8011,'TENNESSEE ~1', 115.0000,1,   8,   7,   1,1.00113, -61.9558,1.10000,0.90000,1.10000,0.90000
  8012,'ANDERSON 0  ', 115.0000,1,   8,   7,   1,1.00806, -49.0560,1.10000,0.90000,1.10000,0.90000
  8013,'MINEOLA 0   ', 115.0000,1,   8,   8,   1,1.00528, -73.4704,1.10000,0.90000,1.10000,0.90000
  8014,'LOVELADY 0  ', 115.0000,1,   8,   7,   1,0.99143, -66.7906,1.10000,0.90000,1.10000,0.90000
  8015,'HUNTINGTON 0', 115.0000,1,   8,   8,   1,1.00518, -67.0419,1.10000,0.90000,1.10000,0.90000
  8016,'BRYAN 4 0   ', 115.0000,1,   8,   7,   1,1.00947, -54.0445,1.10000,0.90000,1.10000,0.90000
  8017,'FRANKSTON 0 ', 115.0000,1,   8,   8,   1,1.00185, -69.9849,1.10000,0.90000,1.10000,0.90000
  8018,'TYLER 4 0   ', 230.0000,1,   8,   8,   1,1.02017, -66.0124,1.10000,0.90000,1.10000,0.90000
  8019,'TYLER 4 1   ', 115.0000,1,   8,   8,   1,1.02749, -70.2094,1.10000,0.90000,1.10000,0.90000
  8020,'BEN WHEELE~1', 115.0000,1,   8,   8,   1,0.99201, -71.9818,1.10000,0.90000,1.10000,0.90000
  8021,'GARRISON 0  ', 115.0000,1,   8,   8,   1,1.01720, -66.2264,1.10000,0.90000,1.10000,0.90000
  8022,'ETOILE 0    ', 115.0000,1,   8,   8,   1,1.02257, -67.3075,1.10000,0.90000,1.10000,0.90000
  8023,'LUFKIN 1 0  ', 115.0000,1,   8,   8,   1,1.01984, -64.0695,1.10000,0.90000,1.10000,0.90000
  8024,'LUFKIN 1 1  ',  13.8000,2,   8,   8,   1,1.02160, -60.6559,1.10000,0.90000,1.10000,0.90000
  8025,'PALESTINE ~1', 115.0000,1,   8,   8,   1,1.02337, -69.0069,1.10000,0.90000,1.10000,0.90000
  8026,'LINDALE 0   ', 115.0000,1,   8,   8,   1,0.99312, -73.8021,1.10000,0.90000,1.10000,0.90000
  8027,'WHITEHOUSE 0', 115.0000,1,   8,   8,   1,1.01768, -69.7872,1.10000,0.90000,1.10000,0.90000
  8028,'OVERTON 0   ', 115.0000,1,   8,   8,   1,1.00421, -73.3355,1.10000,0.90000,1.10000,0.90000
  8029,'GRAND SALI~1', 115.0000,1,   8,   8,   1,0.98886, -72.9403,1.10000,0.90000,1.10000,0.90000
  8030,'SHIRO 0     ', 500.0000,1,   8,   7,   1,1.02598, -45.0377,1.10000,0.90000,1.10000,0.90000
  8031,'SHIRO 1     ', 230.0000,1,   8,   7,   1,1.02125, -45.4644,1.10000,0.90000,1.10000,0.90000
  8032,'SHIRO 2     ', 115.0000,1,   8,   7,   1,1.01191, -48.7094,1.10000,0.90000,1.10000,0.90000
  8033,'SHIRO 3     ',  13.8000,1,   8,   7,   1,1.02598, -45.0377,1.10000,0.90000,1.10000,0.90000
  8034,'SHIRO 4     ',  13.8000,1,   8,   7,   1,1.02598, -45.0377,1.10000,0.90000,1.10000,0.90000
  8035,'SHIRO 5     ',  13.8000,1,   8,   7,   1,1.02598, -45.0377,1.10000,0.90000,1.10000,0.90000
  8036,'SHIRO 6     ',  13.8000,1,   8,   7,   1,1.02598, -45.0377,1.10000,0.90000,1.10000,0.90000
  8037,'MIDWAY 0    ', 115.0000,1,   8,   7,   1,0.99380, -64.2943,1.10000,0.90000,1.10000,0.90000
  8038,'SULPHUR SP~1', 115.0000,1,   8,   8,   1,0.99975, -65.8103,1.10000,0.90000,1.10000,0.90000
  8039,'VAN 0       ', 115.0000,1,   8,   8,   1,0.99894, -73.1342,1.10000,0.90000,1.10000,0.90000
  8040,'MURCHISON 0 ', 115.0000,1,   8,   8,   1,0.99046, -69.2054,1.10000,0.90000,1.10000,0.90000
  8041,'NACOGDOCHE~2', 115.0000,1,   8,   8,   1,1.01694, -68.6815,1.10000,0.90000,1.10000,0.90000
  8042,'DIBOLL 0    ', 115.0000,1,   8,   8,   1,0.99792, -67.4489,1.10000,0.90000,1.10000,0.90000
  8043,'FAIRFIELD ~1', 500.0000,1,   8,   7,   1,1.01464, -54.5322,1.10000,0.90000,1.10000,0.90000
  8044,'FAIRFIELD ~2', 230.0000,1,   8,   7,   1,1.01261, -56.8885,1.10000,0.90000,1.10000,0.90000
  8045,'FAIRFIELD ~3', 115.0000,1,   8,   7,   1,1.01015, -60.2398,1.10000,0.90000,1.10000,0.90000
  8046,'FAIRFIELD ~4',  18.0000,2,   8,   7,   1,1.01000, -54.1370,1.10000,0.90000,1.10000,0.90000
  8047,'FAIRFIELD ~5',  18.0000,1,   8,   7,   1,1.01464, -54.5322,1.10000,0.90000,1.10000,0.90000
  8048,'FAIRFIELD ~6',  18.0000,2,   8,   7,   1,1.04000, -53.8044,1.10000,0.90000,1.10000,0.90000
  8049,'FAIRFIELD ~7',  18.0000,2,   8,   7,   1,1.01000, -54.2657,1.10000,0.90000,1.10000,0.90000
  8050,'FAIRFIELD ~8',  18.0000,1,   8,   7,   1,1.01464, -54.5322,1.10000,0.90000,1.10000,0.90000
  8051,'FAIRFIELD ~9',  18.0000,1,   8,   7,   1,1.01464, -54.5322,1.10000,0.90000,1.10000,0.90000
  8052,'TYLER 8 0   ', 115.0000,1,   8,   8,   1,1.01707, -71.1564,1.10000,0.90000,1.10000,0.90000
  8053,'ATHENS 1 0  ', 115.0000,1,   8,   8,   1,0.98804, -71.0809,1.10000,0.90000,1.10000,0.90000
  8054,'BUFFALO 0   ', 115.0000,1,   8,   7,   1,0.99187, -67.4410,1.10000,0.90000,1.10000,0.90000
  8055,'RUSK 0      ', 115.0000,1,   8,   8,   1,1.01738, -66.8355,1.10000,0.90000,1.10000,0.90000
  8056,'WINONA 0    ', 115.0000,1,   8,   8,   1,1.02327, -71.8731,1.10000,0.90000,1.10000,0.90000
  8057,'FAIRFIELD~10', 500.0000,1,   8,   7,   1,1.02456, -58.4682,1.10000,0.90000,1.10000,0.90000
  8058,'FAIRFIELD~11', 230.0000,1,   8,   7,   1,1.01535, -57.8986,1.10000,0.90000,1.10000,0.90000
  8059,'FAIRFIELD~12', 115.0000,1,   8,   7,   1,1.01090, -59.9466,1.10000,0.90000,1.10000,0.90000
  8060,'FAIRFIELD~13',  13.8000,1,   8,   7,   1,1.02456, -58.4682,1.10000,0.90000,1.10000,0.90000
  8061,'FAIRFIELD~14',  13.8000,1,   8,   7,   1,1.02456, -58.4682,1.10000,0.90000,1.10000,0.90000
  8062,'CUSHING 2 0 ', 115.0000,1,   8,   8,   1,1.02005, -63.1717,1.10000,0.90000,1.10000,0.90000
  8063,'NACOGDOCHE~3', 115.0000,1,   8,   8,   1,1.00178, -69.4561,1.10000,0.90000,1.10000,0.90000
  8064,'FAIRFIELD~15', 115.0000,1,   8,   7,   1,1.00778, -60.5317,1.10000,0.90000,1.10000,0.90000
  8065,'TRINIDAD 2 0', 115.0000,1,   8,   7,   1,0.99806, -66.9889,1.10000,0.90000,1.10000,0.90000
  8066,'DIKE 0      ', 115.0000,1,   8,   8,   1,1.00120, -64.6576,1.10000,0.90000,1.10000,0.90000
  8067,'JEWETT 1 0  ', 500.0000,1,   8,   7,   1,1.01578, -49.9849,1.10000,0.90000,1.10000,0.90000
  8068,'JEWETT 1 1  ', 230.0000,1,   8,   7,   1,1.01448, -52.2127,1.10000,0.90000,1.10000,0.90000
  8069,'JEWETT 1 2  ', 115.0000,1,   8,   7,   1,1.01566, -53.9997,1.10000,0.90000,1.10000,0.90000
  8070,'JEWETT 1 3  ',  13.8000,1,   8,   7,   1,1.01578, -49.9849,1.10000,0.90000,1.10000,0.90000
  8071,'JEWETT 1 4  ',  13.8000,2,   8,   7,   1,1.00000, -48.3311,1.10000,0.90000,1.10000,0.90000
  8072,'PALESTINE ~2', 115.0000,1,   8,   8,   1,0.98738, -65.7103,1.10000,0.90000,1.10000,0.90000
  8073,'EMORY 0     ', 115.0000,1,   8,   8,   1,0.99610, -72.7271,1.10000,0.90000,1.10000,0.90000
  8074,'MT. ENTERP~1', 500.0000,1,   8,   8,   1,1.02975, -52.5720,1.10000,0.90000,1.10000,0.90000
  8075,'MT. ENTERP~2', 230.0000,1,   8,   8,   1,1.02874, -55.9262,1.10000,0.90000,1.10000,0.90000
  8076,'MT. ENTERP~3', 115.0000,1,   8,   8,   1,1.02539, -60.0143,1.10000,0.90000,1.10000,0.90000
  8077,'MT. ENTERP~4',  13.8000,2,   8,   8,   1,1.03000, -50.2064,1.10000,0.90000,1.10000,0.90000
  8078,'MT. ENTERP~5',  13.8000,2,   8,   8,   1,1.03000, -50.0795,1.10000,0.90000,1.10000,0.90000
  8079,'MT. ENTERP~6',  13.8000,2,   8,   8,   1,1.03000, -50.6304,1.10000,0.90000,1.10000,0.90000
  8080,'MT. ENTERP~7',  13.8000,2,   8,   8,   1,1.03000, -50.3359,1.10000,0.90000,1.10000,0.90000
  8081,'TYLER 9 0   ', 115.0000,1,   8,   8,   1,0.99864, -72.3936,1.10000,0.90000,1.10000,0.90000
  8082,'FRANKLIN 0  ', 500.0000,1,   8,   7,   1,1.01565, -46.4637,1.10000,0.90000,1.10000,0.90000
  8083,'FRANKLIN 1  ', 230.0000,1,   8,   7,   1,1.01392, -49.0990,1.10000,0.90000,1.10000,0.90000
  8084,'FRANKLIN 2  ', 161.0000,1,   8,   7,   1,1.00404, -53.6442,1.10000,0.90000,1.10000,0.90000
  8085,'FRANKLIN 3  ', 161.0000,1,   8,   7,   1,1.00435, -54.2376,1.10000,0.90000,1.10000,0.90000
  8086,'FRANKLIN 4  ', 115.0000,1,   8,   7,   1,1.00598, -55.8154,1.10000,0.90000,1.10000,0.90000
  8087,'FRANKLIN 5  ',  18.0000,1,   8,   7,   1,1.01565, -46.4637,1.10000,0.90000,1.10000,0.90000
  8088,'FRANKLIN 6  ',  18.0000,2,   8,   7,   1,1.04000, -45.6189,1.10000,0.90000,1.10000,0.90000
  8089,'TYLER 3 0   ', 115.0000,1,   8,   8,   1,1.02146, -71.3935,1.10000,0.90000,1.10000,0.90000
  8090,'ELKHART 0   ', 115.0000,1,   8,   7,   1,1.00938, -69.3470,1.10000,0.90000,1.10000,0.90000
  8091,'WORTHAM 0   ', 115.0000,1,   8,   7,   1,1.02531, -63.6111,1.10000,0.90000,1.10000,0.90000
  8092,'OAKWOOD 0   ', 115.0000,1,   8,   7,   1,0.99790, -68.3335,1.10000,0.90000,1.10000,0.90000
  8093,'COOKVILLE 0 ', 115.0000,1,   8,   8,   1,1.01476, -61.7350,1.10000,0.90000,1.10000,0.90000
  8094,'COLLEGE ST~1', 230.0000,1,   8,   7,   1,0.99323, -48.2327,1.10000,0.90000,1.10000,0.90000
  8095,'COLLEGE ST~2', 115.0000,1,   8,   7,   1,0.98194, -51.0917,1.10000,0.90000,1.10000,0.90000
  8096,'EDGEWOOD 0  ', 115.0000,1,   8,   8,   1,0.99790, -71.0375,1.10000,0.90000,1.10000,0.90000
  8097,'CUSHING 1 0 ', 230.0000,1,   8,   8,   1,1.02647, -59.9228,1.10000,0.90000,1.10000,0.90000
  8098,'CUSHING 1 1 ', 115.0000,1,   8,   8,   1,1.02065, -63.3713,1.10000,0.90000,1.10000,0.90000
  8099,'CUSHING 1 2 ',  13.8000,2,   8,   8,   1,1.02581, -55.4053,1.10000,0.90000,1.10000,0.90000
  8100,'TYLER 2 0   ', 115.0000,1,   8,   8,   1,1.01961, -71.2711,1.10000,0.90000,1.10000,0.90000
  8101,'ALTO 0      ', 115.0000,1,   8,   8,   1,1.00189, -67.9136,1.10000,0.90000,1.10000,0.90000
  8102,'CALVERT 0   ', 115.0000,1,   8,   7,   1,0.99799, -51.3183,1.10000,0.90000,1.10000,0.90000
  8103,'JEWETT 2 0  ', 115.0000,1,   8,   7,   1,1.01157, -55.5681,1.10000,0.90000,1.10000,0.90000
  8104,'NAVASOTA 0  ', 115.0000,1,   8,   7,   1,1.00387, -49.3626,1.10000,0.90000,1.10000,0.90000
  8105,'MOUNT PLEA~7', 230.0000,1,   8,   8,   1,1.02035, -58.9553,1.10000,0.90000,1.10000,0.90000
  8106,'MOUNT PLEA~8', 115.0000,1,   8,   8,   1,1.00540, -62.6285,1.10000,0.90000,1.10000,0.90000
  8107,'SCROGGINS 0 ', 115.0000,1,   8,   8,   1,1.02827, -63.2405,1.10000,0.90000,1.10000,0.90000
  8108,'WILLS POIN~1', 115.0000,1,   8,   8,   1,1.00338, -73.1645,1.10000,0.90000,1.10000,0.90000
  8109,'ATHENS 2 0  ', 115.0000,1,   8,   8,   1,0.98825, -68.0840,1.10000,0.90000,1.10000,0.90000
  8110,'POINT 0     ', 115.0000,1,   8,   8,   1,1.01987, -68.5657,1.10000,0.90000,1.10000,0.90000
  8111,'LUFKIN 2 0  ', 115.0000,1,   8,   8,   1,1.01044, -66.1494,1.10000,0.90000,1.10000,0.90000
  8112,'JACKSONVIL~1', 500.0000,1,   8,   8,   1,1.03114, -60.5102,1.10000,0.90000,1.10000,0.90000
  8113,'JACKSONVIL~2', 230.0000,1,   8,   8,   1,1.02777, -61.3862,1.10000,0.90000,1.10000,0.90000
  8114,'JACKSONVIL~3', 115.0000,1,   8,   8,   1,1.02334, -63.3879,1.10000,0.90000,1.10000,0.90000
  8115,'JACKSONVIL~4',  13.8000,1,   8,   8,   1,1.03114, -60.5102,1.10000,0.90000,1.10000,0.90000
  8116,'JACKSONVIL~5',  13.8000,1,   8,   8,   1,1.03114, -60.5102,1.10000,0.90000,1.10000,0.90000
  8117,'JACKSONVIL~6',  13.8000,2,   8,   8,   1,1.04000, -59.8908,1.10000,0.90000,1.10000,0.90000
  8118,'CROCKETT 0  ', 115.0000,1,   8,   7,   1,0.99822, -68.6660,1.10000,0.90000,1.10000,0.90000
  8119,'HENDERSON ~1', 115.0000,1,   8,   8,   1,1.02111, -62.1192,1.10000,0.90000,1.10000,0.90000
  8120,'BRYAN 3 0   ', 115.0000,1,   8,   7,   1,1.01444, -54.2959,1.10000,0.90000,1.10000,0.90000
  8121,'JACKSONVIL~7', 115.0000,1,   8,   8,   1,1.01291, -67.3696,1.10000,0.90000,1.10000,0.90000
  8122,'BRYAN 5 0   ', 115.0000,1,   8,   7,   1,1.00395, -54.7878,1.10000,0.90000,1.10000,0.90000
  8123,'MALAKOFF 0  ', 115.0000,1,   8,   8,   1,0.99255, -67.4514,1.10000,0.90000,1.10000,0.90000
  8124,'CUMBY 0     ', 115.0000,1,   8,   8,   1,1.00842, -66.4692,1.10000,0.90000,1.10000,0.90000
  8125,'NACOGDOCHE~1', 115.0000,1,   8,   8,   1,1.01158, -69.0477,1.10000,0.90000,1.10000,0.90000
  8126,'MOUNT PLEA~1', 500.0000,1,   8,   8,   1,1.03168, -56.2934,1.10000,0.90000,1.10000,0.90000
  8127,'MOUNT PLEA~2', 230.0000,1,   8,   8,   1,1.03041, -57.3406,1.10000,0.90000,1.10000,0.90000
  8128,'MOUNT PLEA~3', 115.0000,1,   8,   8,   1,1.03113, -59.4686,1.10000,0.90000,1.10000,0.90000
  8129,'MOUNT PLEA~4',  18.0000,2,   8,   8,   1,1.03000, -55.0439,1.10000,0.90000,1.10000,0.90000
  8130,'MOUNT PLEA~5',  18.0000,2,   8,   8,   1,1.03000, -53.1772,1.10000,0.90000,1.10000,0.90000
  8131,'MOUNT PLEA~6',  18.0000,2,   8,   8,   1,1.03000, -54.7005,1.10000,0.90000,1.10000,0.90000
  8132,'TEAGUE 0    ', 115.0000,1,   8,   7,   1,0.98992, -65.7328,1.10000,0.90000,1.10000,0.90000
  8133,'TYLER 7 0   ', 230.0000,1,   8,   8,   1,1.02012, -64.8667,1.10000,0.90000,1.10000,0.90000
  8134,'TYLER 7 1   ', 115.0000,1,   8,   8,   1,1.01971, -67.8194,1.10000,0.90000,1.10000,0.90000
  8135,'TYLER 6 0   ', 115.0000,1,   8,   8,   1,1.02205, -70.9748,1.10000,0.90000,1.10000,0.90000
  8136,'YANTIS 0    ', 115.0000,1,   8,   8,   1,1.00290, -71.1799,1.10000,0.90000,1.10000,0.90000
  8137,'POLLOK 0    ', 115.0000,1,   8,   8,   1,1.00663, -66.0214,1.10000,0.90000,1.10000,0.90000
  8138,'TYLER 1 0   ', 115.0000,1,   8,   8,   1,1.02736, -72.1615,1.10000,0.90000,1.10000,0.90000
  8139,'COLLEGE ST~3', 230.0000,1,   8,   7,   1,0.99010, -48.8906,1.10000,0.90000,1.10000,0.90000
  8140,'COLLEGE ST~4', 115.0000,1,   8,   7,   1,0.98324, -51.3901,1.10000,0.90000,1.10000,0.90000
  8141,'HEARNE 0    ', 115.0000,1,   8,   7,   1,1.00263, -56.8174,1.10000,0.90000,1.10000,0.90000
  8142,'MOUNT VERN~1', 115.0000,1,   8,   8,   1,0.99938, -64.2975,1.10000,0.90000,1.10000,0.90000
  8143,'IOLA 0      ', 115.0000,1,   8,   7,   1,1.00818, -52.0175,1.10000,0.90000,1.10000,0.90000
  8144,'STREETMAN 0 ', 115.0000,1,   8,   7,   1,1.00327, -61.9279,1.10000,0.90000,1.10000,0.90000
  8145,'COMO 0      ', 115.0000,1,   8,   8,   1,1.00924, -68.3463,1.10000,0.90000,1.10000,0.90000
  8146,'HENDERSON ~2', 115.0000,1,   8,   8,   1,1.00109, -74.1024,1.10000,0.90000,1.10000,0.90000
  8147,'TRINIDAD 1 0', 230.0000,1,   8,   7,   1,1.00905, -59.9923,1.10000,0.90000,1.10000,0.90000
  8148,'TRINIDAD 1 1', 161.0000,1,   8,   7,   1,1.00447, -62.2890,1.10000,0.90000,1.10000,0.90000
  8149,'TRINIDAD 1 2', 115.0000,1,   8,   7,   1,0.99800, -66.7146,1.10000,0.90000,1.10000,0.90000
  8150,'ZAVALLA 0   ', 115.0000,1,   8,   8,   1,1.00907, -67.2528,1.10000,0.90000,1.10000,0.90000
  8151,'GRAPELAND 0 ', 115.0000,1,   8,   7,   1,1.02441, -69.5719,1.10000,0.90000,1.10000,0.90000
  8152,'BRYAN 2 0   ', 115.0000,1,   8,   7,   1,1.00659, -53.1696,1.10000,0.90000,1.10000,0.90000
  8153,'CANTON 0    ', 115.0000,1,   8,   8,   1,0.99410, -72.3903,1.10000,0.90000,1.10000,0.90000
  8154,'TYLER 5 0   ', 115.0000,1,   8,   8,   1,1.00562, -72.4723,1.10000,0.90000,1.10000,0.90000
  8155,'BREMOND 0   ', 500.0000,2,   8,   7,   1,1.00000, -47.4340,1.10000,0.90000,1.10000,0.90000
  8156,'BREMOND 1   ', 230.0000,1,   8,   7,   1,1.00386, -48.7373,1.10000,0.90000,1.10000,0.90000
  8157,'BREMOND 2   ', 115.0000,1,   8,   7,   1,0.99988, -50.8830,1.10000,0.90000,1.10000,0.90000
  8158,'BRYAN 1 0   ', 500.0000,1,   8,   7,   1,1.01022, -46.9157,1.10000,0.90000,1.10000,0.90000
  8159,'BRYAN 1 1   ', 230.0000,1,   8,   7,   1,1.00941, -48.5638,1.10000,0.90000,1.10000,0.90000
  8160,'BRYAN 1 2   ', 115.0000,1,   8,   7,   1,1.00594, -51.7261,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
  1001,'1 ',1,   1,   9,    20.781,     5.888,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1002,'1 ',1,   1,   9,    15.414,     4.367,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1007,'1 ',1,   1,   9,     7.008,     1.986,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1012,'1 ',1,   1,   9,     2.985,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1013,'1 ',1,   1,   9,     0.510,     0.144,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1013,'2 ',1,   1,   9,     1.518,     0.430,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1013,'3 ',1,   1,   9,    27.198,     7.706,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1014,'1 ',1,   1,   9,     2.220,     0.629,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1015,'1 ',1,   1,   9,     7.509,     2.128,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1016,'1 ',1,   1,   9,     2.889,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1017,'1 ',1,   1,   9,    18.345,     5.198,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1018,'1 ',1,   1,   9,     0.069,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1019,'1 ',1,   1,   9,    61.776,    17.503,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1024,'1 ',1,   1,   9,    63.039,    17.861,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1027,'1 ',1,   1,   9,     0.603,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1027,'2 ',1,   1,   9,   100.608,    28.506,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1028,'1 ',1,   1,   9,     1.425,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1028,'2 ',1,   1,   9,     0.753,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1028,'3 ',1,   1,   9,     4.899,     1.388,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1028,'4 ',1,   1,   9,     2.937,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1029,'1 ',1,   1,   9,    83.184,    23.569,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1030,'1 ',1,   1,   9,    23.046,     6.530,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1030,'2 ',1,   1,   9,     1.581,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1031,'1 ',1,   1,   9,     9.246,     2.620,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1036,'1 ',1,   1,   9,     1.017,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1036,'2 ',1,   1,   9,    12.579,     3.564,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1037,'1 ',1,   1,   9,   102.237,    28.967,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1040,'1 ',1,   1,   9,    44.358,    12.568,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1044,'1 ',1,   1,   9,     4.512,     1.278,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1044,'2 ',1,   1,   9,    10.170,     2.881,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1045,'1 ',1,   1,   9,    98.562,    27.926,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1046,'1 ',1,   1,   9,     0.006,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1046,'2 ',1,   1,   9,    11.079,     3.139,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1054,'1 ',1,   1,   9,     1.776,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1054,'2 ',1,   1,   9,     0.519,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1054,'3 ',1,   1,   9,    12.693,     3.596,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1055,'1 ',1,   1,   9,     3.978,     1.127,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1058,'1 ',1,   1,   9,     4.086,     1.158,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1058,'2 ',1,   1,   9,     9.369,     2.655,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1064,'1 ',1,   1,   9,     6.591,     1.867,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1064,'2 ',1,   1,   9,   117.168,    33.198,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1067,'1 ',1,   1,   9,   101.550,    28.773,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1068,'1 ',1,   1,   9,     0.690,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1068,'2 ',1,   1,   9,    58.713,    16.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1071,'1 ',1,   1,   9,    91.464,    25.915,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1083,'1 ',1,   1,   9,    39.945,    11.318,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1085,'1 ',1,   1,   9,     2.922,     0.828,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1085,'2 ',1,   1,   9,    18.375,     5.206,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1086,'1 ',1,   1,   9,    39.672,    11.240,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1087,'1 ',1,   1,   9,     0.909,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1089,'1 ',1,   1,   9,     0.831,     0.235,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1089,'2 ',1,   1,   9,    39.774,    11.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1091,'1 ',1,   1,   9,     4.713,     1.335,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1091,'2 ',1,   1,   9,     6.909,     1.958,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2001,'1 ',1,   2,  11,    14.307,     4.054,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2001,'2 ',1,   2,  11,    34.050,     9.647,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2007,'1 ',1,   2,  11,     9.540,     2.703,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2008,'1 ',1,   2,  10,     8.061,     2.284,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2009,'1 ',1,   2,  11,    39.135,    11.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'1 ',1,   2,  10,     5.106,     1.447,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'2 ',1,   2,  10,     9.606,     2.722,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'3 ',1,   2,  10,     2.928,     0.830,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'4 ',1,   2,  10,     0.192,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'5 ',1,   2,  10,    38.973,    11.042,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2014,'1 ',1,   2,  10,     3.624,     1.027,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2014,'2 ',1,   2,  10,    21.804,     6.178,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2015,'1 ',1,   2,  11,     4.686,     1.328,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2016,'1 ',1,   2,  11,    69.267,    19.626,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2020,'1 ',1,   2,  11,    47.973,    13.592,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2022,'1 ',1,   2,  11,    11.565,     3.277,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2025,'1 ',1,   2,  11,    39.618,    11.225,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2026,'1 ',1,   2,  10,     2.511,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2026,'2 ',1,   2,  10,     0.948,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2026,'3 ',1,   2,  10,     7.173,     2.032,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2026,'4 ',1,   2,  10,     7.938,     2.249,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2027,'1 ',1,   2,  11,     3.555,     1.007,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2028,'1 ',1,   2,  11,    14.238,     4.034,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2029,'1 ',1,   2,  10,     3.201,     0.907,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2030,'1 ',1,   2,  11,     3.912,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2030,'2 ',1,   2,  11,    43.233,    12.249,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2031,'1 ',1,   2,  10,     0.786,     0.223,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2031,'2 ',1,   2,  10,     1.272,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2031,'3 ',1,   2,  10,     3.708,     1.051,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2032,'1 ',1,   2,  11,     3.354,     0.950,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2033,'1 ',1,   2,  11,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2033,'2 ',1,   2,  11,    12.270,     3.477,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2034,'1 ',1,   2,  11,     5.340,     1.513,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2035,'1 ',1,   2,  10,     4.149,     1.176,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2035,'2 ',1,   2,  10,     0.534,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2036,'1 ',1,   2,  11,    41.586,    11.783,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2037,'1 ',1,   2,  11,     0.690,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2037,'2 ',1,   2,  11,     2.811,     0.796,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2038,'1 ',1,   2,  11,     2.604,     0.738,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2039,'1 ',1,   2,  11,     5.559,     1.575,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2040,'1 ',1,   2,  11,    15.903,     4.506,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2043,'1 ',1,   2,  11,     4.236,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2044,'1 ',1,   2,  11,    27.405,     7.765,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2045,'1 ',1,   2,  11,    22.605,     6.405,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2046,'1 ',1,   2,  11,    22.134,     6.271,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2047,'1 ',1,   2,  11,     9.408,     2.666,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2047,'2 ',1,   2,  11,     5.547,     1.572,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2048,'1 ',1,   2,  10,     6.417,     1.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2049,'1 ',1,   2,  10,     0.486,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2049,'2 ',1,   2,  10,     0.579,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2049,'3 ',1,   2,  10,    10.506,     2.977,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2050,'1 ',1,   2,  11,     3.657,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2051,'1 ',1,   2,  11,    17.850,     5.057,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2052,'1 ',1,   2,  10,     9.459,     2.680,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2052,'2 ',1,   2,  10,    15.378,     4.357,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2053,'1 ',1,   2,  11,    29.133,     8.254,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2055,'1 ',1,   2,  11,    49.620,    14.059,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2060,'1 ',1,   2,  11,     3.795,     1.075,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2063,'1 ',1,   2,  11,    65.616,    18.591,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2064,'1 ',1,   2,  11,     7.038,     1.994,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2064,'2 ',1,   2,  11,     3.009,     0.853,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2065,'1 ',1,   2,  11,    78.360,    22.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2066,'1 ',1,   2,  10,     4.050,     1.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2066,'2 ',1,   2,  10,     2.541,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2066,'3 ',1,   2,  10,     0.522,     0.148,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2067,'1 ',1,   2,  11,    53.967,    15.291,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2068,'1 ',1,   2,  11,     5.760,     1.632,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2069,'1 ',1,   2,  11,    21.924,     6.212,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2072,'1 ',1,   2,  11,     9.705,     2.750,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2079,'1 ',1,   2,  10,     4.479,     1.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2080,'1 ',1,   2,  11,    16.932,     4.797,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2081,'1 ',1,   2,  11,     4.464,     1.265,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2082,'1 ',1,   2,  11,    59.031,    16.725,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2086,'1 ',1,   2,  11,     2.193,     0.621,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2087,'1 ',1,   2,  10,     7.896,     2.237,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2090,'1 ',1,   2,  11,     2.424,     0.687,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2091,'1 ',1,   2,  10,    17.046,     4.830,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2092,'1 ',1,   2,  11,    24.108,     6.831,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2106,'1 ',1,   2,  11,    14.403,     4.081,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2107,'1 ',1,   2,  11,    74.151,    21.009,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2108,'1 ',1,   2,  10,     2.145,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2109,'1 ',1,   2,  11,    33.810,     9.579,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2110,'1 ',1,   2,  11,     8.589,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2111,'1 ',1,   2,  11,     7.002,     1.984,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2111,'2 ',1,   2,  11,     6.951,     1.969,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2112,'1 ',1,   2,  11,     4.542,     1.287,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2114,'1 ',1,   2,  11,    70.776,    20.053,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2121,'1 ',1,   2,  11,     2.334,     0.661,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2122,'1 ',1,   2,  11,     6.723,     1.905,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2124,'1 ',1,   2,  11,    21.285,     6.031,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2125,'1 ',1,   2,  11,     4.056,     1.149,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2126,'1 ',1,   2,  11,    14.235,     4.033,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2129,'1 ',1,   2,  11,     6.633,     1.879,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2132,'1 ',1,   2,  10,    11.940,     3.383,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2133,'1 ',1,   2,  11,     5.679,     1.609,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3002,'1 ',1,   3,  28,   112.860,    31.977,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3005,'1 ',1,   3,  28,     0.792,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3005,'2 ',1,   3,  28,     0.825,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3005,'3 ',1,   3,  28,     5.724,     1.622,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3006,'1 ',1,   3,  27,     7.347,     2.082,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3007,'1 ',1,   3,  27,    14.964,     4.240,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3008,'1 ',1,   3,  27,    18.996,     5.382,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3008,'2 ',1,   3,  27,     0.813,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3009,'1 ',1,   3,  28,    12.540,     3.553,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3010,'1 ',1,   3,  28,     4.671,     1.323,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3011,'1 ',1,   3,  28,    18.981,     5.378,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3011,'2 ',1,   3,  28,     8.157,     2.311,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3012,'1 ',1,   3,  28,     0.564,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3013,'1 ',1,   3,  27,    64.557,    18.291,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3014,'1 ',1,   3,  28,    22.002,     6.234,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3015,'1 ',1,   3,  27,     5.364,     1.520,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3021,'1 ',1,   3,  27,     0.525,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3021,'2 ',1,   3,  27,     1.416,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3022,'1 ',1,   3,  27,    24.591,     6.967,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3023,'1 ',1,   3,  27,    10.407,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3024,'1 ',1,   3,  28,    10.131,     2.870,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3025,'1 ',1,   3,  28,    13.674,     3.874,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3029,'1 ',1,   3,  28,     4.866,     1.379,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3030,'1 ',1,   3,  27,   129.720,    36.754,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3031,'1 ',1,   3,  27,    14.733,     4.174,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3032,'1 ',1,   3,  27,    72.864,    20.645,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3035,'1 ',1,   3,  28,     3.465,     0.982,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3036,'1 ',1,   3,  28,     1.299,     0.368,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3036,'2 ',1,   3,  28,     4.503,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3040,'1 ',1,   3,  27,    14.607,     4.139,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3042,'1 ',1,   3,  27,     5.016,     1.421,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3042,'2 ',1,   3,  27,     3.738,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3049,'1 ',1,   3,  27,    10.584,     2.999,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'1 ',1,   3,  28,     0.843,     0.239,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'2 ',1,   3,  28,   144.447,    40.927,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3052,'1 ',1,   3,  28,     8.076,     2.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3066,'1 ',1,   3,  28,    22.035,     6.243,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3069,'1 ',1,   3,  27,     3.813,     1.080,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3072,'1 ',1,   3,  27,     5.985,     1.696,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3075,'1 ',1,   3,  28,    12.183,     3.452,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3076,'1 ',1,   3,  28,    10.794,     3.058,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3077,'1 ',1,   3,  27,    68.655,    19.452,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3093,'1 ',1,   3,  28,     5.046,     1.430,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3099,'1 ',1,   3,  27,    12.078,     3.422,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3100,'1 ',1,   3,  27,     8.526,     2.416,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3101,'1 ',1,   3,  28,     0.105,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3101,'2 ',1,   3,  28,     2.793,     0.791,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3101,'3 ',1,   3,  28,     6.534,     1.851,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3102,'1 ',1,   3,  27,    75.255,    21.322,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3103,'1 ',1,   3,  27,     0.333,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3103,'2 ',1,   3,  27,    38.985,    11.046,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3107,'1 ',1,   3,  28,    14.868,     4.213,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3108,'1 ',1,   3,  28,    23.523,     6.665,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3114,'1 ',1,   3,  27,     0.153,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3114,'2 ',1,   3,  27,    98.154,    27.810,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3115,'1 ',1,   3,  27,     6.018,     1.705,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3115,'2 ',1,   3,  27,     3.558,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3123,'1 ',1,   3,  28,    66.066,    18.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3124,'1 ',1,   3,  28,    64.539,    18.286,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3125,'1 ',1,   3,  27,    91.257,    25.856,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3126,'1 ',1,   3,  28,     9.957,     2.821,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3128,'1 ',1,   3,  27,     2.820,     0.799,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'1 ',1,   3,  27,     3.429,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'2 ',1,   3,  27,     0.930,     0.264,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'3 ',1,   3,  27,     3.888,     1.102,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'4 ',1,   3,  27,    83.907,    23.774,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3132,'1 ',1,   3,  28,     9.564,     2.710,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3136,'1 ',1,   3,  27,    46.956,    13.304,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3138,'1 ',1,   3,  28,     6.129,     1.737,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3138,'2 ',1,   3,  28,     4.818,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3139,'1 ',1,   3,  27,     0.480,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3139,'2 ',1,   3,  27,     4.317,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3139,'3 ',1,   3,  27,    10.119,     2.867,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3140,'1 ',1,   3,  27,     0.222,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3142,'1 ',1,   3,  27,     1.038,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3142,'2 ',1,   3,  27,     6.030,     1.709,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3143,'1 ',1,   3,  28,     5.754,     1.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3144,'1 ',1,   3,  28,     1.683,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3144,'2 ',1,   3,  28,     1.869,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3144,'3 ',1,   3,  28,     2.004,     0.568,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3145,'1 ',1,   3,  27,     0.954,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3145,'2 ',1,   3,  27,     1.986,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3146,'1 ',1,   3,  28,     0.204,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3146,'2 ',1,   3,  28,    11.832,     3.352,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3147,'1 ',1,   3,  28,    34.758,     9.848,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4002,'1 ',1,   4,  20,     1.008,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4003,'1 ',1,   4,  19,   127.293,    36.066,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4005,'1 ',1,   4,  20,   164.139,    46.506,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4006,'1 ',1,   4,  20,     1.332,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4006,'2 ',1,   4,  20,     1.422,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4007,'1 ',1,   4,  19,   183.657,    52.036,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4008,'1 ',1,   4,  20,    32.493,     9.206,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4011,'1 ',1,   4,  19,    16.050,     4.547,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4012,'1 ',1,   4,  19,    13.740,     3.893,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4013,'1 ',1,   4,  19,    92.349,    26.166,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4015,'1 ',1,   4,  20,   159.807,    45.279,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4016,'1 ',1,   4,  20,     6.246,     1.770,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4017,'1 ',1,   4,  21,    89.562,    25.376,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4018,'1 ',1,   4,  21,     7.137,     2.022,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4019,'1 ',1,   4,  19,    38.253,    10.838,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4019,'2 ',1,   4,  19,    97.575,    27.646,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4020,'1 ',1,   4,  21,   117.813,    33.380,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4021,'1 ',1,   4,  19,    31.971,     9.058,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4022,'1 ',1,   4,  20,     5.565,     1.577,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4023,'1 ',1,   4,  20,     5.064,     1.435,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4027,'1 ',1,   4,  19,    65.118,    18.450,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4031,'1 ',1,   4,  20,     2.748,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4032,'1 ',1,   4,  21,    91.389,    25.894,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4033,'1 ',1,   4,  20,   126.249,    35.771,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4034,'1 ',1,   4,  19,    37.641,    10.665,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4035,'1 ',1,   4,  21,    79.161,    22.429,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4036,'1 ',1,   4,  20,     9.336,     2.645,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4036,'2 ',1,   4,  20,    25.734,     7.291,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4037,'1 ',1,   4,  21,    28.722,     8.138,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4038,'1 ',1,   4,  21,    82.779,    23.454,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4038,'2 ',1,   4,  21,     0.525,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4040,'1 ',1,   4,  19,   225.663,    63.938,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4042,'1 ',1,   4,  19,   101.166,    28.664,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4042,'2 ',1,   4,  19,   114.012,    32.303,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4043,'1 ',1,   4,  19,     2.475,     0.701,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4048,'1 ',1,   4,  19,    13.104,     3.713,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4051,'1 ',1,   4,  21,    15.438,     4.374,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4051,'2 ',1,   4,  21,    73.953,    20.953,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4053,'1 ',1,   4,  19,     0.111,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4054,'1 ',1,   4,  21,     5.598,     1.586,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4055,'1 ',1,   4,  21,     1.608,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4055,'2 ',1,   4,  21,    16.173,     4.582,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4064,'1 ',1,   4,  21,     8.817,     2.498,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4066,'1 ',1,   4,  19,   191.532,    54.267,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4067,'1 ',1,   4,  19,   159.456,    45.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4068,'1 ',1,   4,  19,     2.646,     0.750,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4068,'2 ',1,   4,  19,    25.341,     7.180,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4069,'1 ',1,   4,  21,     4.239,     1.201,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4071,'1 ',1,   4,  19,   281.454,    79.745,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4072,'1 ',1,   4,  21,    51.708,    14.651,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4078,'1 ',1,   4,  21,    84.072,    23.820,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4079,'1 ',1,   4,  19,   171.213,    48.510,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4086,'1 ',1,   4,  19,    19.869,     5.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4087,'1 ',1,   4,  21,     2.082,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4088,'1 ',1,   4,  19,   212.520,    60.214,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4089,'1 ',1,   4,  19,     8.604,     2.438,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4099,'1 ',1,   4,  21,    15.168,     4.298,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4100,'1 ',1,   4,  21,    50.601,    14.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4101,'1 ',1,   4,  20,   128.139,    36.306,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4102,'1 ',1,   4,  19,    24.168,     6.848,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4103,'1 ',1,   4,  19,   189.879,    53.799,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4106,'1 ',1,   4,  19,    37.548,    10.639,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4107,'1 ',1,   4,  19,   118.362,    33.536,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4108,'1 ',1,   4,  21,    28.341,     8.030,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4109,'1 ',1,   4,  21,   110.859,    31.410,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4110,'1 ',1,   4,  19,    57.345,    16.248,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4111,'1 ',1,   4,  19,     1.743,     0.494,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4111,'2 ',1,   4,  19,   102.333,    28.994,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4112,'1 ',1,   4,  21,     5.586,     1.583,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4117,'1 ',1,   4,  20,    18.891,     5.352,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4118,'1 ',1,   4,  21,    13.881,     3.933,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4119,'1 ',1,   4,  19,     1.188,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4119,'2 ',1,   4,  19,    54.384,    15.409,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4120,'1 ',1,   4,  21,    46.524,    13.182,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4121,'1 ',1,   4,  19,     4.107,     1.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4122,'1 ',1,   4,  19,   146.109,    41.398,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4123,'1 ',1,   4,  21,    90.495,    25.640,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4124,'1 ',1,   4,  19,     3.141,     0.890,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4124,'2 ',1,   4,  19,    21.243,     6.019,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4125,'1 ',1,   4,  21,     4.503,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4126,'1 ',1,   4,  19,   127.380,    36.091,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4127,'1 ',1,   4,  21,    87.288,    24.732,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4128,'1 ',1,   4,  19,     2.148,     0.609,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4128,'2 ',1,   4,  19,   121.365,    34.387,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'1 ',1,   4,  20,     5.280,     1.496,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'2 ',1,   4,  20,     1.662,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'3 ',1,   4,  20,     1.515,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'4 ',1,   4,  20,    10.056,     2.849,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4130,'1 ',1,   4,  20,     9.483,     2.687,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4132,'1 ',1,   4,  20,    33.093,     9.376,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4139,'1 ',1,   4,  21,    10.617,     3.008,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4143,'1 ',1,   4,  20,    14.361,     4.069,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4144,'1 ',1,   4,  21,    16.356,     4.634,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4145,'1 ',1,   4,  21,    49.860,    14.127,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4147,'1 ',1,   4,  20,   193.644,    54.866,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4148,'1 ',1,   4,  20,     1.515,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4148,'2 ',1,   4,  20,     0.378,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4148,'3 ',1,   4,  20,    12.744,     3.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4149,'1 ',1,   4,  21,     1.137,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4149,'2 ',1,   4,  21,    60.219,    17.062,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4150,'1 ',1,   4,  21,    12.528,     3.550,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4154,'1 ',1,   4,  19,    26.325,     7.459,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4155,'1 ',1,   4,  19,     1.206,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4155,'2 ',1,   4,  19,    18.246,     5.170,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4156,'1 ',1,   4,  21,   108.009,    30.603,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4157,'1 ',1,   4,  19,   104.670,    29.656,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4159,'1 ',1,   4,  21,    36.183,    10.252,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4164,'1 ',1,   4,  19,     2.025,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4167,'1 ',1,   4,  19,     2.337,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4167,'2 ',1,   4,  19,     2.970,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4168,'1 ',1,   4,  21,     8.865,     2.512,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4169,'1 ',1,   4,  21,    27.681,     7.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4170,'1 ',1,   4,  21,    35.859,    10.160,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4171,'1 ',1,   4,  19,   167.634,    47.496,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4172,'1 ',1,   4,  20,    42.306,    11.987,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4173,'1 ',1,   4,  21,     0.591,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4173,'2 ',1,   4,  21,    11.463,     3.248,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4174,'1 ',1,   4,  20,    19.164,     5.430,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4175,'1 ',1,   4,  20,     1.944,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4175,'2 ',1,   4,  20,     1.212,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4178,'1 ',1,   4,  21,     1.080,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4178,'2 ',1,   4,  21,    16.377,     4.640,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4179,'1 ',1,   4,  20,    19.920,     5.644,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4180,'1 ',1,   4,  21,    10.755,     3.047,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4182,'1 ',1,   4,  21,    22.680,     6.426,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4185,'1 ',1,   4,  19,    37.836,    10.720,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4186,'1 ',1,   4,  19,    18.087,     5.125,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4186,'2 ',1,   4,  19,    18.972,     5.375,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4187,'1 ',1,   4,  20,    15.060,     4.267,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4188,'1 ',1,   4,  20,     2.967,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4189,'1 ',1,   4,  20,     2.358,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4189,'2 ',1,   4,  20,     4.041,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4189,'3 ',1,   4,  20,    23.487,     6.655,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4190,'1 ',1,   4,  20,   132.459,    37.530,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4191,'1 ',1,   4,  19,     1.545,     0.438,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4191,'2 ',1,   4,  19,    44.889,    12.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4193,'1 ',1,   4,  19,   178.224,    50.497,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5003,'1 ',1,   5,  16,   113.643,    32.199,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5004,'1 ',1,   5,  14,     1.815,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5004,'2 ',1,   5,  14,     9.873,     2.797,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5005,'1 ',1,   5,  18,     8.946,     2.535,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5006,'1 ',1,   5,  16,   100.185,    28.386,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5007,'1 ',1,   5,  17,    72.054,    20.415,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5008,'1 ',1,   5,  15,     7.596,     2.152,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5009,'1 ',1,   5,  16,    62.676,    17.758,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5010,'1 ',1,   5,  16,   133.866,    37.929,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5011,'1 ',1,   5,  13,     7.644,     2.166,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5012,'1 ',1,   5,  17,    81.321,    23.041,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5013,'1 ',1,   5,  15,    19.335,     5.478,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5014,'1 ',1,   5,  17,    46.761,    13.249,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5016,'1 ',1,   5,  17,   181.164,    51.330,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5017,'1 ',1,   5,  17,    13.854,     3.925,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5022,'1 ',1,   5,  17,   140.238,    39.734,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5024,'1 ',1,   5,  13,    50.922,    14.428,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5025,'1 ',1,   5,  18,    74.457,    21.096,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5026,'1 ',1,   5,  17,    71.112,    20.148,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5027,'1 ',1,   5,  17,    74.127,    21.003,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5028,'1 ',1,   5,  17,     9.345,     2.648,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5029,'1 ',1,   5,  13,    12.774,     3.619,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5030,'1 ',1,   5,  12,    79.605,    22.555,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5031,'1 ',1,   5,  16,    42.360,    12.002,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5032,'1 ',1,   5,  16,    47.163,    13.363,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5034,'1 ',1,   5,  16,    55.350,    15.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5043,'1 ',1,   5,  16,    68.100,    19.295,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5044,'1 ',1,   5,  17,    17.496,     4.957,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5046,'1 ',1,   5,  18,    77.106,    21.847,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5048,'1 ',1,   5,  17,     0.456,     0.129,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5048,'2 ',1,   5,  17,   184.083,    52.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5050,'1 ',1,   5,  16,    64.602,    18.304,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5053,'1 ',1,   5,  16,   152.778,    43.287,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5054,'1 ',1,   5,  14,    21.171,     5.998,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5056,'1 ',1,   5,  12,    40.398,    11.446,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5062,'1 ',1,   5,  14,    43.740,    12.393,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5064,'1 ',1,   5,  17,    77.067,    21.836,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5070,'1 ',1,   5,  17,    74.652,    21.151,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5071,'1 ',1,   5,  13,    24.021,     6.806,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5071,'2 ',1,   5,  13,    50.091,    14.192,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5072,'1 ',1,   5,  16,    72.336,    20.495,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5073,'1 ',1,   5,  15,     8.835,     2.503,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5074,'1 ',1,   5,  16,    31.776,     9.003,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5075,'1 ',1,   5,  18,     0.774,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5075,'2 ',1,   5,  18,     3.186,     0.903,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5077,'1 ',1,   5,  16,    18.495,     5.240,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5078,'1 ',1,   5,  17,    66.423,    18.820,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5079,'1 ',1,   5,  13,    38.190,    10.820,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5080,'1 ',1,   5,  13,     8.601,     2.437,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5080,'2 ',1,   5,  13,     5.520,     1.564,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5080,'3 ',1,   5,  13,    23.493,     6.656,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5081,'1 ',1,   5,  13,    89.829,    25.452,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5082,'1 ',1,   5,  17,   102.216,    28.961,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5084,'1 ',1,   5,  16,   224.202,    63.524,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5085,'1 ',1,   5,  17,    51.303,    14.536,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5086,'1 ',1,   5,  17,    92.040,    26.078,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5087,'1 ',1,   5,  14,     4.131,     1.170,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5090,'1 ',1,   5,  16,   108.744,    30.811,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5091,'1 ',1,   5,  14,     5.334,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5092,'1 ',1,   5,  14,    17.625,     4.994,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5093,'1 ',1,   5,  17,    47.985,    13.596,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5094,'1 ',1,   5,  14,     2.664,     0.755,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5095,'1 ',1,   5,  17,    32.244,     9.136,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5096,'1 ',1,   5,  16,    61.737,    17.492,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5097,'1 ',1,   5,  17,    82.572,    23.395,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5098,'1 ',1,   5,  17,    67.056,    18.999,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5098,'2 ',1,   5,  17,    89.166,    25.264,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5099,'1 ',1,   5,  17,    67.635,    19.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5100,'1 ',1,   5,  16,    22.446,     6.360,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5101,'1 ',1,   5,  15,    22.635,     6.413,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5103,'1 ',1,   5,  16,   132.027,    37.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5103,'2 ',1,   5,  16,   102.468,    29.033,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5104,'1 ',1,   5,  17,    79.020,    22.389,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5105,'1 ',1,   5,  17,   105.270,    29.827,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5108,'1 ',1,   5,  17,    40.119,    11.367,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5109,'1 ',1,   5,  16,    53.979,    15.294,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5110,'1 ',1,   5,  12,     3.441,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5111,'1 ',1,   5,  16,    37.242,    10.552,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5112,'1 ',1,   5,  18,    14.250,     4.038,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5113,'1 ',1,   5,  17,    21.582,     6.115,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5114,'1 ',1,   5,  16,    56.946,    16.135,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5115,'1 ',1,   5,  16,    17.730,     5.023,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5116,'1 ',1,   5,  16,   141.561,    40.109,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5117,'1 ',1,   5,  17,   128.283,    36.347,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5118,'1 ',1,   5,  15,     8.649,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5119,'1 ',1,   5,  12,     4.398,     1.246,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5121,'1 ',1,   5,  15,    76.656,    21.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5122,'1 ',1,   5,  16,    64.995,    18.415,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5124,'1 ',1,   5,  13,    26.694,     7.563,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5125,'1 ',1,   5,  17,    67.917,    19.243,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5126,'1 ',1,   5,  16,   166.218,    47.095,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5126,'2 ',1,   5,  16,     6.993,     1.981,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5127,'1 ',1,   5,  18,     1.608,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5127,'2 ',1,   5,  18,     2.283,     0.647,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5128,'1 ',1,   5,  16,    90.513,    25.645,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5129,'1 ',1,   5,  18,     4.242,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5129,'2 ',1,   5,  18,    10.650,     3.018,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5130,'1 ',1,   5,  16,    99.786,    28.273,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5132,'1 ',1,   5,  13,   102.516,    29.046,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5133,'1 ',1,   5,  18,    12.159,     3.445,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5134,'1 ',1,   5,  15,    26.976,     7.643,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5135,'1 ',1,   5,  15,     9.714,     2.752,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5135,'2 ',1,   5,  15,    17.880,     5.066,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5136,'1 ',1,   5,  16,    11.940,     3.383,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5138,'1 ',1,   5,  13,   105.045,    29.763,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5139,'1 ',1,   5,  16,    86.382,    24.475,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5140,'1 ',1,   5,  13,     8.646,     2.450,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5141,'1 ',1,   5,  16,     9.891,     2.802,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5141,'2 ',1,   5,  16,    35.493,    10.056,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5142,'1 ',1,   5,  13,    15.534,     4.401,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5143,'1 ',1,   5,  17,    45.849,    12.991,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5143,'2 ',1,   5,  17,    41.598,    11.786,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5144,'1 ',1,   5,  13,    73.428,    20.805,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5145,'1 ',1,   5,  17,   117.855,    33.392,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5146,'1 ',1,   5,  16,    90.753,    25.713,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5147,'1 ',1,   5,  16,   108.117,    30.633,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5148,'1 ',1,   5,  17,    83.406,    23.632,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5149,'1 ',1,   5,  16,    91.449,    25.911,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5150,'1 ',1,   5,  12,     0.438,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5150,'2 ',1,   5,  12,     1.263,     0.358,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5150,'3 ',1,   5,  12,     2.412,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5151,'1 ',1,   5,  18,     5.331,     1.510,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5152,'1 ',1,   5,  16,    60.984,    17.279,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5153,'1 ',1,   5,  12,    15.981,     4.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5154,'1 ',1,   5,  18,     4.803,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5154,'2 ',1,   5,  18,    10.776,     3.053,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5155,'1 ',1,   5,  12,     3.705,     1.050,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5156,'1 ',1,   5,  15,     6.216,     1.761,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5157,'1 ',1,   5,  17,   146.631,    41.545,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5158,'1 ',1,   5,  16,   168.195,    47.655,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5159,'1 ',1,   5,  13,     7.716,     2.186,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5159,'2 ',1,   5,  13,     6.828,     1.935,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5160,'1 ',1,   5,  17,    59.346,    16.815,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5161,'1 ',1,   5,  16,   199.653,    56.568,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5162,'1 ',1,   5,  14,     6.693,     1.896,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5163,'1 ',1,   5,  13,    15.153,     4.293,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5165,'1 ',1,   5,  17,    55.530,    15.733,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5168,'1 ',1,   5,  16,   125.673,    35.607,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5171,'1 ',1,   5,  14,     1.065,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5172,'1 ',1,   5,  12,    74.238,    21.034,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5173,'1 ',1,   5,  16,   136.356,    38.634,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5174,'1 ',1,   5,  14,     2.757,     0.781,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5174,'2 ',1,   5,  14,     1.566,     0.444,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5175,'1 ',1,   5,  17,   118.668,    33.623,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5176,'1 ',1,   5,  12,     7.302,     2.069,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5177,'1 ',1,   5,  17,    91.380,    25.891,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5178,'1 ',1,   5,  16,    83.958,    23.788,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5180,'1 ',1,   5,  14,     3.966,     1.124,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5180,'2 ',1,   5,  14,    84.396,    23.912,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5181,'1 ',1,   5,  16,   178.218,    50.495,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5182,'1 ',1,   5,  13,     3.822,     1.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5183,'1 ',1,   5,  16,   139.092,    39.409,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5184,'1 ',1,   5,  17,     6.009,     1.703,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5184,'2 ',1,   5,  17,    74.223,    21.030,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5185,'1 ',1,   5,  17,    25.716,     7.286,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5186,'1 ',1,   5,  17,    24.981,     7.078,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5187,'1 ',1,   5,  12,    15.408,     4.366,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5188,'1 ',1,   5,  16,    64.821,    18.366,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5189,'1 ',1,   5,  16,    78.837,    22.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5190,'1 ',1,   5,  12,     3.375,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5191,'1 ',1,   5,  18,     7.578,     2.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5193,'1 ',1,   5,  13,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5193,'2 ',1,   5,  13,   133.470,    37.817,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5194,'1 ',1,   5,  17,    59.007,    16.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5195,'1 ',1,   5,  17,    55.257,    15.656,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5199,'1 ',1,   5,  17,    24.333,     6.894,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5200,'1 ',1,   5,  12,    66.351,    18.799,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5201,'1 ',1,   5,  14,     4.812,     1.363,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5202,'1 ',1,   5,  14,     8.640,     2.448,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5203,'1 ',1,   5,  16,   147.012,    41.653,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5209,'1 ',1,   5,  18,     3.591,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5210,'1 ',1,   5,  17,    39.636,    11.230,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5211,'1 ',1,   5,  14,     6.906,     1.957,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5212,'1 ',1,   5,  14,    33.891,     9.602,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5213,'1 ',1,   5,  16,    92.100,    26.095,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5214,'1 ',1,   5,  16,   102.102,    28.929,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5215,'1 ',1,   5,  16,    19.977,     5.660,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5216,'1 ',1,   5,  17,    66.582,    18.865,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5217,'1 ',1,   5,  17,   100.332,    28.427,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5218,'1 ',1,   5,  17,    39.294,    11.133,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5219,'1 ',1,   5,  14,    13.347,     3.782,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5220,'1 ',1,   5,  17,    40.485,    11.471,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5221,'1 ',1,   5,  13,    91.290,    25.866,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5222,'1 ',1,   5,  14,    19.806,     5.612,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5222,'2 ',1,   5,  14,    13.338,     3.779,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5223,'1 ',1,   5,  14,    34.794,     9.858,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5224,'1 ',1,   5,  16,   154.872,    43.880,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5225,'1 ',1,   5,  16,    13.059,     3.700,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5226,'1 ',1,   5,  15,     5.490,     1.555,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5227,'1 ',1,   5,  16,    70.881,    20.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5228,'1 ',1,   5,  16,    81.198,    23.006,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5229,'1 ',1,   5,  16,    43.944,    12.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5230,'1 ',1,   5,  16,    66.372,    18.805,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5231,'1 ',1,   5,  18,    14.934,     4.231,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5232,'1 ',1,   5,  17,    49.974,    14.159,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5233,'1 ',1,   5,  17,    98.775,    27.986,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5234,'1 ',1,   5,  16,   142.659,    40.420,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5235,'1 ',1,   5,  13,    20.370,     5.771,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5244,'1 ',1,   5,  17,    65.130,    18.453,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5245,'1 ',1,   5,  17,   138.960,    39.372,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5246,'1 ',1,   5,  18,    21.213,     6.010,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5247,'1 ',1,   5,  18,     3.261,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5248,'1 ',1,   5,  17,   101.019,    28.622,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5249,'1 ',1,   5,  17,   114.681,    32.493,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5250,'1 ',1,   5,  16,   165.087,    46.775,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5251,'1 ',1,   5,  17,   123.123,    34.885,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5252,'1 ',1,   5,  16,    80.802,    22.894,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5253,'1 ',1,   5,  17,   126.678,    35.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5254,'1 ',1,   5,  17,    82.944,    23.501,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5255,'1 ',1,   5,  12,     9.426,     2.671,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5256,'1 ',1,   5,  14,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5257,'1 ',1,   5,  14,     9.900,     2.805,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5258,'1 ',1,   5,  16,   100.188,    28.387,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5259,'1 ',1,   5,  16,     9.210,     2.609,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5264,'1 ',1,   5,  15,    12.126,     3.436,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5265,'1 ',1,   5,  17,   103.941,    29.450,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5266,'1 ',1,   5,  17,   136.119,    38.567,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5267,'1 ',1,   5,  13,     2.886,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5267,'2 ',1,   5,  13,    27.921,     7.911,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5267,'3 ',1,   5,  13,     8.511,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5268,'1 ',1,   5,  16,    32.232,     9.132,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5269,'1 ',1,   5,  17,    86.958,    24.638,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5270,'1 ',1,   5,  13,     3.045,     0.863,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5270,'2 ',1,   5,  13,    19.362,     5.486,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5271,'1 ',1,   5,  13,    10.005,     2.835,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5272,'1 ',1,   5,  16,     8.310,     2.355,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5272,'2 ',1,   5,  16,    10.518,     2.980,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5273,'1 ',1,   5,  17,   115.998,    32.866,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5274,'1 ',1,   5,  16,    11.868,     3.363,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5275,'1 ',1,   5,  14,     4.752,     1.346,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5276,'1 ',1,   5,  14,    10.542,     2.987,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5277,'1 ',1,   5,  16,   104.802,    29.694,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5278,'1 ',1,   5,  13,    50.691,    14.362,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5280,'1 ',1,   5,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5280,'2 ',1,   5,  13,    94.635,    26.813,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5284,'1 ',1,   5,  16,    44.646,    12.650,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5285,'1 ',1,   5,  12,    10.152,     2.876,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5286,'1 ',1,   5,  18,    27.000,     7.650,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5286,'2 ',1,   5,  18,     2.541,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5286,'3 ',1,   5,  18,     0.636,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5287,'1 ',1,   5,  17,    15.159,     4.295,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5287,'2 ',1,   5,  17,    90.807,    25.729,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5287,'3 ',1,   5,  17,    80.814,    22.897,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5288,'1 ',1,   5,  16,    13.611,     3.856,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5289,'1 ',1,   5,  16,    69.759,    19.765,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5290,'1 ',1,   5,  18,    30.345,     8.598,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5291,'1 ',1,   5,  17,   144.174,    40.849,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5292,'1 ',1,   5,  17,    62.052,    17.581,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5293,'1 ',1,   5,  18,    62.967,    17.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5294,'1 ',1,   5,  16,   111.156,    31.494,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5296,'1 ',1,   5,  16,   102.324,    28.992,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5305,'1 ',1,   5,  16,   189.420,    53.669,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5306,'1 ',1,   5,  17,    40.806,    11.562,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5307,'1 ',1,   5,  16,   143.556,    40.674,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5308,'1 ',1,   5,  16,    15.354,     4.350,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5309,'1 ',1,   5,  16,    98.850,    28.008,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5310,'1 ',1,   5,  17,    69.993,    19.831,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5311,'1 ',1,   5,  16,    40.959,    11.605,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5312,'1 ',1,   5,  17,    81.810,    23.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5313,'1 ',1,   5,  16,    16.122,     4.568,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5314,'1 ',1,   5,  13,    11.988,     3.397,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5315,'1 ',1,   5,  17,    31.737,     8.992,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5316,'1 ',1,   5,  16,   176.190,    49.920,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5323,'1 ',1,   5,  17,   219.438,    62.174,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5327,'1 ',1,   5,  14,     4.014,     1.137,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5328,'1 ',1,   5,  13,     0.324,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5328,'2 ',1,   5,  13,     5.334,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5328,'3 ',1,   5,  13,     7.980,     2.261,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5329,'1 ',1,   5,  16,   148.248,    42.004,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5330,'1 ',1,   5,  17,    64.782,    18.355,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5331,'1 ',1,   5,  16,    26.355,     7.467,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5332,'1 ',1,   5,  17,    85.122,    24.118,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5333,'1 ',1,   5,  14,   108.123,    30.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5334,'1 ',1,   5,  15,    23.946,     6.785,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5335,'1 ',1,   5,  17,   166.707,    47.234,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5336,'1 ',1,   5,  16,    74.136,    21.005,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5337,'1 ',1,   5,  12,    18.783,     5.322,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5338,'1 ',1,   5,  18,    80.256,    22.739,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5339,'1 ',1,   5,  17,    80.007,    22.669,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5340,'1 ',1,   5,  16,    28.944,     8.201,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5340,'2 ',1,   5,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5340,'3 ',1,   5,  16,     4.998,     1.416,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5341,'1 ',1,   5,  17,    38.700,    10.965,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5344,'1 ',1,   5,  16,    94.713,    26.835,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5345,'1 ',1,   5,  14,    33.117,     9.383,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5346,'1 ',1,   5,  17,    91.302,    25.869,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5347,'1 ',1,   5,  15,    18.681,     5.293,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5348,'1 ',1,   5,  14,     9.252,     2.621,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5349,'1 ',1,   5,  16,    60.828,    17.235,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5351,'1 ',1,   5,  16,   174.282,    49.380,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5352,'1 ',1,   5,  16,    41.841,    11.855,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5353,'1 ',1,   5,  17,    56.583,    16.032,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5354,'1 ',1,   5,  16,    77.724,    22.022,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5355,'1 ',1,   5,  14,     5.649,     1.601,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5356,'1 ',1,   5,  16,   122.433,    34.689,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5357,'1 ',1,   5,  16,    91.041,    25.795,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5362,'1 ',1,   5,  12,    33.906,     9.607,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5370,'1 ',1,   5,  17,   105.990,    30.031,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5371,'1 ',1,   5,  16,    68.997,    19.549,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5372,'1 ',1,   5,  16,    39.798,    11.276,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5373,'1 ',1,   5,  17,    91.935,    26.048,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5373,'2 ',1,   5,  17,    65.055,    18.432,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5374,'1 ',1,   5,  16,    69.093,    19.576,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5375,'1 ',1,   5,  17,    62.088,    17.592,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5376,'1 ',1,   5,  17,    47.847,    13.557,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5377,'1 ',1,   5,  13,    57.618,    16.325,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5378,'1 ',1,   5,  13,    68.058,    19.283,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5379,'1 ',1,   5,  17,   164.733,    46.674,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5381,'1 ',1,   5,  14,    79.803,    22.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5385,'1 ',1,   5,  16,   240.972,    68.275,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5386,'1 ',1,   5,  16,    63.546,    18.005,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5387,'1 ',1,   5,  17,    77.751,    22.029,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5389,'1 ',1,   5,  13,    87.465,    24.782,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5392,'1 ',1,   5,  13,     7.494,     2.123,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5393,'1 ',1,   5,  13,    14.919,     4.227,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5400,'1 ',1,   5,  16,   108.270,    30.676,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5402,'1 ',1,   5,  18,    65.967,    18.691,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5407,'1 ',1,   5,  18,    21.279,     6.029,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5408,'1 ',1,   5,  16,    26.574,     7.529,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5409,'1 ',1,   5,  17,    92.556,    26.224,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5411,'1 ',1,   5,  13,   120.075,    34.021,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5412,'1 ',1,   5,  16,   144.591,    40.967,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5420,'1 ',1,   5,  17,    14.673,     4.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5421,'1 ',1,   5,  16,     2.013,     0.570,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5422,'1 ',1,   5,  17,   182.946,    51.835,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5425,'1 ',1,   5,  16,     1.404,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5425,'2 ',1,   5,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5425,'3 ',1,   5,  16,    51.531,    14.600,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5426,'1 ',1,   5,  14,    43.857,    12.426,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5427,'1 ',1,   5,  14,    25.308,     7.171,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5428,'1 ',1,   5,  17,    85.263,    24.158,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5429,'1 ',1,   5,  17,   106.167,    30.081,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5430,'1 ',1,   5,  12,    60.588,    17.167,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5431,'1 ',1,   5,  16,    84.435,    23.923,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5432,'1 ',1,   5,  12,    34.497,     9.774,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5432,'2 ',1,   5,  12,     7.521,     2.131,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5433,'1 ',1,   5,  17,   116.979,    33.144,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5434,'1 ',1,   5,  17,     9.960,     2.822,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5435,'1 ',1,   5,  12,     4.497,     1.274,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5436,'1 ',1,   5,  16,    72.888,    20.652,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5437,'1 ',1,   5,  13,     9.015,     2.554,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5438,'1 ',1,   5,  17,    50.244,    14.236,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5439,'1 ',1,   5,  14,   113.898,    32.271,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5440,'1 ',1,   5,  17,   167.118,    47.350,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5441,'1 ',1,   5,  17,   145.182,    41.135,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5442,'1 ',1,   5,  17,    43.716,    12.386,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5443,'1 ',1,   5,  17,    52.338,    14.829,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5446,'1 ',1,   5,  13,    40.662,    11.521,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5447,'1 ',1,   5,  17,    20.292,     5.749,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5447,'2 ',1,   5,  17,   134.172,    38.015,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5449,'1 ',1,   5,  17,   266.988,    75.647,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5450,'1 ',1,   5,  16,    17.097,     4.844,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5452,'1 ',1,   5,  13,   106.602,    30.204,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5453,'1 ',1,   5,  17,    14.643,     4.149,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5453,'2 ',1,   5,  17,    53.277,    15.095,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5454,'1 ',1,   5,  16,    47.760,    13.532,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5455,'1 ',1,   5,  12,     9.468,     2.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5456,'1 ',1,   5,  15,     5.718,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5456,'2 ',1,   5,  15,     6.900,     1.955,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5457,'1 ',1,   5,  17,    68.244,    19.336,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5457,'2 ',1,   5,  17,    35.292,     9.999,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5460,'1 ',1,   5,  13,    14.157,     4.011,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5461,'1 ',1,   5,  13,    72.804,    20.628,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5462,'1 ',1,   5,  16,    86.046,    24.380,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5463,'1 ',1,   5,  17,   160.326,    45.426,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5465,'1 ',1,   5,  16,   218.169,    61.815,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5466,'1 ',1,   5,  13,     7.437,     2.107,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5467,'1 ',1,   5,  16,    28.227,     7.998,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5468,'1 ',1,   5,  17,    42.129,    11.937,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5469,'1 ',1,   5,  17,     8.499,     2.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5470,'1 ',1,   5,  13,    70.518,    19.980,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5471,'1 ',1,   5,  12,     1.443,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5472,'1 ',1,   5,  15,     4.566,     1.294,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5473,'1 ',1,   5,  18,     2.256,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5473,'2 ',1,   5,  18,     1.770,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5474,'1 ',1,   5,  14,     3.111,     0.881,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5475,'1 ',1,   5,  17,    59.277,    16.795,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5476,'1 ',1,   5,  14,    10.974,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5477,'1 ',1,   5,  13,    79.032,    22.392,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5478,'1 ',1,   5,  17,   137.940,    39.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5480,'1 ',1,   5,  17,   179.232,    50.782,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5481,'1 ',1,   5,  17,    58.185,    16.486,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5482,'1 ',1,   5,  16,    69.183,    19.602,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5483,'1 ',1,   5,  17,    84.627,    23.978,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5484,'1 ',1,   5,  15,     0.597,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5484,'2 ',1,   5,  15,     5.691,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5485,'1 ',1,   5,  14,     4.689,     1.329,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6001,'1 ',1,   6,  22,   103.809,    29.413,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6002,'1 ',1,   6,  26,    32.478,     9.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6005,'1 ',1,   6,  25,    75.480,    21.386,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6011,'1 ',1,   6,  22,     7.191,     2.037,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6011,'2 ',1,   6,  22,    16.827,     4.768,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6012,'1 ',1,   6,  25,    13.506,     3.827,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6013,'1 ',1,   6,  26,     0.705,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6013,'2 ',1,   6,  26,    94.185,    26.686,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6014,'1 ',1,   6,  24,     5.511,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6015,'1 ',1,   6,  26,    24.765,     7.017,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6016,'1 ',1,   6,  26,   176.433,    49.989,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6017,'1 ',1,   6,  22,    83.310,    23.605,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6018,'1 ',1,   6,  23,     2.460,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6019,'1 ',1,   6,  23,    59.070,    16.736,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6020,'1 ',1,   6,  23,    16.527,     4.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6023,'1 ',1,   6,  23,   132.885,    37.651,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6024,'1 ',1,   6,  23,    84.990,    24.081,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6025,'1 ',1,   6,  26,    40.914,    11.592,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6025,'2 ',1,   6,  26,    23.718,     6.720,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6026,'1 ',1,   6,  26,    22.116,     6.266,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6027,'1 ',1,   6,  23,    64.977,    18.410,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6028,'1 ',1,   6,  23,   103.347,    29.282,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6029,'1 ',1,   6,  24,     1.770,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6029,'2 ',1,   6,  24,     4.041,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6029,'3 ',1,   6,  24,     1.170,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6031,'1 ',1,   6,  24,    29.184,     8.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6032,'1 ',1,   6,  23,    36.402,    10.314,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6035,'1 ',1,   6,  23,   206.367,    58.471,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6037,'1 ',1,   6,  22,   147.528,    41.800,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6040,'1 ',1,   6,  23,    80.784,    22.889,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6043,'1 ',1,   6,  26,   148.305,    42.020,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6044,'1 ',1,   6,  26,    18.297,     5.184,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6047,'1 ',1,   6,  26,   149.853,    42.458,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6055,'1 ',1,   6,  26,     4.926,     1.396,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6058,'1 ',1,   6,  22,   178.638,    50.614,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6059,'1 ',1,   6,  26,     3.435,     0.973,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6060,'1 ',1,   6,  26,    74.532,    21.117,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6061,'1 ',1,   6,  23,   147.903,    41.906,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6064,'1 ',1,   6,  25,    82.476,    23.368,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6065,'1 ',1,   6,  23,    14.856,     4.209,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6091,'1 ',1,   6,  23,    37.806,    10.712,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6092,'1 ',1,   6,  24,    35.661,    10.104,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6093,'1 ',1,   6,  22,    40.539,    11.486,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6094,'1 ',1,   6,  22,    67.980,    19.261,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6095,'1 ',1,   6,  23,    68.373,    19.372,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6096,'1 ',1,   6,  24,    25.779,     7.304,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6097,'1 ',1,   6,  26,   105.360,    29.852,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6098,'1 ',1,   6,  23,   132.216,    37.461,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6099,'1 ',1,   6,  26,    21.378,     6.057,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6100,'1 ',1,   6,  22,    37.713,    10.685,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6103,'1 ',1,   6,  25,     2.727,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6103,'2 ',1,   6,  25,    31.482,     8.920,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6109,'1 ',1,   6,  25,     9.138,     2.589,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6109,'2 ',1,   6,  25,     5.298,     1.501,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6112,'1 ',1,   6,  26,    16.161,     4.579,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6113,'1 ',1,   6,  23,    20.523,     5.815,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6114,'1 ',1,   6,  26,    70.542,    19.987,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6115,'1 ',1,   6,  22,   131.130,    37.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6116,'1 ',1,   6,  23,     3.870,     1.096,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6116,'2 ',1,   6,  23,    52.983,    15.012,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6117,'1 ',1,   6,  25,    27.201,     7.707,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6120,'1 ',1,   6,  23,   195.297,    55.334,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6121,'1 ',1,   6,  26,   120.801,    34.227,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6122,'1 ',1,   6,  24,    22.707,     6.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6123,'1 ',1,   6,  23,    45.108,    12.781,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6124,'1 ',1,   6,  22,    57.417,    16.268,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6125,'1 ',1,   6,  22,     2.592,     0.734,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6126,'1 ',1,   6,  23,    50.376,    14.273,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6127,'1 ',1,   6,  25,    25.239,     7.151,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6128,'1 ',1,   6,  26,    52.803,    14.961,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6129,'1 ',1,   6,  26,     1.059,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6129,'2 ',1,   6,  26,     3.474,     0.984,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6129,'3 ',1,   6,  26,     5.322,     1.508,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6130,'1 ',1,   6,  23,    13.398,     3.796,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6131,'1 ',1,   6,  22,    43.854,    12.425,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6132,'1 ',1,   6,  23,    64.737,    18.342,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6133,'1 ',1,   6,  25,    10.437,     2.957,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6134,'1 ',1,   6,  23,     7.620,     2.159,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6135,'1 ',1,   6,  25,    14.658,     4.153,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6135,'2 ',1,   6,  25,     7.053,     1.998,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6136,'1 ',1,   6,  23,    71.181,    20.168,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6137,'1 ',1,   6,  23,    42.180,    11.951,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6138,'1 ',1,   6,  26,    27.681,     7.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6139,'1 ',1,   6,  25,     2.802,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6139,'2 ',1,   6,  25,     6.804,     1.928,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6140,'1 ',1,   6,  23,    11.688,     3.312,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6150,'1 ',1,   6,  26,   117.267,    33.226,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6151,'1 ',1,   6,  25,    16.143,     4.574,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6153,'1 ',1,   6,  26,   107.970,    30.591,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6154,'1 ',1,   6,  23,    43.101,    12.212,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6155,'1 ',1,   6,  26,    37.017,    10.488,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6156,'1 ',1,   6,  23,    52.659,    14.920,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6157,'1 ',1,   6,  26,    28.806,     8.162,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6158,'1 ',1,   6,  25,     5.637,     1.597,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6159,'1 ',1,   6,  22,    91.041,    25.795,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6160,'1 ',1,   6,  23,    34.275,     9.711,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6160,'2 ',1,   6,  23,    64.002,    18.134,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6168,'1 ',1,   6,  26,   138.231,    39.165,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6171,'1 ',1,   6,  26,    26.736,     7.575,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6171,'2 ',1,   6,  26,    87.021,    24.656,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6173,'1 ',1,   6,  24,    35.481,    10.053,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6174,'1 ',1,   6,  22,    95.751,    27.129,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6175,'1 ',1,   6,  23,    96.600,    27.370,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6176,'1 ',1,   6,  23,    45.321,    12.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6178,'1 ',1,   6,  26,   134.451,    38.094,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6179,'1 ',1,   6,  26,    11.850,     3.357,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6180,'1 ',1,   6,  22,    34.143,     9.674,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6181,'1 ',1,   6,  23,    49.125,    13.919,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6182,'1 ',1,   6,  26,    95.832,    27.152,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6183,'1 ',1,   6,  25,    26.967,     7.641,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6184,'1 ',1,   6,  23,    48.393,    13.711,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6185,'1 ',1,   6,  23,    20.838,     5.904,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6186,'1 ',1,   6,  23,    39.366,    11.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6187,'1 ',1,   6,  23,    80.442,    22.792,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6189,'1 ',1,   6,  25,     2.934,     0.831,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6189,'2 ',1,   6,  25,     4.299,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6189,'3 ',1,   6,  25,    20.136,     5.705,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6190,'1 ',1,   6,  24,    18.465,     5.232,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6191,'1 ',1,   6,  22,    16.773,     4.752,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6193,'1 ',1,   6,  25,    35.688,    10.112,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6194,'1 ',1,   6,  23,    44.424,    12.587,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6195,'1 ',1,   6,  25,     0.969,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6195,'2 ',1,   6,  25,     1.686,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6196,'1 ',1,   6,  23,    21.276,     6.028,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6199,'1 ',1,   6,  26,   239.745,    67.928,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6200,'1 ',1,   6,  26,    11.208,     3.176,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6200,'2 ',1,   6,  26,    35.073,     9.937,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6201,'1 ',1,   6,  26,    39.075,    11.071,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6202,'1 ',1,   6,  22,     6.015,     1.704,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6202,'2 ',1,   6,  22,    10.614,     3.007,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6203,'1 ',1,   6,  26,   117.591,    33.317,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6204,'1 ',1,   6,  26,     7.809,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6205,'1 ',1,   6,  23,   121.953,    34.553,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6206,'1 ',1,   6,  25,     2.859,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6206,'2 ',1,   6,  25,     2.550,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6206,'3 ',1,   6,  25,    13.425,     3.804,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6207,'1 ',1,   6,  23,    29.319,     8.307,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6208,'1 ',1,   6,  23,    80.067,    22.686,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6208,'2 ',1,   6,  23,    60.897,    17.254,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6209,'1 ',1,   6,  26,     1.773,     0.502,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6209,'2 ',1,   6,  26,     5.751,     1.629,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6217,'1 ',1,   6,  23,    52.965,    15.007,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6218,'1 ',1,   6,  23,    51.243,    14.519,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6219,'1 ',1,   6,  23,    63.930,    18.113,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6220,'1 ',1,   6,  22,    96.495,    27.340,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6221,'1 ',1,   6,  22,     7.305,     2.070,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6221,'2 ',1,   6,  22,     1.857,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6223,'1 ',1,   6,  23,   166.842,    47.272,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6224,'1 ',1,   6,  23,   116.673,    33.057,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6225,'1 ',1,   6,  26,    85.245,    24.153,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6226,'1 ',1,   6,  26,    18.024,     5.107,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6227,'1 ',1,   6,  23,   126.351,    35.799,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6230,'1 ',1,   6,  22,   191.508,    54.261,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6231,'1 ',1,   6,  23,    70.506,    19.977,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6232,'1 ',1,   6,  23,    66.630,    18.879,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6233,'1 ',1,   6,  23,    65.088,    18.442,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6236,'1 ',1,   6,  26,   169.533,    48.034,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6237,'1 ',1,   6,  25,     1.878,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6238,'1 ',1,   6,  23,   134.805,    38.195,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6241,'1 ',1,   6,  22,    23.823,     6.750,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6241,'2 ',1,   6,  22,   151.911,    43.041,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6250,'1 ',1,   6,  22,    86.208,    24.426,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6251,'1 ',1,   6,  22,     2.439,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6251,'2 ',1,   6,  22,    48.807,    13.829,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6252,'1 ',1,   6,  23,     2.238,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6252,'2 ',1,   6,  23,    11.247,     3.187,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6253,'1 ',1,   6,  24,     1.809,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6253,'2 ',1,   6,  24,    11.388,     3.227,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6256,'1 ',1,   6,  23,    18.249,     5.171,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6261,'1 ',1,   6,  26,    31.176,     8.833,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6262,'1 ',1,   6,  23,    28.401,     8.047,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6264,'1 ',1,   6,  24,    23.040,     6.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6264,'2 ',1,   6,  24,    11.928,     3.380,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6275,'1 ',1,   6,  26,   110.595,    31.335,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6276,'1 ',1,   6,  26,    39.924,    11.312,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6278,'1 ',1,   6,  23,     6.813,     1.930,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6278,'2 ',1,   6,  23,   128.862,    36.511,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6280,'1 ',1,   6,  22,   136.023,    38.540,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6281,'1 ',1,   6,  22,    60.450,    17.128,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6282,'1 ',1,   6,  23,    26.193,     7.421,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6283,'1 ',1,   6,  22,     6.882,     1.950,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6284,'1 ',1,   6,  26,     1.071,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6284,'2 ',1,   6,  26,    70.023,    19.840,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6286,'1 ',1,   6,  26,    82.674,    23.424,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6288,'1 ',1,   6,  26,   166.542,    47.187,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6289,'1 ',1,   6,  23,    73.842,    20.922,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6290,'1 ',1,   6,  23,    67.614,    19.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6291,'1 ',1,   6,  26,    20.565,     5.827,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6306,'1 ',1,   6,  23,    54.192,    15.354,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6307,'1 ',1,   6,  26,   110.787,    31.390,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6307,'2 ',1,   6,  26,    19.944,     5.651,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6309,'1 ',1,   6,  26,    41.103,    11.646,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6310,'1 ',1,   6,  22,    92.271,    26.143,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6311,'1 ',1,   6,  25,     1.413,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6311,'2 ',1,   6,  25,     1.056,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6311,'3 ',1,   6,  25,     6.114,     1.732,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6312,'1 ',1,   6,  22,    45.675,    12.941,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6313,'1 ',1,   6,  23,    26.286,     7.448,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6314,'1 ',1,   6,  26,    29.514,     8.362,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6319,'1 ',1,   6,  23,    70.221,    19.896,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6320,'1 ',1,   6,  22,    47.895,    13.570,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6322,'1 ',1,   6,  22,     5.757,     1.631,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6322,'2 ',1,   6,  22,    60.309,    17.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6323,'1 ',1,   6,  26,    33.375,     9.456,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6324,'1 ',1,   6,  22,    58.224,    16.497,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6325,'1 ',1,   6,  25,     4.743,     1.344,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6326,'1 ',1,   6,  25,     1.425,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6326,'2 ',1,   6,  25,    14.010,     3.969,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6327,'1 ',1,   6,  25,     3.333,     0.944,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6327,'2 ',1,   6,  25,    14.277,     4.045,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6328,'1 ',1,   6,  26,    27.948,     7.919,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6329,'1 ',1,   6,  24,     1.788,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6330,'1 ',1,   6,  23,     5.292,     1.499,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6330,'2 ',1,   6,  23,   128.460,    36.397,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6331,'1 ',1,   6,  23,    81.324,    23.042,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6332,'1 ',1,   6,  26,    73.002,    20.684,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6335,'1 ',1,   6,  26,   164.709,    46.668,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6336,'1 ',1,   6,  26,    26.067,     7.386,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6337,'1 ',1,   6,  26,   121.188,    34.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6338,'1 ',1,   6,  25,     4.383,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6338,'2 ',1,   6,  25,     2.271,     0.643,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6338,'3 ',1,   6,  25,    26.952,     7.636,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6339,'1 ',1,   6,  23,    34.371,     9.738,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6340,'1 ',1,   6,  24,    16.107,     4.564,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6340,'2 ',1,   6,  24,    13.074,     3.704,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6341,'1 ',1,   6,  25,     6.300,     1.785,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6344,'1 ',1,   6,  23,   158.796,    44.992,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6345,'1 ',1,   6,  23,    17.703,     5.016,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6346,'1 ',1,   6,  26,     2.301,     0.652,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6351,'1 ',1,   6,  23,    23.865,     6.762,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6352,'1 ',1,   6,  26,   121.758,    34.498,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6353,'1 ',1,   6,  23,   107.955,    30.587,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6355,'1 ',1,   6,  23,   151.818,    43.015,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6356,'1 ',1,   6,  26,   135.921,    38.511,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6357,'1 ',1,   6,  26,     1.941,     0.550,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6357,'2 ',1,   6,  26,    28.890,     8.185,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6358,'1 ',1,   6,  23,    77.988,    22.097,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6360,'1 ',1,   6,  23,    38.931,    11.030,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7001,'1 ',1,   7,   6,     9.300,     2.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7004,'1 ',1,   7,   4,   221.916,    62.876,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7010,'1 ',1,   7,   5,    15.651,     4.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7011,'1 ',1,   7,   5,    35.793,    10.141,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7012,'1 ',1,   7,   3,     0.939,     0.266,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7013,'1 ',1,   7,   5,   138.051,    39.114,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7014,'1 ',1,   7,   4,    52.806,    14.962,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7016,'1 ',1,   7,   4,    85.563,    24.243,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7017,'1 ',1,   7,   3,   135.825,    38.484,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7020,'1 ',1,   7,   6,     0.378,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7020,'2 ',1,   7,   6,    75.006,    21.252,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7026,'1 ',1,   7,   4,    26.019,     7.372,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7026,'2 ',1,   7,   4,    17.370,     4.922,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7027,'1 ',1,   7,   5,   109.221,    30.946,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7028,'1 ',1,   7,   3,    77.013,    21.820,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7036,'1 ',1,   7,   5,    92.307,    26.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7039,'1 ',1,   7,   3,   235.503,    66.726,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7041,'1 ',1,   7,   4,    93.885,    26.601,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7044,'1 ',1,   7,   6,   124.644,    35.316,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7049,'1 ',1,   7,   3,   283.146,    80.225,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7050,'1 ',1,   7,   5,    72.030,    20.409,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7051,'1 ',1,   7,   3,   140.787,    39.890,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7052,'1 ',1,   7,   3,   106.662,    30.221,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7053,'1 ',1,   7,   3,   105.963,    30.023,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7054,'1 ',1,   7,   4,    92.847,    26.307,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7055,'1 ',1,   7,   3,    98.076,    27.788,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7057,'1 ',1,   7,   5,   106.107,    30.064,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7067,'1 ',1,   7,   3,    82.686,    23.428,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7069,'1 ',1,   7,   1,    51.162,    14.496,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7070,'1 ',1,   7,   4,   101.034,    28.626,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7071,'1 ',1,   7,   6,     3.759,     1.065,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7072,'1 ',1,   7,   4,   116.418,    32.985,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7074,'1 ',1,   7,   2,    69.129,    19.587,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7075,'1 ',1,   7,   4,   160.863,    45.578,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7084,'1 ',1,   7,   4,   214.740,    60.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7085,'1 ',1,   7,   2,     4.104,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7086,'1 ',1,   7,   4,    53.442,    15.142,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7087,'1 ',1,   7,   3,    74.217,    21.028,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7088,'1 ',1,   7,   3,   101.046,    28.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7089,'1 ',1,   7,   3,    70.074,    19.854,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7090,'1 ',1,   7,   5,    13.800,     3.910,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7091,'1 ',1,   7,   3,   210.684,    59.694,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7092,'1 ',1,   7,   3,    39.228,    11.115,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7093,'1 ',1,   7,   3,   109.155,    30.927,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7094,'1 ',1,   7,   3,    76.689,    21.729,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7100,'1 ',1,   7,   4,    62.157,    17.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7101,'1 ',1,   7,   3,   212.511,    60.211,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7102,'1 ',1,   7,   5,   118.053,    33.448,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7103,'1 ',1,   7,   4,    58.641,    16.615,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7106,'1 ',1,   7,   4,    92.070,    26.087,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7116,'1 ',1,   7,   1,    12.162,     3.446,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7117,'1 ',1,   7,   3,    84.027,    23.808,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7118,'1 ',1,   7,   5,   121.152,    34.326,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7119,'1 ',1,   7,   4,    49.704,    14.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7120,'1 ',1,   7,   3,   149.700,    42.415,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7123,'1 ',1,   7,   6,     6.627,     1.878,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7124,'1 ',1,   7,   3,   164.661,    46.654,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7127,'1 ',1,   7,   3,   223.542,    63.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7128,'1 ',1,   7,   5,    63.942,    18.117,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7129,'1 ',1,   7,   6,     3.618,     1.025,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7129,'2 ',1,   7,   6,     1.533,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7132,'1 ',1,   7,   4,    72.753,    20.613,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7143,'1 ',1,   7,   5,    59.961,    16.989,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7144,'1 ',1,   7,   4,    97.683,    27.677,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7145,'1 ',1,   7,   4,    13.833,     3.919,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7145,'2 ',1,   7,   4,   129.951,    36.819,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7147,'1 ',1,   7,   3,    47.286,    13.398,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7148,'1 ',1,   7,   3,    59.457,    16.846,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7149,'1 ',1,   7,   6,     2.154,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7149,'2 ',1,   7,   6,     7.848,     2.224,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7149,'3 ',1,   7,   6,     2.247,     0.637,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7151,'1 ',1,   7,   5,    44.055,    12.482,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7152,'1 ',1,   7,   3,     3.588,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'1 ',1,   7,   1,     0.183,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'2 ',1,   7,   1,    21.483,     6.087,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'3 ',1,   7,   1,     0.111,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'4 ',1,   7,   1,     0.519,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'5 ',1,   7,   1,     3.909,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7154,'1 ',1,   7,   5,    58.602,    16.604,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7155,'1 ',1,   7,   3,    78.411,    22.216,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7157,'1 ',1,   7,   5,   163.827,    46.418,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7158,'1 ',1,   7,   4,    78.366,    22.204,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7161,'1 ',1,   7,   3,   137.541,    38.970,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7172,'1 ',1,   7,   2,    91.122,    25.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7173,'1 ',1,   7,   4,   112.536,    31.885,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7174,'1 ',1,   7,   4,    75.456,    21.379,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7174,'2 ',1,   7,   4,    49.218,    13.945,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7177,'1 ',1,   7,   5,   211.632,    59.962,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7178,'1 ',1,   7,   3,   122.490,    34.705,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7179,'1 ',1,   7,   3,    58.293,    16.516,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7180,'1 ',1,   7,   3,    91.446,    25.910,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7181,'1 ',1,   7,   3,   148.980,    42.211,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7182,'1 ',1,   7,   3,     2.070,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7183,'1 ',1,   7,   3,   215.907,    61.174,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7185,'1 ',1,   7,   3,   168.927,    47.863,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7188,'1 ',1,   7,   3,    76.584,    21.699,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7198,'1 ',1,   7,   5,    86.124,    24.402,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7201,'1 ',1,   7,   5,   216.792,    61.424,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7202,'1 ',1,   7,   5,    35.931,    10.180,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7203,'1 ',1,   7,   1,    20.553,     5.823,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7213,'1 ',1,   7,   2,    27.309,     7.738,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7213,'2 ',1,   7,   2,    41.193,    11.671,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7214,'1 ',1,   7,   3,    83.895,    23.770,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7215,'1 ',1,   7,   5,   104.883,    29.717,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7216,'1 ',1,   7,   3,    92.559,    26.225,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7217,'1 ',1,   7,   4,    76.392,    21.644,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7218,'1 ',1,   7,   5,    48.108,    13.631,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7219,'1 ',1,   7,   1,     1.023,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7219,'2 ',1,   7,   1,     0.231,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7220,'1 ',1,   7,   3,   141.273,    40.027,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7221,'1 ',1,   7,   3,   169.578,    48.047,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7222,'1 ',1,   7,   3,    86.994,    24.648,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7223,'1 ',1,   7,   5,    49.623,    14.060,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7224,'1 ',1,   7,   3,    30.774,     8.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7225,'1 ',1,   7,   3,   111.438,    31.574,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7226,'1 ',1,   7,   3,    45.255,    12.822,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7229,'1 ',1,   7,   3,   285.411,    80.866,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7230,'1 ',1,   7,   1,     7.371,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7231,'1 ',1,   7,   4,    50.847,    14.407,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7232,'1 ',1,   7,   2,    42.924,    12.162,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7233,'1 ',1,   7,   5,    33.204,     9.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7234,'1 ',1,   7,   5,    77.307,    21.904,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7235,'1 ',1,   7,   3,   151.617,    42.958,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7236,'1 ',1,   7,   5,    38.271,    10.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7237,'1 ',1,   7,   1,    15.090,     4.276,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7238,'1 ',1,   7,   4,    47.847,    13.557,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7239,'1 ',1,   7,   4,    42.396,    12.012,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7240,'1 ',1,   7,   3,   107.688,    30.512,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7241,'1 ',1,   7,   3,   104.325,    29.559,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7242,'1 ',1,   7,   3,    80.139,    22.706,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7243,'1 ',1,   7,   4,    78.708,    22.301,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7244,'1 ',1,   7,   3,    38.016,    10.771,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7245,'1 ',1,   7,   5,    98.790,    27.990,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7246,'1 ',1,   7,   3,   199.506,    56.527,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7247,'1 ',1,   7,   1,     6.849,     1.941,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7247,'2 ',1,   7,   1,     2.352,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7248,'1 ',1,   7,   3,   102.897,    29.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7248,'2 ',1,   7,   3,   117.624,    33.327,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7249,'1 ',1,   7,   3,    71.820,    20.349,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7250,'1 ',1,   7,   3,    32.622,     9.243,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7251,'1 ',1,   7,   5,    35.616,    10.091,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7253,'1 ',1,   7,   2,    90.927,    25.763,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7254,'1 ',1,   7,   5,    50.130,    14.203,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7255,'1 ',1,   7,   3,    58.992,    16.714,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7256,'1 ',1,   7,   3,    86.862,    24.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7257,'1 ',1,   7,   4,   127.149,    36.026,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7258,'1 ',1,   7,   3,    42.993,    12.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7259,'1 ',1,   7,   4,   146.055,    41.382,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7260,'1 ',1,   7,   4,   124.635,    35.313,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7262,'1 ',1,   7,   1,    72.027,    20.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7265,'1 ',1,   7,   4,    62.910,    17.824,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7271,'1 ',1,   7,   3,    28.449,     8.061,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7272,'1 ',1,   7,   3,    45.882,    13.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7273,'1 ',1,   7,   2,    39.393,    11.161,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7275,'1 ',1,   7,   6,     0.363,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7275,'2 ',1,   7,   6,    41.943,    11.884,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7276,'1 ',1,   7,   3,    88.671,    25.123,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7277,'1 ',1,   7,   6,    15.993,     4.531,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7279,'1 ',1,   7,   4,   148.521,    42.081,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7283,'1 ',1,   7,   4,   109.467,    31.016,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7290,'1 ',1,   7,   5,    63.765,    18.067,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7291,'1 ',1,   7,   5,   101.913,    28.875,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7292,'1 ',1,   7,   5,    94.098,    26.661,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7293,'1 ',1,   7,   2,    15.945,     4.518,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7294,'1 ',1,   7,   4,     1.563,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7294,'2 ',1,   7,   4,     5.688,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7295,'1 ',1,   7,   5,   104.370,    29.572,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7296,'1 ',1,   7,   3,    93.840,    26.588,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7297,'1 ',1,   7,   3,    93.765,    26.567,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7298,'1 ',1,   7,   3,   101.235,    28.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7299,'1 ',1,   7,   1,    18.078,     5.122,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7299,'2 ',1,   7,   1,     0.318,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7300,'1 ',1,   7,   5,    54.354,    15.400,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7301,'1 ',1,   7,   4,    69.177,    19.600,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7302,'1 ',1,   7,   1,     0.138,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7302,'2 ',1,   7,   1,    24.291,     6.882,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7303,'1 ',1,   7,   1,     6.489,     1.839,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7306,'1 ',1,   7,   1,     0.171,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7306,'2 ',1,   7,   1,     7.518,     2.130,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7313,'1 ',1,   7,   2,    86.217,    24.428,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7314,'1 ',1,   7,   5,    28.755,     8.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7315,'1 ',1,   7,   3,    69.312,    19.638,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7316,'1 ',1,   7,   3,    63.231,    17.915,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7317,'1 ',1,   7,   4,   142.908,    40.491,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7318,'1 ',1,   7,   4,   112.164,    31.780,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7319,'1 ',1,   7,   5,    30.192,     8.554,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7330,'1 ',1,   7,   3,    52.473,    14.867,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7330,'2 ',1,   7,   3,   143.580,    40.681,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7333,'1 ',1,   7,   4,    29.205,     8.275,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7336,'1 ',1,   7,   3,   107.691,    30.512,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7337,'1 ',1,   7,   6,    24.561,     6.959,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7338,'1 ',1,   7,   4,   109.197,    30.939,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7339,'1 ',1,   7,   1,    32.037,     9.077,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7340,'1 ',1,   7,   3,    38.637,    10.947,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7343,'1 ',1,   7,   3,   184.800,    52.360,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7344,'1 ',1,   7,   3,   101.409,    28.733,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7345,'1 ',1,   7,   4,    73.371,    20.788,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7362,'1 ',1,   7,   3,    56.019,    15.872,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7363,'1 ',1,   7,   2,    26.589,     7.534,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7364,'1 ',1,   7,   1,    14.268,     4.043,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7365,'1 ',1,   7,   4,    80.967,    22.941,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7380,'1 ',1,   7,   2,    52.236,    14.800,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7381,'1 ',1,   7,   4,    44.331,    12.560,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7381,'2 ',1,   7,   4,    50.424,    14.287,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7382,'1 ',1,   7,   3,    78.126,    22.136,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7383,'1 ',1,   7,   2,    85.593,    24.251,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7384,'1 ',1,   7,   3,    66.870,    18.947,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7385,'1 ',1,   7,   3,   135.243,    38.319,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7386,'1 ',1,   7,   3,   111.801,    31.677,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7387,'1 ',1,   7,   4,   160.734,    45.541,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7388,'1 ',1,   7,   3,   125.967,    35.691,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7391,'1 ',1,   7,   5,    42.843,    12.139,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7392,'1 ',1,   7,   4,     0.936,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7392,'2 ',1,   7,   4,    51.093,    14.476,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7393,'1 ',1,   7,   1,     0.393,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7393,'2 ',1,   7,   1,     6.921,     1.961,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7394,'1 ',1,   7,   4,    37.413,    10.600,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7395,'1 ',1,   7,   3,    70.416,    19.951,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7396,'1 ',1,   7,   3,    25.494,     7.223,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7397,'1 ',1,   7,   3,   105.723,    29.955,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7398,'1 ',1,   7,   4,    73.587,    20.850,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7399,'1 ',1,   7,   3,    56.832,    16.102,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7403,'1 ',1,   7,   4,    69.669,    19.740,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7404,'1 ',1,   7,   5,    91.677,    25.975,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7404,'2 ',1,   7,   5,    86.052,    24.381,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7405,'1 ',1,   7,   2,    53.259,    15.090,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7408,'1 ',1,   7,   6,    53.661,    15.204,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7410,'1 ',1,   7,   3,   215.667,    61.106,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7411,'1 ',1,   7,   5,    69.408,    19.666,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7412,'1 ',1,   7,   2,     8.589,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7413,'1 ',1,   7,   1,    42.915,    12.159,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7417,'1 ',1,   7,   3,    97.884,    27.734,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7418,'1 ',1,   7,   3,    48.222,    13.663,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7419,'1 ',1,   7,   4,   106.998,    30.316,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7421,'1 ',1,   7,   5,    90.645,    25.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7424,'1 ',1,   7,   2,   139.881,    39.633,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7425,'1 ',1,   7,   3,   105.978,    30.027,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7426,'1 ',1,   7,   2,    41.799,    11.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7427,'1 ',1,   7,   3,   156.453,    44.328,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7430,'1 ',1,   7,   2,    46.917,    13.293,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7431,'1 ',1,   7,   5,    35.571,    10.078,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7432,'1 ',1,   7,   5,    22.941,     6.500,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8001,'1 ',1,   8,   7,    10.818,     3.065,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8002,'1 ',1,   8,   8,    11.811,     3.346,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8003,'1 ',1,   8,   7,    11.985,     3.396,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8005,'1 ',1,   8,   8,   102.012,    28.903,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8006,'1 ',1,   8,   8,    37.398,    10.596,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8007,'1 ',1,   8,   8,    30.066,     8.519,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8008,'1 ',1,   8,   8,    39.222,    11.113,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8009,'1 ',1,   8,   7,     9.807,     2.779,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8010,'1 ',1,   8,   7,     5.394,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8011,'1 ',1,   8,   7,     0.198,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8011,'2 ',1,   8,   7,    27.051,     7.664,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8012,'1 ',1,   8,   7,     7.602,     2.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8013,'1 ',1,   8,   8,    60.030,    17.008,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8014,'1 ',1,   8,   7,    15.150,     4.293,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8015,'1 ',1,   8,   8,    23.928,     6.780,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8016,'1 ',1,   8,   7,    69.864,    19.795,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8017,'1 ',1,   8,   8,    18.438,     5.224,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8019,'1 ',1,   8,   8,   103.119,    29.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8020,'1 ',1,   8,   8,    17.349,     4.916,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8021,'1 ',1,   8,   8,    10.734,     3.041,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8022,'1 ',1,   8,   8,     6.885,     1.951,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8025,'1 ',1,   8,   8,    50.763,    14.383,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8026,'1 ',1,   8,   8,    55.083,    15.607,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8027,'1 ',1,   8,   8,    39.375,    11.156,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8028,'1 ',1,   8,   8,    24.063,     6.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8029,'1 ',1,   8,   8,    20.874,     5.914,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8029,'2 ',1,   8,   8,     4.779,     1.354,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8032,'1 ',1,   8,   7,     3.876,     1.098,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8032,'2 ',1,   8,   7,     0.591,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8032,'3 ',1,   8,   7,    73.494,    20.823,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8037,'1 ',1,   8,   7,    11.286,     3.198,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8038,'1 ',1,   8,   8,    73.155,    20.727,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8039,'1 ',1,   8,   8,    12.609,     3.573,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8040,'1 ',1,   8,   8,     8.328,     2.360,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8040,'2 ',1,   8,   8,     9.762,     2.766,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8041,'1 ',1,   8,   8,    52.773,    14.952,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8042,'1 ',1,   8,   8,    27.315,     7.739,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8052,'1 ',1,   8,   8,    15.186,     4.303,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8053,'1 ',1,   8,   8,    20.958,     5.938,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8054,'1 ',1,   8,   7,    16.158,     4.578,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8055,'1 ',1,   8,   8,    33.789,     9.574,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8056,'1 ',1,   8,   8,    10.554,     2.990,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8062,'1 ',1,   8,   8,    10.194,     2.888,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8063,'1 ',1,   8,   8,    69.378,    19.657,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8064,'1 ',1,   8,   7,    21.228,     6.015,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8065,'1 ',1,   8,   7,     6.855,     1.942,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8066,'1 ',1,   8,   8,     3.234,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8072,'1 ',1,   8,   8,     2.889,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8072,'2 ',1,   8,   8,    67.191,    19.037,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8073,'1 ',1,   8,   8,    19.050,     5.398,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8081,'1 ',1,   8,   8,    26.052,     7.381,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8086,'1 ',1,   8,   7,    21.255,     6.022,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8089,'1 ',1,   8,   8,    21.468,     6.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8090,'1 ',1,   8,   7,    15.207,     4.309,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8091,'1 ',1,   8,   7,     7.572,     2.145,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8091,'2 ',1,   8,   7,     4.296,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8092,'1 ',1,   8,   7,     7.107,     2.014,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8093,'1 ',1,   8,   8,     4.908,     1.391,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8095,'1 ',1,   8,   7,   146.814,    41.597,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8096,'1 ',1,   8,   8,    11.166,     3.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8100,'1 ',1,   8,   8,    41.133,    11.654,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8101,'1 ',1,   8,   8,    12.537,     3.552,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8102,'1 ',1,   8,   7,     4.761,     1.349,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8103,'1 ',1,   8,   7,     8.154,     2.310,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8104,'1 ',1,   8,   7,    46.533,    13.184,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'1 ',1,   8,   8,     4.623,     1.310,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'2 ',1,   8,   8,     7.368,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'3 ',1,   8,   8,     1.185,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'4 ',1,   8,   8,     1.833,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'5 ',1,   8,   8,    84.879,    24.049,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8107,'1 ',1,   8,   8,     4.938,     1.399,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8107,'2 ',1,   8,   8,     4.272,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8108,'1 ',1,   8,   8,    43.932,    12.447,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8109,'1 ',1,   8,   8,    51.759,    14.665,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8110,'1 ',1,   8,   8,    20.409,     5.783,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8111,'1 ',1,   8,   8,    87.108,    24.681,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8114,'1 ',1,   8,   8,     1.635,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8114,'2 ',1,   8,   8,    22.779,     6.454,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8118,'1 ',1,   8,   7,     0.588,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8118,'2 ',1,   8,   7,    36.036,    10.210,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8119,'1 ',1,   8,   8,     7.686,     2.178,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8119,'2 ',1,   8,   8,    40.314,    11.422,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8120,'1 ',1,   8,   7,    31.902,     9.039,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8121,'1 ',1,   8,   8,    79.164,    22.430,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8122,'1 ',1,   8,   7,    29.412,     8.333,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8123,'1 ',1,   8,   8,    17.526,     4.966,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8124,'1 ',1,   8,   8,    11.547,     3.272,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8124,'2 ',1,   8,   8,     8.649,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8125,'1 ',1,   8,   8,    45.162,    12.796,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8132,'1 ',1,   8,   7,    21.930,     6.213,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8134,'1 ',1,   8,   8,   111.498,    31.591,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8135,'1 ',1,   8,   8,    81.207,    23.009,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8136,'1 ',1,   8,   8,    10.050,     2.847,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8137,'1 ',1,   8,   8,     5.706,     1.617,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8137,'2 ',1,   8,   8,    14.829,     4.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8137,'3 ',1,   8,   8,     3.786,     1.073,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8138,'1 ',1,   8,   8,     6.504,     1.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8140,'1 ',1,   8,   7,   168.513,    47.745,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8141,'1 ',1,   8,   7,    20.943,     5.934,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8142,'1 ',1,   8,   8,    22.362,     6.336,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8143,'1 ',1,   8,   7,    12.666,     3.589,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8143,'2 ',1,   8,   7,    10.278,     2.912,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8144,'1 ',1,   8,   7,     0.276,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8144,'2 ',1,   8,   7,     5.769,     1.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8145,'1 ',1,   8,   8,     6.156,     1.744,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8146,'1 ',1,   8,   8,    49.914,    14.142,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8150,'1 ',1,   8,   8,     8.508,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8151,'1 ',1,   8,   7,    17.379,     4.924,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8152,'1 ',1,   8,   7,    46.347,    13.132,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8153,'1 ',1,   8,   8,    38.553,    10.923,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8154,'1 ',1,   8,   8,    26.313,     7.455,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8160,'1 ',1,   8,   7,    90.756,    25.714,     0.000,     0.000,     0.000,     0.000,   1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
  2017,'1 ',1,     0.000,  -100.000
  2096,'1 ',1,     0.000,   -86.936
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
  1004,'1 ',   158.250,   -48.183,    44.940,   -30.380,1.01000,     0,   253.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   211.000,    63.300,   1,1.0000
  1006,'1 ',    25.730,    -6.431,     7.310,    -4.940,1.00000,     0,    41.160, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.300,    10.290,   1,1.0000
  1009,'1 ',    61.870,   -12.444,    17.570,   -11.880,1.00000,     0,    99.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.500,    24.750,   1,1.0000
  1011,'1 ',    10.000,     0.000,     0.000,     0.000,1.00000,     0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000
  1021,'1 ',   149.630,   -35.391,    42.490,   -28.730,1.00000,     0,   239.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   199.500,    59.850,   1,1.0000
  1023,'1 ',   135.000,     3.492,    38.340,   -25.920,1.01000,     0,   216.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000
  1026,'1 ',    93.150,    -7.187,    26.450,   -17.880,1.00000,     0,   149.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.200,    37.260,   1,1.0000
  1033,'1 ',   208.500,   -93.768,    59.210,   -40.030,1.00000,     0,   333.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   278.000,    83.400,   1,1.0000
  1035,'1 ',    67.500,    -8.324,    19.170,   -12.960,1.00000,     0,   108.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.000,    27.000,   1,1.0000
  1039,'1 ',   110.630,    -3.108,    31.420,   -21.240,1.00000,     0,   177.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   147.500,    44.250,   1,1.0000
  1042,'1 ',     0.000,   -10.549,    25.960,   -17.550,1.00000,     0,   146.280, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   121.900,    36.570,   1,1.0000
  1043,'1 ',    44.100,    -2.652,    12.520,    -8.470,1.00000,     0,    70.560, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.800,    17.640,   1,1.0000
  1048,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,     0,   390.240, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000
  1049,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,     0,   390.240, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000
  1050,'1 ',    89.400,    -2.186,    45.500,    -9.920,1.00000,     0,   107.280, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  1051,'1 ',    89.400,    -1.360,    45.500,    -9.920,1.00000,     0,   107.280, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  1052,'1 ',    89.400,    -4.698,    45.500,    -9.920,1.00000,     0,   107.280, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  1053,'1 ',     0.000,     0.000,    91.010,   -19.850,1.00000,     0,   214.560, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   178.800,    53.640,   1,1.0000
  1057,'1 ',     0.000,    -7.656,    25.560,   -17.280,1.00000,     0,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   120.000,    36.000,   1,1.0000
  1059,'1 ',     0.000,     0.000,     2.850,    -0.620,1.04000,     0,     6.720, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.600,     1.680,   1,1.0000
  1060,'1 ',     0.000,     0.000,     1.020,    -0.220,1.04000,     0,     2.400, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.600,   1,1.0000
  1062,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000
  1063,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,     0,   276.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   230.000,    69.000,   1,1.0000
  1066,'1 ',   106.880,    -2.491,    30.350,   -20.520,1.00000,     0,   171.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   142.500,    42.750,   1,1.0000
  1070,'1 ',   120.380,    36.480,    34.190,   -23.110,1.04000,     0,   192.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.500,    48.150,   1,1.0000
  1072,'1 ',   192.130,    32.873,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1073,'1 ',   192.130,    37.332,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1074,'1 ',   192.130,    34.181,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1075,'1 ',   192.130,    36.195,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1076,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000
  1077,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000
  1078,'1 ',    95.500,    19.105,    48.610,   -10.600,1.01000,     0,   114.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000
  1079,'1 ',    95.500,  -589.624,    48.610,   -10.600,1.01000,     0,   114.600, 0.00000E+0, 4.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000
  1080,'1 ',    95.500,    15.790,    48.610,   -10.600,1.01000,     0,   114.600, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000
  1081,'1 ',     0.000,     0.000,   145.830,   -31.800,1.01000,     0,   343.800, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   286.500,    85.950,   1,1.0000
  1082,'1 ',   112.500,   -49.653,    31.950,   -21.600,1.00000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  1084,'1 ',    86.620,    54.678,    24.600,   -16.630,1.04000,     0,   138.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.500,    34.650,   1,1.0000
  1088,'1 ',    56.250,     4.795,    15.970,   -10.800,1.00000,     0,    90.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000
  1090,'1 ',   114.370,    32.600,    32.480,   -21.960,1.02000,     0,   183.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   152.500,    45.750,   1,1.0000
  1090,'2 ',    27.000,     7.696,     7.670,    -5.180,1.02000,     0,    43.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,    10.800,   1,1.0000
  2004,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,     0,   470.160, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000
  2005,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,     0,   470.160, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000
  2006,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,     0,   470.160, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000
  2013,'1 ',   150.450,   -95.385,    42.730,   -28.890,1.00000,     0,   240.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.600,    60.180,   1,1.0000
  2019,'1 ',     0.000,    46.430,    46.430,   -31.390,1.04000,     0,   261.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   218.000,    65.400,   1,1.0000
  2023,'1 ',    83.330,    14.825,    42.420,    -9.250,1.02000,     0,   100.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    83.330,    25.000,   1,1.0000
  2024,'1 ',   166.670,    21.850,    84.830,   -18.500,1.02000,     0,   200.000, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   166.670,    50.000,   1,1.0000
  2042,'1 ',    59.700,    -1.791,    16.950,   -11.460,1.01000,     0,    95.520, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.600,    23.880,   1,1.0000
  2056,'1 ',     0.000,     0.000,     2.800,    -0.730,0.99000,     0,     7.200, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     1.800,   1,1.0000
  2057,'1 ',   417.600,  -102.386,   335.520,   -87.840,0.99000,     0,   864.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   720.000,   216.000,   1,1.0000
  2059,'1 ',    60.000,    -6.878,    17.040,   -11.520,1.00000,     0,    96.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,    24.000,   1,1.0000
  2062,'1 ',   101.550,   -13.274,    28.840,   -19.500,1.02000,     0,   162.480, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.400,    40.620,   1,1.0000
  2071,'1 ',   112.500,    -6.724,    31.950,   -21.600,1.00000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  2076,'1 ',    22.500,    20.037,     6.390,    -4.320,1.04000,     0,    36.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     9.000,   1,1.0000
  2078,'1 ',    84.380,    -8.534,    23.960,   -16.200,1.02000,     0,   135.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000
  2083,'1 ',    20.000,     8.055,    10.180,    -2.220,1.02000,     0,    24.000, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     6.000,   1,1.0000
  2084,'1 ',     0.000,     0.000,    10.180,    -2.220,1.02000,     0,    24.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     6.000,   1,1.0000
  2085,'1 ',     0.000,     0.000,    20.360,    -4.440,1.02000,     0,    48.000, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,    12.000,   1,1.0000
  2089,'1 ',    50.700,    -2.250,    14.400,    -9.730,1.00000,     0,    81.120, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.600,    20.280,   1,1.0000
  2094,'1 ',     0.000,     0.000,     2.130,    -1.440,1.00000,     0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     3.000,   1,1.0000
  2095,'1 ',     0.000,     0.000,    16.930,   -11.450,1.00000,     0,    95.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    79.500,    23.850,   1,1.0000
  2099,'1 ',     7.500,   -17.279,     2.130,    -1.440,1.02000,     0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000
  2100,'1 ',   112.500,   -13.560,    31.950,   -21.600,1.02000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  2103,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,     0,   321.280, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
  2104,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,     0,   321.280, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
  2105,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,     0,   321.280, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
  2115,'1 ',   184.720,   -34.710,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2116,'1 ',   184.720,   -71.089,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2117,'1 ',   184.720,   -26.677,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2118,'1 ',   184.720,   -23.333,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2119,'1 ',   184.720,   -57.594,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2120,'1 ',   184.720,    -4.255,    94.020,   -20.500,1.01000,     0,   221.660, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2123,'1 ',   136.280,   -79.265,    38.700,   -26.160,1.00000,     0,   218.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.700,    54.510,   1,1.0000
  2127,'1 ',   216.450,    81.204,    61.470,   -41.560,1.04000,     0,   346.320, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   288.600,    86.580,   1,1.0000
  3004,'1 ',    28.130,    -1.064,     7.990,    -5.400,1.00000,     0,    45.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.500,    11.250,   1,1.0000
  3017,'1 ',   127.130,     2.433,    36.100,   -24.410,1.01000,     0,   203.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   169.500,    50.850,   1,1.0000
  3020,'1 ',   112.500,     3.728,    31.950,   -21.600,1.03000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  3028,'1 ',   150.000,    26.986,    42.600,   -28.800,1.04000,     0,   240.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000
  3034,'1 ',    97.870,    18.137,    27.800,   -18.790,1.03000,     0,   156.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.500,    39.150,   1,1.0000
  3039,'1 ',   156.750,    35.964,    44.520,   -30.100,1.04000,     0,   250.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000
  3043,'1 ',     0.000,     0.000,     0.660,    -0.140,1.04000,     0,     1.560, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.300,     0.390,   1,1.0000
  3044,'1 ',     0.000,     0.000,    45.500,    -9.920,1.04000,     0,   107.280, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    89.400,    26.820,   1,1.0000
  3045,'1 ',     0.000,     0.000,   227.520,   -49.620,1.04000,     0,   536.400, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   447.000,   134.100,   1,1.0000
  3048,'1 ',   180.750,   679.664,    51.330,   -34.700,1.04000,     0,   289.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   241.000,    72.300,   1,1.0000
  3055,'1 ',   183.880,    33.159,    52.220,   -35.300,1.04000,     0,   294.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000
  3056,'1 ',   183.880,    22.743,    52.220,   -35.300,1.04000,     0,   294.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000
  3057,'1 ',   183.880,    21.083,    52.220,   -35.300,1.04000,     0,   294.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000
  3060,'1 ',   124.220,    12.927,    35.280,   -23.850,1.04000,     0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000
  3061,'1 ',   124.220,    13.580,    35.280,   -23.850,1.04000,     0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000
  3062,'1 ',   124.220,    18.761,    35.280,   -23.850,1.04000,     0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000
  3063,'1 ',   124.220,    14.377,    35.280,   -23.850,1.04000,     0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000
  3065,'1 ',    60.370,    -3.468,    17.150,   -11.590,1.00000,     0,    96.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.500,    24.150,   1,1.0000
  3068,'1 ',   112.500,    36.056,    31.950,   -21.600,1.04000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  3071,'1 ',   127.650,   -30.203,    36.250,   -24.510,1.00000,     0,   204.240, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.200,    51.060,   1,1.0000
  3074,'1 ',    74.850,    -3.387,    21.260,   -14.370,1.00000,     0,   119.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.800,    29.940,   1,1.0000
  3081,'1 ',   186.750,    27.170,    53.040,   -35.860,1.04000,     0,   298.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   249.000,    74.700,   1,1.0000
  3084,'1 ',   174.370,   -13.342,    49.520,   -33.480,1.00000,     0,   279.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   232.500,    69.750,   1,1.0000
  3086,'1 ',    56.250,     1.676,    15.970,   -10.800,1.00000,     0,    90.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000
  3087,'1 ',     0.000,     0.000,    15.970,   -10.800,1.00000,     0,    90.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    75.000,    22.500,   1,1.0000
  3092,'1 ',   150.000,    20.269,    42.600,   -28.800,1.04000,     0,   240.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000
  3095,'1 ',    90.450,    17.473,    25.690,   -17.370,1.04000,     0,   144.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.600,    36.180,   1,1.0000
  3098,'1 ',   120.000,    22.773,    34.080,   -23.040,1.04000,     0,   192.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    48.000,   1,1.0000
  3105,'1 ',    44.500,    -1.626,    17.070,    -0.740,1.00000,     0,    46.725, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.500,     0.000,   1,1.0000
  3106,'1 ',   162.800,    22.633,    62.480,    -2.690,1.00000,     0,   170.940, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   162.800,     0.000,   1,1.0000
  3110,'1 ',    63.000,    14.580,    17.890,   -12.100,1.04000,     0,   100.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.000,    25.200,   1,1.0000
  3112,'1 ',    56.100,    -2.521,    15.930,   -10.770,1.00000,     0,    89.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.800,    22.440,   1,1.0000
  3113,'1 ',    56.100,    -1.833,    15.930,   -10.770,1.00000,     0,    89.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.800,    22.440,   1,1.0000
  3117,'1 ',    47.250,    -5.002,    13.420,    -9.070,1.00000,     0,    75.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.000,    18.900,   1,1.0000
  3118,'1 ',    90.000,    -8.408,    25.560,   -17.280,1.00000,     0,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000
  3120,'1 ',    29.700,     0.000,     0.000,     0.000,1.00000,     0,    47.520, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.600,    11.880,   1,1.0000
  3122,'1 ',   147.750,     1.717,    41.960,   -28.370,1.00000,     0,   236.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.000,    59.100,   1,1.0000
  3127,'1 ',   101.250,   -22.759,    28.760,   -19.440,1.00000,     0,   162.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    40.500,   1,1.0000
  3129,'1 ',    94.880,   -62.914,    26.940,   -18.220,1.00000,     0,   151.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000
  3131,'1 ',    85.500,    27.445,    24.280,   -16.420,1.02000,     0,   136.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,    34.200,   1,1.0000
  3133,'1 ',     0.000,    26.110,    26.110,    -5.690,1.04000,     0,    61.560, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000
  3133,'2 ',     0.000,     0.000,    26.110,    -5.690,1.04000,     0,    61.560, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000
  3133,'3 ',     0.000,     0.000,    26.110,    -5.690,1.04000,     0,    61.560, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000
  3137,'1 ',    75.900,    62.953,    21.560,   -14.570,1.03000,     0,   121.440, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.200,    30.360,   1,1.0000
  3141,'1 ',    68.620,   -77.740,    19.490,   -13.180,1.00000,     0,   109.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    91.500,    27.450,   1,1.0000
  4010,'1 ',   151.200,    15.428,    42.940,   -29.030,1.03000,     0,   241.920, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000
  4026,'1 ',   410.000,    49.468,   191.060,   -50.020,1.03000,     0,   492.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   410.000,   123.000,   1,1.0000
  4030,'1 ',   448.128,   -76.520,   290.040,   -75.930,1.01000,     0,   746.880, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   622.400,   186.720,   1,1.0000
  4045,'1 ',    93.400,    14.345,    35.860,    -1.540,1.02000,     0,    98.070, 0.00000E+0, 5.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    93.400,     0.000,   1,1.0000
  4046,'1 ',     6.720,     6.126,    10.940,    -0.470,1.02000,     0,    29.925, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.500,     0.000,   1,1.0000
  4047,'1 ',   195.700,    21.897,    75.100,    -3.230,1.02000,     0,   205.485, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   195.700,     0.000,   1,1.0000
  4050,'1 ',   150.000,   -51.230,    42.600,   -28.800,1.00000,     0,   240.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000
  4052,'1 ',    44.200,    29.810,    22.500,    -4.910,1.04000,     0,    53.040, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.200,    13.260,   1,1.0000
  4058,'1 ',   144.000,     8.827,    73.300,   -15.980,1.03000,     0,   172.800, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
  4059,'1 ',   144.000,     6.728,    73.300,   -15.980,1.03000,     0,   172.800, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
  4060,'1 ',   144.000,     9.096,    73.300,   -15.980,1.03000,     0,   172.800, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
  4061,'1 ',   172.330,    10.192,    87.720,   -19.130,1.03000,     0,   206.800, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000
  4062,'1 ',   172.330,     8.449,    87.720,   -19.130,1.03000,     0,   206.800, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000
  4063,'1 ',   172.330,    12.398,    87.720,   -19.130,1.03000,     0,   206.800, 0.00000E+0, 4.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000
  4065,'1 ',    47.000,    12.863,    23.920,    -5.220,1.02000,     0,    56.400, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.000,    14.100,   1,1.0000
  4075,'1 ',     0.000,     0.000,    89.750,   -19.570,1.03000,     0,   211.600, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   176.330,    52.900,   1,1.0000
  4076,'1 ',    52.900,    20.350,    89.750,   -19.570,1.03000,     0,   211.600, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.330,    52.900,   1,1.0000
  4077,'1 ',    52.900,    18.217,    89.750,   -19.570,1.03000,     0,   211.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.330,    52.900,   1,1.0000
  4082,'1 ',   243.400,    21.602,   123.890,   -27.020,1.04000,     0,   292.080, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000
  4083,'1 ',   243.400,    21.680,   123.890,   -27.020,1.04000,     0,   292.080, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000
  4084,'1 ',   243.400,    30.147,   123.890,   -27.020,1.04000,     0,   292.080, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000
  4085,'1 ',   302.720,    33.113,   179.170,   -39.070,1.04000,     0,   422.400, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   352.000,   105.600,   1,1.0000
  4090,'1 ',     0.000,     0.000,     0.650,    -0.170,1.01000,     0,     1.680, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.400,     0.420,   1,1.0000
  4091,'1 ',    23.500,     0.014,    10.950,    -2.870,1.01000,     0,    28.200, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.500,     7.050,   1,1.0000
  4092,'1 ',     0.000,     0.000,     3.540,    -0.930,1.01000,     0,     9.120, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.600,     2.280,   1,1.0000
  4093,'1 ',    28.000,    -0.705,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
  4094,'1 ',    28.000,    -0.430,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
  4095,'1 ',    28.000,    -0.467,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
  4096,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000
  4097,'1 ',    28.000,    -0.437,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
  4098,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000
  4105,'1 ',   135.000,    21.474,    38.340,   -25.920,1.01000,     0,   216.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000
  4115,'1 ',    39.540,    53.397,    67.090,   -14.630,1.04000,     0,   158.160, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   131.800,    39.540,   1,1.0000
  4116,'1 ',    39.540,    50.363,    67.090,   -14.630,1.04000,     0,   158.160, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   131.800,    39.540,   1,1.0000
  4133,'1 ',     0.000,     0.000,    17.100,    -3.730,1.00000,     0,    40.320, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.600,    10.080,   1,1.0000
  4134,'1 ',    10.080,   -12.489,    17.100,    -3.730,1.00000,     0,    40.320, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000
  4135,'1 ',    10.080,   -13.227,    17.100,    -3.730,1.00000,     0,    40.320, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000
  4136,'1 ',    10.080,   -10.031,    17.100,    -3.730,1.00000,     0,    40.320, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000
  4137,'1 ',     0.000,     0.000,    34.200,    -7.460,1.00000,     0,    80.640, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    67.200,    20.160,   1,1.0000
  4138,'1 ',     0.000,     0.000,    33.590,    -7.330,1.00000,     0,    79.200, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    66.000,    19.800,   1,1.0000
  4142,'1 ',   141.000,    35.118,    40.040,   -27.070,1.04000,     0,   225.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.000,    56.400,   1,1.0000
  4153,'1 ',   212.400,    79.221,    60.320,   -40.780,1.04000,     0,   339.840, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   283.200,    84.960,   1,1.0000
  4160,'1 ',   197.770,    55.245,   100.660,   -21.950,1.03000,     0,   237.320, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000
  4161,'1 ',   197.770,    30.639,   100.660,   -21.950,1.03000,     0,   237.320, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000
  4162,'1 ',   197.770,    26.628,   100.660,   -21.950,1.03000,     0,   237.320, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000
  4163,'1 ',     0.000,     0.000,     4.580,    -1.000,1.03000,     0,    10.800, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.000,     2.700,   1,1.0000
  4166,'1 ',   150.750,   -46.503,    42.810,   -28.940,1.00000,     0,   241.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.000,    60.300,   1,1.0000
  4177,'1 ',   112.500,     7.248,    31.950,   -21.600,1.04000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  4181,'1 ',   150.070,   191.773,    42.620,   -28.810,1.04000,     0,   240.120, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.100,    60.030,   1,1.0000
  4183,'1 ',   152.250,   141.785,    43.240,   -29.230,1.03000,     0,   243.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   203.000,    60.900,   1,1.0000
  4192,'1 ',    75.000,     6.056,    38.170,    -8.330,1.02000,     0,    90.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000
  4192,'10',   183.770,    14.839,    93.540,   -20.400,1.02000,     0,   220.520, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.770,    55.130,   1,1.0000
  4192,'2 ',     0.000,     0.000,    12.220,    -2.660,1.02000,     0,    28.800, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.000,     7.200,   1,1.0000
  4192,'3 ',    61.000,     4.925,    31.050,    -6.770,1.02000,     0,    73.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.000,    18.300,   1,1.0000
  4192,'4 ',    10.400,     0.840,     5.290,    -1.150,1.02000,     0,    12.480, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.400,     3.120,   1,1.0000
  4192,'5 ',   267.000,    21.559,   135.900,   -29.640,1.02000,     0,   320.400, 0.00000E+0, 4.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.000,    80.100,   1,1.0000
  4192,'6 ',   267.000,    21.559,   135.900,   -29.640,1.02000,     0,   320.400, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.000,    80.100,   1,1.0000
  4192,'7 ',   267.000,    21.559,   135.900,   -29.640,1.02000,     0,   320.400, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.000,    80.100,   1,1.0000
  4192,'8 ',   183.770,    14.839,    93.540,   -20.400,1.02000,     0,   220.520, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.770,    55.130,   1,1.0000
  4192,'9 ',   183.770,    14.839,    93.540,   -20.400,1.02000,     0,   220.520, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.770,    55.130,   1,1.0000
  4194,'1 ',   151.200,   132.604,    42.940,   -29.030,1.02000,     0,   241.920, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000
  4195,'1 ',    69.000,  -232.521,    19.600,   -13.250,1.00000,     0,   110.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    92.000,    27.600,   1,1.0000
  5020,'1 ',    90.000,   -33.567,    25.560,   -17.280,1.00000,     0,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000
  5023,'1 ',     0.000,     0.000,     2.440,    -0.530,1.04000,     0,     5.760, 0.00000E+0, 5.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.800,     1.440,   1,1.0000
  5035,'1 ',     0.000,     0.000,     2.140,    -0.470,1.02000,     0,     5.040, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.200,     1.260,   1,1.0000
  5036,'1 ',     0.000,     3.260,     3.260,    -0.710,1.02000,     0,     7.680, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.400,     1.920,   1,1.0000
  5037,'1 ',   308.470,    46.920,   157.010,   -34.240,1.02000,     0,   370.160, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5038,'1 ',   308.470,    46.309,   157.010,   -34.240,1.02000,     0,   370.160, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5039,'1 ',   308.470,    97.514,   157.010,   -34.240,1.02000,     0,   370.160, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5040,'1 ',   308.470,    35.124,   157.010,   -34.240,1.02000,     0,   370.160, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5041,'1 ',   308.470,    47.630,   157.010,   -34.240,1.02000,     0,   370.160, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5042,'1 ',   308.470,    44.011,   157.010,   -34.240,1.02000,     0,   370.160, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5051,'1 ',    84.700,    36.692,    43.110,    -9.400,1.02000,     0,   101.640, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.700,    25.410,   1,1.0000
  5057,'1 ',     0.000,     2.408,   161.530,   -35.230,1.00000,     0,   380.820, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   317.350,    95.200,   1,1.0000
  5058,'1 ',   317.350,   -40.701,   161.530,   -35.230,1.00000,     0,   380.820, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   317.350,    95.200,   1,1.0000
  5065,'1 ',    10.600,    84.956,     5.400,    -1.180,1.03000,     0,    12.720, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.600,     3.180,   1,1.0000
  5066,'1 ',     0.000,     0.920,     0.920,    -0.200,1.03000,     0,     2.160, 0.00000E+0, 5.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.540,   1,1.0000
  5067,'1 ',   254.196,   139.411,   223.080,   -48.650,1.03000,     0,   525.920, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000
  5068,'1 ',   254.196,   131.706,   223.080,   -48.650,1.03000,     0,   525.920, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000
  5069,'1 ',   254.196,   123.391,   223.080,   -48.650,1.03000,     0,   525.920, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000
  5089,'1 ',     0.000,     0.000,    47.570,    -2.050,1.01000,     0,   130.095, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   123.900,     0.000,   1,1.0000
  5106,'1 ',     0.000,     0.000,     5.030,    -1.320,1.04000,     0,    12.960, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.800,     3.240,   1,1.0000
  5107,'1 ',     0.000,     0.000,     2.660,    -0.700,1.04000,     0,     6.840, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.700,     1.710,   1,1.0000
  5166,'1 ',   126.500,   107.321,    64.390,   -14.040,1.04000,     0,   151.800, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000
  5167,'1 ',     1.600,    32.272,     0.810,    -0.180,1.04000,     0,     1.920, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.600,     0.480,   1,1.0000
  5170,'1 ',    45.000,   -20.597,    12.780,    -8.640,1.00000,     0,    72.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,    18.000,   1,1.0000
  5198,'1 ',   112.500,   -66.575,    31.950,   -21.600,1.00000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  5206,'1 ',   248.670,    14.160,   126.570,   -27.600,1.01000,     0,   298.400, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000
  5207,'1 ',   248.670,    22.345,   126.570,   -27.600,1.01000,     0,   298.400, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000
  5208,'1 ',   248.670,    18.705,   126.570,   -27.600,1.01000,     0,   298.400, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000
  5238,'1 ',   168.750,  -116.644,    47.930,   -32.400,1.00000,     0,   270.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.000,    67.500,   1,1.0000
  5243,'1 ',   112.500,  -100.631,    31.950,   -21.600,1.00000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  5262,'1 ',  1215.000,   -29.123,   447.120,   -99.630,1.01000,     0,  1458.000, 0.00000E+0, 5.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1215.000,   364.500,   1,1.0000
  5263,'1 ',  1215.000,   -61.448,   447.120,   -99.630,1.01000,     0,  1458.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1215.000,   364.500,   1,1.0000
  5281,'1 ',    80.320,   -47.581,   136.280,   -29.720,1.00000,     0,   321.280, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.730,    80.320,   1,1.0000
  5282,'1 ',    80.320,   -56.473,   136.280,   -29.720,1.00000,     0,   321.280, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.730,    80.320,   1,1.0000
  5283,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,     0,   321.280, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
  5297,'1 ',     3.200,    35.734,     1.630,    -0.360,1.04000,     0,     3.840, 0.00000E+0, 4.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.200,     0.960,   1,1.0000
  5298,'1 ',   114.459,    58.530,    58.530,   -12.760,1.04000,     0,   138.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   115.000,    34.500,   1,1.0000
  5299,'1 ',   115.000,   100.179,    58.530,   -12.760,1.04000,     0,   138.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.000,    34.500,   1,1.0000
  5300,'1 ',   115.000,   120.520,    58.530,   -12.760,1.04000,     0,   138.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.000,    34.500,   1,1.0000
  5301,'1 ',    82.700,    71.796,    42.090,    -9.180,1.04000,     0,    99.240, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.700,    24.810,   1,1.0000
  5302,'1 ',   139.130,   125.981,   236.050,   -51.480,1.04000,     0,   556.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   463.750,   139.130,   1,1.0000
  5303,'1 ',   139.130,   169.346,   236.050,   -51.480,1.04000,     0,   556.500, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   463.750,   139.130,   1,1.0000
  5319,'1 ',    78.840,   -20.311,   133.770,   -29.170,1.01000,     0,   315.360, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.800,    78.840,   1,1.0000
  5320,'1 ',     0.000,     0.000,   133.770,   -29.170,1.01000,     0,   315.360, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   262.800,    78.840,   1,1.0000
  5321,'1 ',    78.840,   -21.368,   133.770,   -29.170,1.01000,     0,   315.360, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.800,    78.840,   1,1.0000
  5324,'1 ',   284.070,   117.736,   144.590,   -31.530,1.04000,     0,   340.880, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000
  5325,'1 ',   284.070,   119.791,   144.590,   -31.530,1.04000,     0,   340.880, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000
  5326,'1 ',   284.070,   331.744,   144.590,   -31.530,1.04000,     0,   340.880, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000
  5342,'1 ',     8.400,     8.611,     3.200,    -0.140,1.04000,     0,     8.820, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     0.000,   1,1.0000
  5343,'1 ',   207.500,    51.946,    79.670,    -3.430,1.04000,     0,   217.875, 0.00000E+0, 6.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   207.500,     0.000,   1,1.0000
  5360,'1 ',   302.400,    20.341,   469.730,  -122.980,1.01000,     0,  1209.600, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1008.000,   302.400,   1,1.0000
  5363,'1 ',    10.400,   -15.855,     5.290,    -1.150,1.00000,     0,    12.480, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.400,     3.120,   1,1.0000
  5364,'1 ',   213.330,   -55.534,   108.590,   -23.680,1.00000,     0,   256.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5365,'1 ',   213.330,   -24.538,   108.590,   -23.680,1.00000,     0,   256.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5366,'1 ',   213.330,   -21.556,   108.590,   -23.680,1.00000,     0,   256.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5367,'1 ',   213.330,   -21.831,   108.590,   -23.680,1.00000,     0,   256.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5368,'1 ',   213.330,   -35.628,   108.590,   -23.680,1.00000,     0,   256.000, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5369,'1 ',   213.330,   -20.227,   108.590,   -23.680,1.00000,     0,   256.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5382,'1 ',   209.000,   150.628,   106.380,   -23.200,1.04000,     0,   250.800, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000
  5383,'1 ',   209.000,   132.727,   106.380,   -23.200,1.04000,     0,   250.800, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000
  5399,'1 ',   124.200,    68.608,    35.270,   -23.850,1.04000,     0,   198.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.600,    49.680,   1,1.0000
  5403,'1 ',    89.400,    55.490,    45.500,    -9.920,1.03000,     0,   107.280, 0.00000E+0, 4.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  5404,'1 ',    89.400,    81.193,    45.500,    -9.920,1.03000,     0,   107.280, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  5405,'1 ',    89.400,    80.308,    45.500,    -9.920,1.03000,     0,   107.280, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  5406,'1 ',    89.400,    57.289,    45.500,    -9.920,1.03000,     0,   107.280, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  5415,'1 ',   122.000,   -34.150,    62.100,   -13.540,1.00000,     0,   146.400, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000
  5416,'1 ',   122.000,   -33.378,    62.100,   -13.540,1.00000,     0,   146.400, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000
  5417,'1 ',   122.000,   -38.044,    62.100,   -13.540,1.00000,     0,   146.400, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000
  5418,'1 ',   118.800,   -40.985,    60.470,   -13.190,1.00000,     0,   142.560, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   118.800,    35.640,   1,1.0000
  5419,'1 ',   118.800,   -69.944,    60.470,   -13.190,1.00000,     0,   142.560, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   118.800,    35.640,   1,1.0000
  5423,'1 ',    12.400,   -29.239,     6.310,    -1.380,1.00000,     0,    14.880, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.400,     3.720,   1,1.0000
  5424,'1 ',     0.000,     0.000,     1.630,    -0.360,1.00000,     0,     3.840, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000
  5444,'1 ',     0.000,     0.000,   147.100,   -32.080,1.01000,     0,   346.800, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000
  5444,'2 ',     0.000,     0.000,   147.100,   -32.080,1.01000,     0,   346.800, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000
  5444,'3 ',     0.000,     0.000,   147.100,   -32.080,1.01000,     0,   346.800, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000
  5444,'4 ',    86.700,   -10.296,   147.100,   -32.080,1.01000,     0,   346.800, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   289.000,    86.700,   1,1.0000
  5444,'5 ',    86.700,   -10.296,   147.100,   -32.080,1.01000,     0,   346.800, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   289.000,    86.700,   1,1.0000
  5444,'6 ',     0.000,     0.000,   147.100,   -32.080,1.01000,     0,   346.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000
  5444,'7 ',    42.390,    -5.034,    71.920,   -15.680,1.01000,     0,   169.560, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.300,    42.390,   1,1.0000
  5444,'8 ',    42.390,    -5.034,    71.920,   -15.680,1.01000,     0,   169.560, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.300,    42.390,   1,1.0000
  6006,'1 ',   213.000,    86.120,   108.420,   -23.640,1.04000,     0,   255.600, 0.00000E+0, 5.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.000,    63.900,   1,1.0000
  6007,'1 ',     0.000,     0.000,   216.830,   -47.290,1.04000,     0,   511.200, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   426.000,   127.800,   1,1.0000
  6008,'1 ',   198.330,    75.297,   100.950,   -22.010,1.04000,     0,   238.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000
  6009,'1 ',   198.330,    46.694,   100.950,   -22.010,1.04000,     0,   238.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000
  6010,'1 ',   198.330,    63.677,   100.950,   -22.010,1.04000,     0,   238.000, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000
  6041,'1 ',    53.400,    41.530,    20.480,    -0.880,1.04000,     0,    56.070, 0.00000E+0, 5.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.400,     0.000,   1,1.0000
  6042,'1 ',   320.200,    37.885,   122.910,    -5.290,1.04000,     0,   336.210, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   320.200,     0.000,   1,1.0000
  6048,'1 ',     0.000,     0.000,     1.730,    -0.380,1.04000,     0,     4.080, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     1.020,   1,1.0000
  6049,'1 ',     0.000,     4.890,     4.890,    -1.070,1.04000,     0,    11.520, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.600,     2.880,   1,1.0000
  6050,'1 ',     0.000,     0.000,     2.240,    -0.490,1.04000,     0,     5.280, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.400,     1.320,   1,1.0000
  6051,'1 ',    57.400,    56.346,    29.220,    -6.370,1.04000,     0,    68.880, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.400,    17.220,   1,1.0000
  6052,'1 ',     0.000,    29.220,    29.220,    -6.370,1.04000,     0,    68.880, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    57.400,    17.220,   1,1.0000
  6053,'1 ',    57.400,    49.229,    29.220,    -6.370,1.04000,     0,    68.880, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.400,    17.220,   1,1.0000
  6054,'1 ',    57.400,    26.117,    29.220,    -6.370,1.04000,     0,    68.880, 0.00000E+0, 4.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.400,    17.220,   1,1.0000
  6069,'1 ',   181.370,    45.727,    92.320,   -20.130,1.03000,     0,   217.640, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6070,'1 ',   181.370,    21.380,    92.320,   -20.130,1.03000,     0,   217.640, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6071,'1 ',   181.370,    58.640,    92.320,   -20.130,1.03000,     0,   217.640, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6072,'1 ',     0.000,    39.869,    92.320,   -20.130,1.03000,     0,   217.640, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   181.370,    54.410,   1,1.0000
  6073,'1 ',   181.370,    35.137,    92.320,   -20.130,1.03000,     0,   217.640, 0.00000E+0, 4.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6074,'1 ',   181.370,    34.263,    92.320,   -20.130,1.03000,     0,   217.640, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6078,'1 ',   326.732,  -118.231,   262.510,   -68.730,1.00000,     0,   676.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000
  6079,'1 ',   309.402,  -260.071,   262.510,   -68.730,1.00000,     0,   676.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000
  6080,'1 ',   326.732,  -188.235,   262.510,   -68.730,1.00000,     0,   676.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000
  6082,'1 ',    65.300,    16.553,    25.040,    -1.080,1.04000,     0,    68.565, 0.00000E+0, 5.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    65.300,     0.000,   1,1.0000
  6083,'1 ',    65.300,    11.565,    25.040,    -1.080,1.04000,     0,    68.565, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    65.300,     0.000,   1,1.0000
  6085,'1 ',     1.050,     0.000,     0.000,     0.000,1.04000,     0,     1.680, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.400,     0.420,   1,1.0000
  6086,'1 ',    22.500,     0.000,     0.000,     0.000,1.04000,     0,    36.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     9.000,   1,1.0000
  6087,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,     0,     6.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.500,     1.650,   1,1.0000
  6088,'1 ',     7.950,     0.000,     0.000,     0.000,1.04000,     0,    12.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.600,     3.180,   1,1.0000
  6089,'1 ',    10.420,     0.000,     0.000,     0.000,1.04000,     0,    16.680, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.900,     4.170,   1,1.0000
  6090,'1 ',    30.520,     0.000,     0.000,     0.000,1.04000,     0,    48.840, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.700,    12.210,   1,1.0000
  6104,'1 ',    60.500,    58.494,    30.790,    -6.720,1.04000,     0,    72.600, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,    18.150,   1,1.0000
  6105,'1 ',    60.500,    36.675,    30.790,    -6.720,1.04000,     0,    72.600, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,    18.150,   1,1.0000
  6106,'1 ',   121.000,   146.473,    61.590,   -13.430,1.04000,     0,   145.200, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   121.000,    36.300,   1,1.0000
  6110,'1 ',   259.864,   158.147,   275.220,   -72.050,1.04000,     0,   708.720, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   590.600,   177.180,   1,1.0000
  6111,'1 ',   291.060,   160.258,   308.260,   -80.700,1.04000,     0,   793.800, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   661.500,   198.450,   1,1.0000
  6144,'1 ',     0.000,    -0.930,     4.280,    -0.930,1.03000,     0,    10.080, 0.00000E+0, 4.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,     2.520,   1,1.0000
  6145,'1 ',   446.000,    32.935,   227.010,   -49.510,1.03000,     0,   535.200, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   446.000,   133.800,   1,1.0000
  6146,'1 ',   446.000,    33.709,   227.010,   -49.510,1.03000,     0,   535.200, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   446.000,   133.800,   1,1.0000
  6147,'1 ',   279.600,    29.136,   474.390,  -103.450,1.03000,     0,  1118.400, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   932.000,   279.600,   1,1.0000
  6148,'1 ',     0.000,     0.000,   367.500,   -80.140,1.03000,     0,   866.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   722.000,   216.600,   1,1.0000
  6149,'1 ',   216.600,    85.434,   367.500,   -80.140,1.03000,     0,   866.400, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   722.000,   216.600,   1,1.0000
  6164,'1 ',   235.050,    30.441,   119.640,   -26.090,1.03000,     0,   282.060, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  6165,'1 ',   235.050,    26.716,   119.640,   -26.090,1.03000,     0,   282.060, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  6166,'1 ',   235.050,    61.055,   119.640,   -26.090,1.03000,     0,   282.060, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  6167,'1 ',   235.050,    33.932,   119.640,   -26.090,1.03000,     0,   282.060, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  6213,'1 ',   177.900,    14.042,    68.290,    -2.940,1.04000,     0,   186.795, 0.00000E+0, 5.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   177.900,     0.000,   1,1.0000
  6214,'1 ',   552.300,    46.708,   212.060,    -9.130,1.04000,     0,   579.915, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   552.300,     0.000,   1,1.0000
  6215,'1 ',   552.300,    65.894,   212.060,    -9.130,1.04000,     0,   579.915, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   552.300,     0.000,   1,1.0000
  6216,'1 ',   552.300,    43.639,   212.060,    -9.130,1.04000,     0,   579.915, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   552.300,     0.000,   1,1.0000
  6242,'1 ',    61.000,    14.406,    31.050,    -6.770,1.04000,     0,    73.200, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.000,    18.300,   1,1.0000
  6243,'1 ',   183.000,    35.116,    93.150,   -20.310,1.04000,     0,   219.600, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.000,    54.900,   1,1.0000
  6244,'1 ',   298.000,    42.994,   151.680,   -33.080,1.04000,     0,   357.600, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000
  6245,'1 ',   298.000,    49.249,   151.680,   -33.080,1.04000,     0,   357.600, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000
  6246,'1 ',   298.000,    91.837,   151.680,   -33.080,1.04000,     0,   357.600, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000
  6247,'1 ',   183.330,    75.085,    93.320,   -20.350,1.04000,     0,   220.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000
  6248,'1 ',   183.330,    38.861,    93.320,   -20.350,1.04000,     0,   220.000, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000
  6249,'1 ',   183.330,    26.882,    93.320,   -20.350,1.04000,     0,   220.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000
  6257,'1 ',   194.000,   -37.442,    98.750,   -21.530,1.02000,     0,   232.800, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   194.000,    58.200,   1,1.0000
  6258,'1 ',   194.000,   -19.089,    98.750,   -21.530,1.02000,     0,   232.800, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   194.000,    58.200,   1,1.0000
  6259,'1 ',     0.000,     0.000,    26.160,    -5.710,1.02000,     0,    61.680, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.400,    15.420,   1,1.0000
  6260,'1 ',   257.000,   -42.766,   130.810,   -28.530,1.02000,     0,   308.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   257.000,    77.100,   1,1.0000
  6266,'1 ',     4.500,     5.829,     1.720,    -0.070,1.04000,     0,     4.725, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.500,     0.000,   1,1.0000
  6267,'1 ',     7.200,     2.468,     2.730,    -0.120,1.04000,     0,     7.560, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.200,     0.000,   1,1.0000
  6268,'1 ',     4.500,     8.008,     1.720,    -0.070,1.04000,     0,     4.725, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.500,     0.000,   1,1.0000
  6269,'1 ',     7.200,     2.308,     2.730,    -0.120,1.04000,     0,     7.560, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.200,     0.000,   1,1.0000
  6270,'1 ',     0.000,     0.000,     6.820,    -0.290,1.04000,     0,    18.900, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,     0.000,   1,1.0000
  6271,'1 ',     0.000,     0.000,     4.090,    -0.180,1.04000,     0,    11.550, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000,   1,1.0000
  6272,'1 ',     0.000,     0.000,     2.730,    -0.120,1.04000,     0,     7.560, 0.00000E+0, 5.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.200,     0.000,   1,1.0000
  6273,'1 ',     0.000,     0.000,     2.730,    -0.120,1.04000,     0,     7.560, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.200,     0.000,   1,1.0000
  6274,'1 ',     8.400,     3.376,     3.200,    -0.140,1.04000,     0,     8.820, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     0.000,   1,1.0000
  6295,'1 ',   206.230,   -55.256,   104.970,   -22.890,1.02000,     0,   247.480, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.230,    61.870,   1,1.0000
  6296,'1 ',   206.230,   -64.136,   104.970,   -22.890,1.02000,     0,   247.480, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.230,    61.870,   1,1.0000
  6297,'1 ',   206.230,   -21.482,   104.970,   -22.890,1.02000,     0,   247.480, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.230,    61.900,   1,1.0000
  6301,'1 ',     0.000,     0.000,     1.630,    -0.360,1.00000,     0,     3.840, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000
  6302,'1 ',   247.250,   -72.309,   125.850,   -27.440,1.00000,     0,   296.700, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6303,'1 ',   247.250,  -223.952,   125.850,   -27.440,1.00000,     0,   296.700, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6304,'1 ',   247.250,   -87.965,   125.850,   -27.440,1.00000,     0,   296.700, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6305,'1 ',   247.250,   -72.184,   125.850,   -27.440,1.00000,     0,   296.700, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6349,'1 ',     0.000,     0.000,     6.110,    -1.330,1.04000,     0,    14.400, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     3.600,   1,1.0000
  6349,'10',     0.000,     0.000,    26.210,    -5.720,1.04000,     0,    61.800, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.500,    15.450,   1,1.0000
  6349,'11',   103.000,   280.868,    52.430,   -11.430,1.04000,     0,   123.600, 0.00000E+0, 4.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   103.000,    30.900,   1,1.0000
  6349,'2 ',     0.000,     0.000,     1.170,    -0.260,1.04000,     0,     2.760, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.300,     0.690,   1,1.0000
  6349,'3 ',     0.000,     0.000,     2.340,    -0.510,1.04000,     0,     5.520, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.600,     1.380,   1,1.0000
  6349,'4 ',     0.000,     0.000,     0.760,    -0.170,1.04000,     0,     1.800, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000
  6349,'5 ',     0.000,     0.000,     2.040,    -0.440,1.04000,     0,     4.800, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000
  6349,'6 ',     0.000,     0.000,     3.260,    -0.710,1.04000,     0,     7.680, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.400,     1.920,   1,1.0000
  6349,'7 ',   108.900,   296.957,   184.770,   -40.290,1.04000,     0,   435.600, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   363.000,   108.900,   1,1.0000
  6349,'8 ',   108.900,   296.957,   184.770,   -40.290,1.04000,     0,   435.600, 0.00000E+0, 4.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   363.000,   108.900,   1,1.0000
  6349,'9 ',     0.000,     0.000,    26.210,    -5.720,1.04000,     0,    61.800, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.500,    15.450,   1,1.0000
  7005,'1 ',   163.000,    69.528,    82.970,   -18.090,1.04000,     0,   195.600, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7006,'1 ',   163.000,   122.007,    82.970,   -18.090,1.04000,     0,   195.600, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7007,'1 ',   163.000,    80.761,    82.970,   -18.090,1.04000,     0,   195.600, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7008,'1 ',   163.000,    76.260,    82.970,   -18.090,1.04000,     0,   195.600, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7009,'1 ',   163.000,    68.846,    82.970,   -18.090,1.04000,     0,   195.600, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7015,'1 ',     0.000,     0.000,     2.040,    -0.440,1.04000,     0,     4.800, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000
  7021,'1 ',    22.400,    12.191,    11.400,    -2.490,1.04000,     0,    26.880, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.400,     6.720,   1,1.0000
  7022,'1 ',    47.400,    11.608,    24.130,    -5.260,1.04000,     0,    56.880, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.400,    14.220,   1,1.0000
  7023,'1 ',    47.400,    18.463,    24.130,    -5.260,1.04000,     0,    56.880, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.400,    14.220,   1,1.0000
  7024,'1 ',    94.800,    55.334,    48.250,   -10.520,1.04000,     0,   113.760, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    94.800,    28.440,   1,1.0000
  7025,'1 ',     0.000,     0.000,     1.630,    -0.360,1.04000,     0,     3.840, 0.00000E+0, 5.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000
  7031,'1 ',    29.100,     0.000,     0.000,     0.000,1.04000,     0,    46.560, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.800,    11.640,   1,1.0000
  7032,'1 ',     7.500,     0.000,     0.000,     0.000,1.04000,     0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000
  7033,'1 ',     7.500,     0.000,     0.000,     0.000,1.04000,     0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000
  7034,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,     0,     5.280, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.400,     1.320,   1,1.0000
  7045,'1 ',   188.450,   -10.602,    95.920,   -20.920,1.03000,     0,   226.140, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.450,    56.530,   1,1.0000
  7046,'1 ',   188.450,   -25.201,    95.920,   -20.920,1.03000,     0,   226.140, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.450,    56.530,   1,1.0000
  7061,'1 ',   114.900,  -133.110,    58.480,   -12.750,1.00000,     0,   137.880, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7062,'1 ',   114.900,  -145.875,    58.480,   -12.750,1.00000,     0,   137.880, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7063,'1 ',   114.900,  -135.327,    58.480,   -12.750,1.00000,     0,   137.880, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7064,'1 ',   114.900,  -176.220,    58.480,   -12.750,1.00000,     0,   137.880, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7065,'1 ',   114.900,  -160.827,    58.480,   -12.750,1.00000,     0,   137.880, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
