0,   100.00, 30, 0, 1,  60.00     / PSS(R)E 30 RAW created by rawd30  MON, MAR 31 2025  20:02
TEXAS2K_SERIES24_CASE1_2016SUMMERPEAK
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
  1001,'ODESSA 2 0  ', 115.0000,1,     0.000,     0.000,   1,   9,0.98799, -27.0289,   1
  1002,'PRESIDIO 2 0', 115.0000,1,     0.000,     0.000,   1,   9,1.02280, -21.7241,   1
  1003,'O DONNELL ~1', 115.0000,1,     0.000,     0.000,   1,   9,1.01279, -24.4193,   1
  1004,'O DONNELL ~2', 230.0000,2,     0.000,     0.000,   1,   9,1.01916, -25.9937,   1
  1005,'BIG SPRING~8', 115.0000,1,     0.000,     0.000,   1,   9,1.01072, -20.5321,   1
  1006,'BIG SPRING~9',  13.8000,2,     0.000,     0.000,   1,   9,1.00431, -18.3788,   1
  1007,'VAN HORN 0  ', 115.0000,1,     0.000,     0.000,   1,   9,1.03000, -22.1833,   1
  1008,'IRAAN 2 0   ', 115.0000,1,     0.000,     0.000,   1,   9,1.02503, -11.8731,   1
  1009,'IRAAN 2 1   ',  13.8000,2,     0.000,     0.000,   1,   9,1.01506,  -8.6148,   1
  1010,'PRESIDIO 1 0', 115.0000,1,     0.000,     0.000,   1,   9,1.03000, -20.4240,   1
  1011,'PRESIDIO 1 1',  22.0000,2,     0.000,     0.000,   1,   9,1.03022, -18.6711,   1
  1012,'SANDERSON 0 ', 115.0000,1,     0.000,     0.000,   1,   9,1.02271, -27.3425,   1
  1013,'MONAHANS 2 0', 115.0000,1,     0.000,     0.000,   1,   9,1.00914, -19.3278,   1
  1014,'GRANDFALLS 0', 115.0000,1,     0.000,     0.000,   1,   9,1.01556, -15.6312,   1
  1015,'MARFA 0     ', 115.0000,1,     0.000,     0.000,   1,   9,1.03193, -21.8702,   1
  1016,'GARDEN CIT~1', 115.0000,1,     0.000,     0.000,   1,   9,1.01903, -19.6693,   1
  1017,'ODESSA 4 0  ', 115.0000,1,     0.000,     0.000,   1,   9,0.98747, -25.6283,   1
  1018,'NOTREES 0   ', 115.0000,1,     0.000,     0.000,   1,   9,0.99477, -24.3424,   1
  1019,'MIDLAND 4 0 ', 115.0000,1,     0.000,     0.000,   1,   9,1.00790, -26.6184,   1
  1020,'BIG SPRING~1', 115.0000,1,     0.000,     0.000,   1,   9,1.02760, -19.6541,   1
  1021,'BIG SPRING~2',  13.8000,2,     0.000,     0.000,   1,   9,1.00337, -13.0919,   1
  1022,'O DONNELL ~3', 115.0000,1,     0.000,     0.000,   1,   9,1.01499, -23.6931,   1
  1023,'O DONNELL ~4',  13.8000,2,     0.000,     0.000,   1,   9,1.01000, -14.8048,   1
  1024,'ODESSA 6 0  ', 115.0000,1,     0.000,     0.000,   1,   9,0.99625, -23.2869,   1
  1025,'BIG SPRIN~14', 115.0000,1,     0.000,     0.000,   1,   9,1.02234, -18.6083,   1
  1026,'BIG SPRIN~15',  13.8000,2,     0.000,     0.000,   1,   9,1.00000,  -9.1282,   1
  1027,'MIDLAND 2 0 ', 115.0000,1,     0.000,     0.000,   1,   9,1.01579, -30.2706,   1
  1028,'COAHOMA 0   ', 115.0000,1,     0.000,     0.000,   1,   9,1.01743, -25.5558,   1
  1029,'MIDLAND 3 0 ', 115.0000,1,     0.000,     0.000,   1,   9,1.01089, -29.2501,   1
  1030,'ALPINE 0    ', 115.0000,1,     0.000,     0.000,   1,   9,1.01823, -16.9237,   1
  1031,'FORT DAVIS 0', 115.0000,1,     0.000,     0.000,   1,   9,1.01900, -21.4708,   1
  1032,'MCCAMEY 1 0 ', 115.0000,1,     0.000,     0.000,   1,   9,1.00756, -15.7044,   1
  1033,'MCCAMEY 1 1 ', 230.0000,2,     0.000,     0.000,   1,   9,1.02839, -20.2345,   1
  1034,'BIG SPRING~6', 115.0000,1,     0.000,     0.000,   1,   9,1.00665, -18.6654,   1
  1035,'BIG SPRING~7',  13.8000,2,     0.000,     0.000,   1,   9,1.00000, -15.3762,   1
  1036,'CRANE 0     ', 115.0000,1,     0.000,     0.000,   1,   9,1.00112, -16.0851,   1
  1037,'ODESSA 5 0  ', 115.0000,1,     0.000,     0.000,   1,   9,0.98149, -26.7803,   1
  1038,'FORT STOCK~1', 115.0000,1,     0.000,     0.000,   1,   9,1.02030, -11.0750,   1
  1039,'FORT STOCK~2',  22.0000,2,     0.000,     0.000,   1,   9,1.00000,  -5.7063,   1
  1040,'ANDREWS 0   ', 115.0000,1,     0.000,     0.000,   1,   9,0.99727, -24.6207,   1
  1041,'FORSAN 0    ', 115.0000,1,     0.000,     0.000,   1,   9,1.00512, -19.5510,   1
  1042,'FORSAN 1    ',  13.8000,1,     0.000,     0.000,   1,   9,1.00512, -19.5510,   1
  1043,'FORSAN 2    ',  13.8000,2,     0.000,     0.000,   1,   9,1.00000, -16.3140,   1
  1044,'BIG LAKE 0  ', 115.0000,1,     0.000,     0.000,   1,   9,1.01605, -30.2231,   1
  1045,'MIDLAND 5 0 ', 115.0000,1,     0.000,     0.000,   1,   9,0.98634, -28.7465,   1
  1046,'OZONA 0     ', 115.0000,1,     0.000,     0.000,   1,   9,1.02838, -25.4026,   1
  1047,'MONAHANS 1 0', 115.0000,1,     0.000,     0.000,   1,   9,1.00808, -17.2598,   1
  1048,'MONAHANS 1 1',  18.0000,1,     0.000,     0.000,   1,   9,1.00808, -17.2598,   1
  1049,'MONAHANS 1 2',  18.0000,1,     0.000,     0.000,   1,   9,1.00808, -17.2598,   1
  1050,'MONAHANS 1 3',  18.0000,2,     0.000,     0.000,   1,   9,1.00000, -12.1895,   1
  1051,'MONAHANS 1 4',  18.0000,2,     0.000,     0.000,   1,   9,1.00000, -10.7102,   1
  1052,'MONAHANS 1 5',  18.0000,2,     0.000,     0.000,   1,   9,1.00044, -13.0400,   1
  1053,'MONAHANS 1 6', 230.0000,1,     0.000,     0.000,   1,   9,1.02560, -21.1441,   1
  1054,'STANTON 0   ', 115.0000,1,     0.000,     0.000,   1,   9,1.01396, -27.4108,   1
  1055,'ODONNELL 0  ', 115.0000,1,     0.000,     0.000,   1,   9,1.00605, -25.2398,   1
  1056,'LENORAH 0   ', 115.0000,1,     0.000,     0.000,   1,   9,1.03000, -26.4366,   1
  1057,'LENORAH 1   ',  18.0000,1,     0.000,     0.000,   1,   9,1.03000, -26.4366,   1
  1058,'IRAAN 3 0   ', 115.0000,1,     0.000,     0.000,   1,   9,1.02630, -14.3378,   1
  1059,'IRAAN 3 1   ',  22.0000,1,     0.000,     0.000,   1,   9,1.02630, -14.3378,   1
  1060,'IRAAN 3 2   ',  22.0000,1,     0.000,     0.000,   1,   9,1.02630, -14.3378,   1
  1061,'BIG SPRIN~10', 115.0000,1,     0.000,     0.000,   1,   9,1.01253, -21.6894,   1
  1062,'BIG SPRIN~11',  13.8000,1,     0.000,     0.000,   1,   9,1.01253, -21.6894,   1
  1063,'BIG SPRIN~12',  13.8000,1,     0.000,     0.000,   1,   9,1.01253, -21.6894,   1
  1064,'ODESSA 3 0  ', 115.0000,1,     0.000,     0.000,   1,   9,0.98076, -28.4337,   1
  1065,'BIG SPRING~4', 115.0000,1,     0.000,     0.000,   1,   9,1.00795, -19.4107,   1
  1066,'BIG SPRING~5',  13.8000,2,     0.000,     0.000,   1,   9,1.00000, -11.8961,   1
  1067,'BIG SPRIN~13', 115.0000,1,     0.000,     0.000,   1,   9,1.00213, -20.1005,   1
  1068,'MIDLAND 1 0 ', 115.0000,1,     0.000,     0.000,   1,   9,0.98752, -20.3854,   1
  1069,'IRAAN 1 0   ', 115.0000,1,     0.000,     0.000,   1,   9,1.02783, -11.9403,   1
  1070,'IRAAN 1 1   ',  13.8000,2,     0.000,     0.000,   1,   9,1.04000,  -7.4471,   1
  1071,'ODESSA 1 0  ', 115.0000,1,     0.000,     0.000,   1,   9,0.99542, -25.7808,   1
  1072,'ODESSA 1 1  ',  18.0000,2,     0.000,     0.000,   1,   9,1.01000, -16.4397,   1
  1073,'ODESSA 1 2  ',  18.0000,2,     0.000,     0.000,   1,   9,1.01000, -10.0624,   1
  1074,'ODESSA 1 3  ',  18.0000,2,     0.000,     0.000,   1,   9,1.01000, -12.1006,   1
  1075,'ODESSA 1 4  ',  18.0000,2,     0.000,     0.000,   1,   9,1.01000, -14.8564,   1
  1076,'ODESSA 1 5  ',  18.0000,1,     0.000,     0.000,   1,   9,0.99542, -25.7808,   1
  1077,'ODESSA 1 6  ',  18.0000,1,     0.000,     0.000,   1,   9,0.99542, -25.7808,   1
  1078,'ODESSA 1 7  ',  18.0000,2,     0.000,     0.000,   1,   9,1.01000, -15.3773,   1
  1079,'ODESSA 1 8  ', 500.0000,2,     0.000,     0.000,   1,   9,1.04330, -42.7843,   1
  1080,'ODESSA 1 9  ',  18.0000,2,     0.000,     0.000,   1,   9,1.01000, -14.7889,   1
  1081,'ODESSA 1 10 ', 230.0000,1,     0.000,     0.000,   1,   9,1.03000, -22.4631,   1
  1082,'FORT STOCK~3', 115.0000,2,     0.000,     0.000,   1,   9,1.02369,  -9.2807,   1
  1083,'FORT STOCK~4', 115.0000,1,     0.000,     0.000,   1,   9,1.02273, -13.3745,   1
  1084,'BIG SPRING~3', 115.0000,2,     0.000,     0.000,   1,   9,1.03040, -20.8705,   1
  1085,'KERMIT 0    ', 115.0000,1,     0.000,     0.000,   1,   9,1.01111, -19.2810,   1
  1086,'PECOS 0     ', 115.0000,1,     0.000,     0.000,   1,   9,1.01816, -21.4912,   1
  1087,'SHEFFIELD 0 ', 115.0000,1,     0.000,     0.000,   1,   9,1.03000, -19.0313,   1
  1088,'MCCAMEY 2 0 ', 115.0000,2,     0.000,     0.000,   1,   9,1.00000, -15.5756,   1
  1089,'LAMESA 0    ', 115.0000,1,     0.000,     0.000,   1,   9,0.98796, -27.6722,   1
  1090,'GOLDSMITH 0 ', 115.0000,2,     0.000,     0.000,   1,   9,1.02000, -20.1888,   1
  1091,'RALLS 2 0   ', 161.0000,1,     0.000,     0.000,   1,   9,1.02892, -40.3126,   1
  2001,'PARIS 3 0   ', 161.0000,1,     0.000,     0.000,   2,  11,1.00634, -61.1197,   1
  2002,'SAVOY 0     ', 500.0000,1,     0.000,     0.000,   2,  11,1.01654, -62.2267,   1
  2003,'SAVOY 1     ', 161.0000,1,     0.000,     0.000,   2,  11,1.01541, -64.4263,   1
  2004,'SAVOY 2     ',  13.8000,1,     0.000,     0.000,   2,  11,1.01654, -62.2267,   1
  2005,'SAVOY 3     ',  13.8000,1,     0.000,     0.000,   2,  11,1.01654, -62.2267,   1
  2006,'SAVOY 4     ',  13.8000,1,     0.000,     0.000,   2,  11,1.01654, -62.2267,   1
  2007,'HONEY GROV~1', 161.0000,1,     0.000,     0.000,   2,  11,1.00753, -60.8640,   1
  2008,'MEMPHIS 0   ', 161.0000,1,     0.000,     0.000,   2,  10,1.01968, -41.3022,   1
  2009,'IOWA PARK 0 ', 161.0000,1,     0.000,     0.000,   2,  11,1.03000, -50.6716,   1
  2010,'VERNON 2 0  ', 161.0000,1,     0.000,     0.000,   2,  10,1.03000, -42.9943,   1
  2011,'PANHANDLE ~2', 500.0000,1,     0.000,     0.000,   2,  10,1.04130, -39.9544,   1
  2012,'PANHANDLE ~3', 161.0000,1,     0.000,     0.000,   2,  10,1.03045, -37.9591,   1
  2013,'PANHANDLE ~4',  18.0000,2,     0.000,     0.000,   2,  10,1.03296, -37.6255,   1
  2014,'CHILDRESS 0 ', 161.0000,1,     0.000,     0.000,   2,  10,1.01833, -42.1065,   1
  2015,'FORESTBURG 0', 161.0000,1,     0.000,     0.000,   2,  11,1.01668, -64.4776,   1
  2016,'SHERMAN 3 0 ', 161.0000,1,     0.000,     0.000,   2,  11,1.01530, -70.2657,   1
  2017,'PANHANDLE ~7', 500.0000,1,     0.000,  -100.000,   2,  10,1.03331, -41.1163,   1
  2018,'PANHANDLE ~8', 161.0000,1,     0.000,     0.000,   2,  10,1.03006, -40.0704,   1
  2019,'PANHANDLE ~9',  20.0000,1,     0.000,     0.000,   2,  10,1.03331, -41.1163,   1
  2020,'WICHITA F~12', 161.0000,1,     0.000,     0.000,   2,  11,1.00859, -50.3620,   1
  2021,'PARIS 2 0   ', 500.0000,1,     0.000,     0.000,   2,  11,1.01795, -57.9432,   1
  2022,'PARIS 2 1   ', 161.0000,1,     0.000,     0.000,   2,  11,1.01440, -59.8052,   1
  2023,'PARIS 2 2   ',  13.8000,2,     0.000,     0.000,   2,  11,1.02000, -56.3786,   1
  2024,'PARIS 2 3   ',  13.8000,2,     0.000,     0.000,   2,  11,1.02000, -55.7142,   1
  2025,'WICHITA F~10', 161.0000,1,     0.000,     0.000,   2,  11,1.00658, -49.6732,   1
  2026,'WHEELER 0   ', 161.0000,1,     0.000,     0.000,   2,  10,1.02951, -38.9887,   1
  2027,'DEPORT 0    ', 161.0000,1,     0.000,     0.000,   2,  11,1.00695, -61.5264,   1
  2028,'WICHITA FA~9', 161.0000,1,     0.000,     0.000,   2,  11,1.00875, -52.2630,   1
  2029,'SILVERTON 0 ', 161.0000,1,     0.000,     0.000,   2,  10,1.02405, -41.6683,   1
  2030,'BONHAM 0    ', 161.0000,1,     0.000,     0.000,   2,  11,0.99436, -64.8420,   1
  2031,'MATADOR 0   ', 161.0000,1,     0.000,     0.000,   2,  10,1.02497, -36.8961,   1
  2032,'ARTHUR CIT~1', 161.0000,1,     0.000,     0.000,   2,  11,1.00944, -60.2953,   1
  2033,'LEONARD 0   ', 161.0000,1,     0.000,     0.000,   2,  11,0.99701, -66.1894,   1
  2034,'GORDONVILL~1', 161.0000,1,     0.000,     0.000,   2,  11,1.01306, -69.6689,   1
  2035,'KNOX CITY 0 ', 161.0000,1,     0.000,     0.000,   2,  10,1.02235, -36.8048,   1
  2036,'WICHITA F~13', 161.0000,1,     0.000,     0.000,   2,  11,1.01121, -50.0534,   1
  2037,'LINDSAY 0   ', 161.0000,1,     0.000,     0.000,   2,  11,1.02692, -64.7312,   1
  2038,'ECTOR 0     ', 161.0000,1,     0.000,     0.000,   2,  11,1.01244, -64.8887,   1
  2039,'SUNSET 0    ', 161.0000,1,     0.000,     0.000,   2,  11,1.00253, -62.1015,   1
  2040,'CLARKSVILL~1', 161.0000,1,     0.000,     0.000,   2,  11,1.01205, -60.4725,   1
  2041,'PANHANDLE ~5', 161.0000,1,     0.000,     0.000,   2,  10,1.03136, -35.7668,   1
  2042,'PANHANDLE ~6',  18.0000,2,     0.000,     0.000,   2,  10,1.02280, -33.2083,   1
  2043,'SADLER 0    ', 161.0000,1,     0.000,     0.000,   2,  11,1.01385, -69.9440,   1
  2044,'WHITESBORO 0', 161.0000,1,     0.000,     0.000,   2,  11,1.02155, -66.0259,   1
  2045,'SHEPPARD A~1', 161.0000,1,     0.000,     0.000,   2,  11,1.00808, -50.8045,   1
  2046,'POTTSBORO 0 ', 161.0000,1,     0.000,     0.000,   2,  11,1.01260, -69.3169,   1
  2047,'BELLS 0     ', 161.0000,1,     0.000,     0.000,   2,  11,1.01427, -65.3024,   1
  2048,'CROSBYTON 0 ', 161.0000,1,     0.000,     0.000,   2,  10,1.02921, -39.7142,   1
  2049,'ELECTRA 0   ', 161.0000,1,     0.000,     0.000,   2,  10,1.02496, -46.7431,   1
  2050,'PATTONVILL~1', 161.0000,1,     0.000,     0.000,   2,  11,0.99971, -64.1562,   1
  2051,'HENRIETTA 0 ', 161.0000,1,     0.000,     0.000,   2,  11,1.00507, -57.4983,   1
  2052,'PANHANDLE~13', 161.0000,1,     0.000,     0.000,   2,  10,1.02083, -40.2450,   1
  2053,'BOWIE 0     ', 161.0000,1,     0.000,     0.000,   2,  11,0.99948, -60.2180,   1
  2054,'WICHITA FA~1', 500.0000,1,     0.000,     0.000,   2,  11,1.01154, -48.8438,   1
  2055,'WICHITA FA~2', 161.0000,1,     0.000,     0.000,   2,  11,1.01047, -49.5719,   1
  2056,'WICHITA FA~3',  18.0000,1,     0.000,     0.000,   2,  11,1.01154, -48.8438,   1
  2057,'WICHITA FA~4',  18.0000,2,     0.000,     0.000,   2,  11,0.99945, -45.7034,   1
  2058,'WHITE DEER 0', 161.0000,1,     0.000,     0.000,   2,  10,1.03167, -35.3158,   1
  2059,'WHITE DEER 1',  13.8000,2,     0.000,     0.000,   2,  10,1.02172, -31.9912,   1
  2060,'ROXTON 0    ', 161.0000,1,     0.000,     0.000,   2,  11,1.00271, -62.9200,   1
  2061,'VERNON 1 0  ', 161.0000,1,     0.000,     0.000,   2,  10,1.02570, -43.4658,   1
  2062,'VERNON 1 1  ',  18.0000,2,     0.000,     0.000,   2,  10,1.02000, -41.1693,   1
  2063,'DENISON 2 0 ', 161.0000,1,     0.000,     0.000,   2,  11,1.01371, -68.7181,   1
  2064,'SUMNER 0    ', 161.0000,1,     0.000,     0.000,   2,  11,1.00799, -61.3523,   1
  2065,'GAINESVILL~1', 161.0000,1,     0.000,     0.000,   2,  11,1.03000, -66.3921,   1
  2066,'ASPERMONT 0 ', 161.0000,1,     0.000,     0.000,   2,  10,1.02070, -33.7384,   1
  2067,'WICHITA F~11', 161.0000,1,     0.000,     0.000,   2,  11,1.00396, -49.5182,   1
  2068,'WINDTHORST 0', 161.0000,1,     0.000,     0.000,   2,  11,1.00660, -47.2046,   1
  2069,'HOWE 0      ', 161.0000,1,     0.000,     0.000,   2,  11,1.02985, -69.3916,   1
  2070,'ARCHER 2 0  ', 161.0000,1,     0.000,     0.000,   2,  11,1.00807, -46.6813,   1
  2071,'ARCHER 2 1  ',  18.0000,2,     0.000,     0.000,   2,  11,1.00000, -43.0195,   1
  2072,'COLLINSVIL~1', 161.0000,1,     0.000,     0.000,   2,  11,1.02339, -67.5825,   1
  2073,'JAYTON 0    ', 161.0000,1,     0.000,     0.000,   2,  10,1.02127, -31.1146,   1
  2074,'JAYTON 1    ', 115.0000,1,     0.000,     0.000,   2,  10,1.01055, -29.0194,   1
  2075,'JAYTON 2    ', 115.0000,1,     0.000,     0.000,   2,  10,1.01055, -29.0194,   1
  2076,'JAYTON 3    ',  24.0000,2,     0.000,     0.000,   2,  10,1.02650, -30.2180,   1
  2077,'MUENSTER 1 0', 161.0000,1,     0.000,     0.000,   2,  11,1.02708, -62.6339,   1
  2078,'MUENSTER 1 1',  13.8000,2,     0.000,     0.000,   2,  11,1.02000, -59.3266,   1
  2079,'PADUCAH 0   ', 161.0000,1,     0.000,     0.000,   2,  10,1.03091, -41.8008,   1
  2080,'NOCONA 0    ', 161.0000,1,     0.000,     0.000,   2,  11,1.00844, -59.9628,   1
  2081,'DODD CITY 0 ', 161.0000,1,     0.000,     0.000,   2,  11,1.00712, -65.6765,   1
  2082,'WICHITA FA~5', 161.0000,1,     0.000,     0.000,   2,  11,1.01414, -50.3584,   1
  2083,'WICHITA FA~6',  20.0000,2,     0.000,     0.000,   2,  11,1.02000, -48.7817,   1
  2084,'WICHITA FA~7',  20.0000,1,     0.000,     0.000,   2,  11,1.01414, -50.3584,   1
  2085,'WICHITA FA~8',  20.0000,1,     0.000,     0.000,   2,  11,1.01414, -50.3584,   1
  2086,'MONTAGUE 0  ', 161.0000,1,     0.000,     0.000,   2,  11,1.00491, -61.3037,   1
  2087,'SPUR 0      ', 161.0000,1,     0.000,     0.000,   2,  10,1.02210, -34.0717,   1
  2088,'ARCHER 1 0  ', 161.0000,1,     0.000,     0.000,   2,  11,1.00716, -46.8657,   1
  2089,'ARCHER 1 1  ',  24.0000,2,     0.000,     0.000,   2,  11,1.00000, -43.2797,   1
  2090,'ANNONA 0    ', 161.0000,1,     0.000,     0.000,   2,  11,1.00752, -62.1033,   1
  2091,'SEYMOUR 0   ', 161.0000,1,     0.000,     0.000,   2,  10,1.02483, -40.3894,   1
  2092,'DENISON 1 0 ', 161.0000,1,     0.000,     0.000,   2,  11,1.01244, -67.0861,   1
  2093,'PANHANDLE~10', 161.0000,1,     0.000,     0.000,   2,  10,1.03065, -38.9572,   1
  2094,'PANHANDLE~11',  13.8000,1,     0.000,     0.000,   2,  10,1.03065, -38.9572,   1
  2095,'PANHANDLE~12',  13.8000,1,     0.000,     0.000,   2,  10,1.03065, -38.9572,   1
  2096,'RALLS 1 0   ', 500.0000,1,     0.000,   -86.936,   2,  10,1.02977, -40.0898,   1
  2097,'RALLS 1 1   ', 230.0000,1,     0.000,     0.000,   2,  10,1.02661, -39.0077,   1
  2098,'RALLS 1 2   ', 161.0000,1,     0.000,     0.000,   2,  10,1.02929, -40.1062,   1
  2099,'RALLS 1 3   ',  18.0000,2,     0.000,     0.000,   2,  10,1.02930, -39.9486,   1
  2100,'RALLS 1 4   ',  18.0000,2,     0.000,     0.000,   2,  10,1.02057, -37.4826,   1
  2101,'SHERMAN 1 0 ', 500.0000,1,     0.000,     0.000,   2,  11,1.01602, -63.1594,   1
  2102,'SHERMAN 1 1 ', 161.0000,1,     0.000,     0.000,   2,  11,1.01693, -64.5594,   1
  2103,'SHERMAN 1 2 ',  20.0000,1,     0.000,     0.000,   2,  11,1.01602, -63.1594,   1
  2104,'SHERMAN 1 3 ',  20.0000,1,     0.000,     0.000,   2,  11,1.01602, -63.1594,   1
  2105,'SHERMAN 1 4 ',  20.0000,1,     0.000,     0.000,   2,  11,1.01602, -63.1594,   1
  2106,'WHITEWRIGH~1', 161.0000,1,     0.000,     0.000,   2,  11,0.99550, -66.7553,   1
  2107,'SHERMAN 2 0 ', 161.0000,1,     0.000,     0.000,   2,  11,1.01170, -65.3648,   1
  2108,'ROCHESTER 0 ', 161.0000,1,     0.000,     0.000,   2,  10,1.01277, -47.1914,   1
  2109,'BURKBURNET~1', 161.0000,1,     0.000,     0.000,   2,  11,1.01841, -51.6310,   1
  2110,'MUENSTER 2 0', 161.0000,1,     0.000,     0.000,   2,  11,1.03000, -63.5710,   1
  2111,'ARCHER CIT~1', 161.0000,1,     0.000,     0.000,   2,  11,1.00787, -52.0232,   1
  2112,'PETROLIA 0  ', 161.0000,1,     0.000,     0.000,   2,  11,1.00683, -53.8916,   1
  2113,'PARIS 1 0   ', 500.0000,1,     0.000,     0.000,   2,  11,1.01794, -57.5397,   1
  2114,'PARIS 1 1   ', 161.0000,1,     0.000,     0.000,   2,  11,1.01570, -58.7696,   1
  2115,'PARIS 1 2   ',  13.8000,2,     0.000,     0.000,   2,  11,1.00910, -53.5681,   1
  2116,'PARIS 1 3   ',  13.8000,2,     0.000,     0.000,   2,  11,1.01373, -55.4819,   1
  2117,'PARIS 1 4   ',  13.8000,2,     0.000,     0.000,   2,  11,1.00638, -52.9324,   1
  2118,'PARIS 1 5   ',  13.8000,2,     0.000,     0.000,   2,  11,1.00502, -52.4275,   1
  2119,'PARIS 1 6   ',  13.8000,2,     0.000,     0.000,   2,  11,1.01265, -55.0319,   1
  2120,'PARIS 1 7   ',  13.8000,2,     0.000,     0.000,   2,  11,1.01000, -52.6539,   1
  2121,'BAGWELL 0   ', 161.0000,1,     0.000,     0.000,   2,  11,1.01087, -61.0732,   1
  2122,'TELEPHONE 0 ', 161.0000,1,     0.000,     0.000,   2,  11,1.00181, -62.1577,   1
  2123,'PANHANDLE ~1', 161.0000,2,     0.000,     0.000,   2,  10,1.03187, -35.1059,   1
  2124,'VAN ALSTYN~1', 161.0000,1,     0.000,     0.000,   2,  11,0.99426, -67.7214,   1
  2125,'TIOGA 0     ', 161.0000,1,     0.000,     0.000,   2,  11,1.00077, -67.3602,   1
  2126,'VALLEY VIE~1', 161.0000,1,     0.000,     0.000,   2,  11,1.01656, -67.4288,   1
  2127,'MIAMI 0     ', 500.0000,2,     0.000,     0.000,   2,  10,1.04206, -41.7296,   1
  2128,'MIAMI 1     ', 161.0000,1,     0.000,     0.000,   2,  10,1.03280, -40.3132,   1
  2129,'TRENTON 0   ', 161.0000,1,     0.000,     0.000,   2,  11,0.99848, -66.6584,   1
  2130,'HASKELL 0   ', 161.0000,1,     0.000,     0.000,   2,  10,1.01423, -45.9156,   1
  2131,'HASKELL 1   ', 115.0000,1,     0.000,     0.000,   2,  10,1.00878, -43.5405,   1
  2132,'HASKELL 2   ', 115.0000,1,     0.000,     0.000,   2,  10,1.02521, -45.2335,   1
  2133,'SAINT JO 0  ', 161.0000,1,     0.000,     0.000,   2,  11,1.02317, -62.1564,   1
  3001,'KERRVILLE 0 ', 230.0000,1,     0.000,     0.000,   3,  28,1.01382, -47.0274,   1
  3002,'KERRVILLE 1 ', 115.0000,1,     0.000,     0.000,   3,  28,1.00202, -49.5174,   1
  3003,'SWEETWATER~4', 115.0000,1,     0.000,     0.000,   3,  27,1.01899, -22.4080,   1
  3004,'SWEETWATER~5',  18.0000,2,     0.000,     0.000,   3,  27,1.01412, -20.8222,   1
  3005,'LEAKEY 0    ', 115.0000,1,     0.000,     0.000,   3,  28,1.01995, -49.9686,   1
  3006,'HAMLIN 0    ', 115.0000,1,     0.000,     0.000,   3,  27,1.00836, -31.1766,   1
  3007,'MERKEL 3 0  ', 115.0000,1,     0.000,     0.000,   3,  27,1.01786, -28.7463,   1
  3008,'COLEMAN 0   ', 115.0000,1,     0.000,     0.000,   3,  27,1.00659, -37.6768,   1
  3009,'SONORA 0    ', 115.0000,1,     0.000,     0.000,   3,  28,1.02286, -34.1843,   1
  3010,'CAMP WOOD 0 ', 115.0000,1,     0.000,     0.000,   3,  28,1.00291, -49.0184,   1
  3011,'LLANO 0     ', 115.0000,1,     0.000,     0.000,   3,  28,1.01609, -52.2388,   1
  3012,'WILLOW CIT~1', 115.0000,1,     0.000,     0.000,   3,  28,1.01772, -51.8610,   1
  3013,'ABILENE 4 0 ', 115.0000,1,     0.000,     0.000,   3,  27,1.02105, -32.3205,   1
  3014,'KINGSLAND 0 ', 115.0000,1,     0.000,     0.000,   3,  28,1.01659, -44.1119,   1
  3015,'ROSCOE 6 0  ', 115.0000,1,     0.000,     0.000,   3,  27,1.01611, -21.5886,   1
  3016,'BLACKWELL 0 ', 115.0000,1,     0.000,     0.000,   3,  27,1.01345, -25.8777,   1
  3017,'BLACKWELL 1 ',  18.0000,2,     0.000,     0.000,   3,  27,1.01000, -20.6898,   1
  3018,'CHRISTOVAL 0', 230.0000,1,     0.000,     0.000,   3,  27,1.03255, -33.6205,   1
  3019,'CHRISTOVAL 1', 115.0000,1,     0.000,     0.000,   3,  27,1.03000, -34.9596,   1
  3020,'CHRISTOVAL 2',  13.8000,2,     0.000,     0.000,   3,  27,1.03000, -29.5069,   1
  3021,'LUEDERS 0   ', 115.0000,1,     0.000,     0.000,   3,  27,1.01146, -39.8423,   1
  3022,'COLORADO C~1', 115.0000,1,     0.000,     0.000,   3,  27,0.99986, -23.2664,   1
  3023,'STAMFORD 0  ', 115.0000,1,     0.000,     0.000,   3,  27,1.02946, -31.5897,   1
  3024,'ELDORADO 0  ', 115.0000,1,     0.000,     0.000,   3,  28,1.02629, -35.0071,   1
  3025,'SAN SABA 0  ', 115.0000,1,     0.000,     0.000,   3,  28,1.00448, -39.8994,   1
  3026,'ABILENE 2 0 ', 230.0000,1,     0.000,     0.000,   3,  27,1.03310, -41.8373,   1
  3027,'ABILENE 2 1 ', 115.0000,1,     0.000,     0.000,   3,  27,1.01981, -41.9707,   1
  3028,'ABILENE 2 2 ',  18.0000,2,     0.000,     0.000,   3,  27,1.04000, -39.2603,   1
  3029,'LOMETA 0    ', 115.0000,1,     0.000,     0.000,   3,  28,1.03200, -50.1678,   1
  3030,'SAN ANGELO~1', 115.0000,1,     0.000,     0.000,   3,  27,1.02222, -42.9723,   1
  3031,'TUSCOLA 0   ', 115.0000,1,     0.000,     0.000,   3,  27,1.00491, -29.6402,   1
  3032,'ABILENE 7 0 ', 115.0000,1,     0.000,     0.000,   3,  27,1.00380, -31.0042,   1
  3033,'SNYDER 1 0  ', 115.0000,1,     0.000,     0.000,   3,  27,1.00896, -20.5190,   1
  3034,'SNYDER 1 1  ',  22.0000,2,     0.000,     0.000,   3,  27,1.03000, -11.2531,   1
  3035,'CHEROKEE 0  ', 115.0000,1,     0.000,     0.000,   3,  28,1.00676, -40.7045,   1
  3036,'RICHLAND S~1', 115.0000,1,     0.000,     0.000,   3,  28,1.00677, -39.7145,   1
  3037,'ROSCOE 2 0  ', 230.0000,1,     0.000,     0.000,   3,  27,1.03130, -30.8653,   1
  3038,'ROSCOE 2 1  ', 115.0000,1,     0.000,     0.000,   3,  27,1.00859, -25.2743,   1
  3039,'ROSCOE 2 2  ',  13.8000,2,     0.000,     0.000,   3,  27,1.04000, -28.2944,   1
  3040,'BALLINGER 0 ', 115.0000,1,     0.000,     0.000,   3,  27,1.00215, -37.3345,   1
  3041,'SILVER 0    ', 230.0000,1,     0.000,     0.000,   3,  27,1.02839, -33.3484,   1
  3042,'SILVER 1    ', 115.0000,1,     0.000,     0.000,   3,  27,1.00932, -23.1617,   1
  3043,'SILVER 2    ',  13.8000,1,     0.000,     0.000,   3,  27,1.02839, -33.3484,   1
  3044,'SILVER 3    ',  13.8000,1,     0.000,     0.000,   3,  27,1.02839, -33.3484,   1
  3045,'SILVER 4    ',  13.8000,1,     0.000,     0.000,   3,  27,1.02839, -33.3484,   1
  3046,'ROSCOE 5 0  ', 230.0000,1,     0.000,     0.000,   3,  27,1.03000, -38.6015,   1
  3047,'ROSCOE 5 1  ', 115.0000,1,     0.000,     0.000,   3,  27,1.03000, -24.8702,   1
  3048,'ROSCOE 5 2  ', 500.0000,2,     0.000,     0.000,   3,  27,1.03969, -44.8081,   1
  3049,'ANSON 0     ', 115.0000,1,     0.000,     0.000,   3,  27,1.01072, -34.3762,   1
  3050,'DEL RIO 0   ', 230.0000,1,     0.000,     0.000,   3,  28,1.03000, -34.8168,   1
  3051,'DEL RIO 1   ', 115.0000,1,     0.000,     0.000,   3,  28,1.01310, -36.8087,   1
  3052,'HUNT 0      ', 115.0000,1,     0.000,     0.000,   3,  28,1.00664, -50.2008,   1
  3053,'WINGATE 0   ', 230.0000,1,     0.000,     0.000,   3,  27,1.03166, -31.5766,   1
  3054,'WINGATE 1   ', 115.0000,1,     0.000,     0.000,   3,  27,1.01128, -30.4348,   1
  3055,'WINGATE 2   ',  13.8000,2,     0.000,     0.000,   3,  27,1.04000, -28.6949,   1
  3056,'WINGATE 3   ',  13.8000,2,     0.000,     0.000,   3,  27,1.04000, -26.1198,   1
  3057,'WINGATE 4   ',  13.8000,2,     0.000,     0.000,   3,  27,1.04000, -26.2832,   1
  3058,'STERLING C~1', 230.0000,1,     0.000,     0.000,   3,  27,1.03461, -28.2220,   1
  3059,'STERLING C~2', 115.0000,1,     0.000,     0.000,   3,  27,1.01439, -21.6707,   1
  3060,'STERLING C~3',  18.0000,2,     0.000,     0.000,   3,  27,1.04000, -20.6713,   1
  3061,'STERLING C~4',  18.0000,2,     0.000,     0.000,   3,  27,1.04000, -22.8373,   1
  3062,'STERLING C~5',  18.0000,2,     0.000,     0.000,   3,  27,1.04000, -25.5084,   1
  3063,'STERLING C~6',  18.0000,2,     0.000,     0.000,   3,  27,1.04000, -24.3583,   1
  3064,'ROSCOE 4 0  ', 115.0000,1,     0.000,     0.000,   3,  27,1.02249, -22.7654,   1
  3065,'ROSCOE 4 1  ',  18.0000,2,     0.000,     0.000,   3,  27,1.00126, -16.6798,   1
  3066,'BRADY 0     ', 115.0000,1,     0.000,     0.000,   3,  28,1.01067, -41.4405,   1
  3067,'TRENT 1 0   ', 115.0000,1,     0.000,     0.000,   3,  27,1.02918, -23.8686,   1
  3068,'TRENT 1 1   ',  20.0000,2,     0.000,     0.000,   3,  27,1.04000, -20.9770,   1
  3069,'OVALO 0     ', 115.0000,1,     0.000,     0.000,   3,  27,1.00465, -32.4996,   1
  3070,'NOLAN 0     ', 115.0000,1,     0.000,     0.000,   3,  27,1.02070, -24.8964,   1
  3071,'NOLAN 1     ',  24.0000,2,     0.000,     0.000,   3,  27,1.00628, -20.3288,   1
  3072,'MILES 0     ', 115.0000,1,     0.000,     0.000,   3,  27,1.01631, -41.1987,   1
  3073,'BRACKETTVI~3', 115.0000,1,     0.000,     0.000,   3,  28,1.00414, -46.3663,   1
  3074,'BRACKETTVI~4',  13.8000,2,     0.000,     0.000,   3,  28,1.00000, -43.8472,   1
  3075,'MASON 0     ', 115.0000,1,     0.000,     0.000,   3,  28,1.00917, -41.5364,   1
  3076,'BRACKETTVI~5', 115.0000,1,     0.000,     0.000,   3,  28,1.00150, -47.7456,   1
  3077,'ABILENE 6 0 ', 115.0000,1,     0.000,     0.000,   3,  27,1.00508, -31.7217,   1
  3078,'HERMLEIGH 0 ', 230.0000,1,     0.000,     0.000,   3,  27,1.02828, -31.3107,   1
  3079,'HERMLEIGH 1 ', 161.0000,1,     0.000,     0.000,   3,  27,1.02175, -29.8012,   1
  3080,'HERMLEIGH 2 ', 115.0000,1,     0.000,     0.000,   3,  27,1.00953, -26.4995,   1
  3081,'HERMLEIGH 3 ',  20.0000,2,     0.000,     0.000,   3,  27,1.04000, -25.2558,   1
  3082,'MERKEL 1 0  ', 230.0000,1,     0.000,     0.000,   3,  27,1.02586, -32.2791,   1
  3083,'MERKEL 1 1  ', 115.0000,1,     0.000,     0.000,   3,  27,1.01666, -28.2901,   1
  3084,'MERKEL 1 2  ',  13.8000,2,     0.000,     0.000,   3,  27,1.00000, -22.4813,   1
  3085,'LORAINE 1 0 ', 115.0000,1,     0.000,     0.000,   3,  27,1.00773, -23.4589,   1
  3086,'LORAINE 1 1 ',  13.2000,2,     0.000,     0.000,   3,  27,1.00000, -16.5324,   1
  3087,'LORAINE 1 2 ',  13.2000,1,     0.000,     0.000,   3,  27,1.00773, -23.4589,   1
  3088,'ABILENE 1 0 ', 230.0000,1,     0.000,     0.000,   3,  27,1.03000, -37.9504,   1
  3089,'ABILENE 1 1 ', 161.0000,1,     0.000,     0.000,   3,  27,1.02797, -40.1072,   1
  3090,'ABILENE 1 2 ', 161.0000,1,     0.000,     0.000,   3,  27,1.02447, -40.7734,   1
  3091,'ABILENE 1 3 ', 115.0000,1,     0.000,     0.000,   3,  27,1.02000, -41.6799,   1
  3092,'ABILENE 1 4 ',  13.8000,2,     0.000,     0.000,   3,  27,1.04000, -31.1620,   1
  3093,'ROCKSPRING~1', 115.0000,1,     0.000,     0.000,   3,  28,1.00447, -49.7286,   1
  3094,'MERKEL 2 0  ', 115.0000,1,     0.000,     0.000,   3,  27,1.01764, -27.2523,   1
  3095,'MERKEL 2 1  ',  18.0000,2,     0.000,     0.000,   3,  27,1.04000, -19.3379,   1
  3096,'FLUVANNA 2 0', 230.0000,1,     0.000,     0.000,   3,  27,1.02242, -29.8564,   1
  3097,'FLUVANNA 2 1', 115.0000,1,     0.000,     0.000,   3,  27,1.01796, -27.7773,   1
  3098,'FLUVANNA 2 2',  13.8000,2,     0.000,     0.000,   3,  27,1.04000, -21.1949,   1
  3099,'DYESS AFB 0 ', 115.0000,1,     0.000,     0.000,   3,  27,1.00235, -32.6812,   1
  3100,'HAWLEY 0    ', 115.0000,1,     0.000,     0.000,   3,  27,1.00185, -39.0673,   1
  3101,'BUCHANAN D~4', 115.0000,1,     0.000,     0.000,   3,  28,1.00392, -38.4281,   1
  3102,'ABILENE 3 0 ', 115.0000,1,     0.000,     0.000,   3,  27,1.01204, -41.8818,   1
  3103,'SWEETWATER~6', 115.0000,1,     0.000,     0.000,   3,  27,1.01151, -24.7170,   1
  3104,'BUCHANAN D~1', 115.0000,1,     0.000,     0.000,   3,  28,1.00445, -35.0691,   1
  3105,'BUCHANAN D~2',  13.2000,2,     0.000,     0.000,   3,  28,1.00218, -29.4000,   1
  3106,'BUCHANAN D~3',  13.2000,2,     0.000,     0.000,   3,  28,1.00000, -14.2542,   1
  3107,'INGRAM 0    ', 115.0000,1,     0.000,     0.000,   3,  28,1.00162, -50.1543,   1
  3108,'KEMPNER 0   ', 115.0000,1,     0.000,     0.000,   3,  28,1.01087, -51.7216,   1
  3109,'FLUVANNA 1 0', 115.0000,1,     0.000,     0.000,   3,  27,1.01834, -26.2196,   1
  3110,'FLUVANNA 1 1',  13.8000,2,     0.000,     0.000,   3,  27,1.04000, -18.7146,   1
  3111,'STERLING C~7', 115.0000,1,     0.000,     0.000,   3,  27,1.01324, -20.8254,   1
  3112,'STERLING C~8',  18.0000,2,     0.000,     0.000,   3,  27,1.00000, -12.6874,   1
  3113,'STERLING C~9',  18.0000,2,     0.000,     0.000,   3,  27,1.00000, -12.6878,   1
  3114,'SAN ANGELO~2', 115.0000,1,     0.000,     0.000,   3,  27,1.01700, -38.3561,   1
  3115,'ROTAN 0     ', 115.0000,1,     0.000,     0.000,   3,  27,1.00718, -27.5493,   1
  3116,'SYNDER 0    ', 115.0000,1,     0.000,     0.000,   3,  27,1.00604, -20.8478,   1
  3117,'SYNDER 1    ',  13.8000,2,     0.000,     0.000,   3,  27,1.00000, -17.7950,   1
  3118,'SYNDER 2    ',  13.8000,2,     0.000,     0.000,   3,  27,1.00000, -16.8251,   1
  3119,'BRACKETTVI~1', 115.0000,1,     0.000,     0.000,   3,  28,1.02916, -44.3909,   1
  3120,'BRACKETTVI~2',  13.8000,2,     0.000,     0.000,   3,  28,1.02954, -42.9322,   1
  3121,'ROSCOE 1 0  ', 115.0000,1,     0.000,     0.000,   3,  27,1.01847, -20.9174,   1
  3122,'ROSCOE 1 1  ',  18.0000,2,     0.000,     0.000,   3,  27,1.00000, -12.0723,   1
  3123,'UVALDE 0    ', 115.0000,1,     0.000,     0.000,   3,  28,0.99785, -48.8357,   1
  3124,'FREDERICKS~1', 115.0000,1,     0.000,     0.000,   3,  28,1.02861, -50.7649,   1
  3125,'ABILENE 5 0 ', 115.0000,1,     0.000,     0.000,   3,  27,1.00432, -41.8195,   1
  3126,'SABINAL 0   ', 115.0000,1,     0.000,     0.000,   3,  28,1.03000, -49.1669,   1
  3127,'SWEETWATER~2', 115.0000,2,     0.000,     0.000,   3,  27,1.01982, -20.8016,   1
  3128,'LORAINE 2 0 ', 115.0000,1,     0.000,     0.000,   3,  27,1.01134, -22.9669,   1
  3129,'ROSCOE 3 0  ', 115.0000,2,     0.000,     0.000,   3,  27,1.02772, -21.3385,   1
  3130,'SAN ANGELO~3', 115.0000,1,     0.000,     0.000,   3,  27,1.01076, -23.4742,   1
  3131,'TUSOCOLA 0  ', 115.0000,2,     0.000,     0.000,   3,  27,1.02000, -25.9005,   1
  3132,'EDEN 0      ', 115.0000,1,     0.000,     0.000,   3,  28,1.00612, -41.2551,   1
  3133,'SNYDER 2 0  ', 230.0000,1,     0.000,     0.000,   3,  27,1.02325, -29.0820,   1
  3134,'SNYDER 2 1  ', 161.0000,1,     0.000,     0.000,   3,  27,1.02217, -28.8514,   1
  3135,'SNYDER 2 2  ', 161.0000,1,     0.000,     0.000,   3,  27,1.01110, -25.0760,   1
  3136,'SNYDER 2 3  ', 115.0000,1,     0.000,     0.000,   3,  27,1.00302, -21.1475,   1
  3137,'SWEETWATER~1', 115.0000,2,     0.000,     0.000,   3,  27,1.02211, -27.6431,   1
  3138,'MENARD 0    ', 115.0000,1,     0.000,     0.000,   3,  28,1.02315, -40.6159,   1
  3139,'WINTERS 0   ', 115.0000,1,     0.000,     0.000,   3,  27,0.99811, -32.9894,   1
  3140,'GOLDSBORO 0 ', 115.0000,1,     0.000,     0.000,   3,  27,1.00398, -32.7211,   1
  3141,'SWEETWATER~3', 115.0000,2,     0.000,     0.000,   3,  27,1.02084, -22.0252,   1
  3142,'GOODFELLOW~1', 115.0000,1,     0.000,     0.000,   3,  27,1.03000, -41.3883,   1
  3143,'SANTA ANNA 0', 115.0000,1,     0.000,     0.000,   3,  28,1.01560, -39.4979,   1
  3144,'ROWENA 0    ', 115.0000,1,     0.000,     0.000,   3,  28,1.00933, -40.5601,   1
  3145,'TRENT 2 0   ', 115.0000,1,     0.000,     0.000,   3,  27,1.01187, -28.0097,   1
  3146,'JUNCTION 0  ', 115.0000,1,     0.000,     0.000,   3,  28,1.03000, -37.9096,   1
  3147,'LAMPASAS 0  ', 115.0000,1,     0.000,     0.000,   3,  28,1.03000, -51.7512,   1
  4002,'LAUGHLIN A~1', 115.0000,1,     0.000,     0.000,   4,  20,1.02020, -45.2594,   1
  4003,'EDINBURG 3 0', 115.0000,1,     0.000,     0.000,   4,  19,1.00376, -53.2771,   1
  4004,'LAREDO 7 0  ', 230.0000,1,     0.000,     0.000,   4,  20,1.02412, -47.1187,   1
  4005,'LAREDO 7 1  ', 115.0000,1,     0.000,     0.000,   4,  20,1.02110, -50.8904,   1
  4006,'BRUNI 2 0   ', 115.0000,1,     0.000,     0.000,   4,  20,1.02524, -42.0202,   1
  4007,'MCALLEN 2 0 ', 115.0000,1,     0.000,     0.000,   4,  19,1.00754, -54.0140,   1
  4008,'POTEET 0    ', 115.0000,1,     0.000,     0.000,   4,  20,0.99722, -46.2680,   1
  4009,'SARITA 3 0  ', 115.0000,1,     0.000,     0.000,   4,  21,1.02446, -27.3625,   1
  4010,'SARITA 3 1  ',  20.0000,2,     0.000,     0.000,   4,  21,1.03000, -24.5214,   1
  4011,'HEBBRONVIL~1', 115.0000,1,     0.000,     0.000,   4,  19,1.01409, -40.7522,   1
  4012,'PROGRESO 0  ', 115.0000,1,     0.000,     0.000,   4,  19,1.01505, -48.9344,   1
  4013,'EDINBURG 2 0', 115.0000,1,     0.000,     0.000,   4,  19,1.00851, -52.5011,   1
  4014,'EAGLE PASS 0', 230.0000,1,     0.000,     0.000,   4,  20,1.02920, -46.0408,   1
  4015,'EAGLE PASS 1', 115.0000,1,     0.000,     0.000,   4,  20,1.03000, -47.4775,   1
  4016,'CHARLOTTE 0 ', 115.0000,1,     0.000,     0.000,   4,  20,1.01142, -41.9252,   1
  4017,'CORPUS CH~24', 115.0000,1,     0.000,     0.000,   4,  21,1.00885, -28.3876,   1
  4018,'WOODSBORO 0 ', 115.0000,1,     0.000,     0.000,   4,  21,1.00613, -32.5948,   1
  4019,'MERCEDES 0  ', 115.0000,1,     0.000,     0.000,   4,  19,0.98634, -47.1363,   1
  4020,'CORPUS CH~13', 115.0000,1,     0.000,     0.000,   4,  21,0.98320, -30.4767,   1
  4021,'EDCOUCH 0   ', 115.0000,1,     0.000,     0.000,   4,  19,0.99527, -46.9407,   1
  4022,'ENCINAL 0   ', 115.0000,1,     0.000,     0.000,   4,  20,1.01009, -50.6420,   1
  4023,'MOORE 0     ', 115.0000,1,     0.000,     0.000,   4,  20,1.01136, -43.9044,   1
  4024,'CHRISTINE 0 ', 230.0000,1,     0.000,     0.000,   4,  20,1.02277, -34.3996,   1
  4025,'CHRISTINE 1 ', 115.0000,1,     0.000,     0.000,   4,  20,1.02021, -38.1143,   1
  4026,'CHRISTINE 2 ',  13.8000,2,     0.000,     0.000,   4,  20,1.03000, -26.9714,   1
  4027,'MCALLEN 3 0 ', 115.0000,1,     0.000,     0.000,   4,  19,1.02126, -54.1828,   1
  4028,'FANNIN 0    ', 230.0000,1,     0.000,     0.000,   4,  21,1.01961, -28.2880,   1
  4029,'FANNIN 1    ', 115.0000,1,     0.000,     0.000,   4,  21,1.02000, -29.8556,   1
  4030,'FANNIN 2    ',  13.8000,2,     0.000,     0.000,   4,  21,1.01000, -24.9969,   1
  4031,'SAN YGNACI~1', 115.0000,1,     0.000,     0.000,   4,  20,1.01527, -42.5278,   1
  4032,'KINGSVILLE 0', 115.0000,1,     0.000,     0.000,   4,  21,0.98571, -35.9376,   1
  4033,'LAREDO 6 0  ', 115.0000,1,     0.000,     0.000,   4,  20,1.00665, -47.4832,   1
  4034,'HIDALGO 0   ', 115.0000,1,     0.000,     0.000,   4,  19,1.00464, -52.0661,   1
  4035,'CORPUS CH~15', 115.0000,1,     0.000,     0.000,   4,  21,0.98389, -29.5211,   1
  4036,'CRYSTAL CI~1', 115.0000,1,     0.000,     0.000,   4,  20,1.00123, -47.2399,   1
  4037,'SINTON 0    ', 115.0000,1,     0.000,     0.000,   4,  21,1.01282, -34.1845,   1
  4038,'BEEVILLE 0  ', 115.0000,1,     0.000,     0.000,   4,  21,1.00374, -37.6281,   1
  4039,'MISSION 4 0 ', 230.0000,1,     0.000,     0.000,   4,  19,1.01661, -42.8927,   1
  4040,'MISSION 4 1 ', 115.0000,1,     0.000,     0.000,   4,  19,1.02936, -46.3201,   1
  4041,'SAN JUAN 0  ', 230.0000,1,     0.000,     0.000,   4,  19,1.01106, -47.3035,   1
  4042,'SAN JUAN 1  ', 115.0000,1,     0.000,     0.000,   4,  19,1.01814, -52.2751,   1
  4043,'FALCON HEI~5', 115.0000,1,     0.000,     0.000,   4,  19,1.00453, -36.3809,   1
  4044,'FALCON HEI~1', 115.0000,1,     0.000,     0.000,   4,  19,1.00855, -32.1738,   1
  4045,'FALCON HEI~2',  13.8000,2,     0.000,     0.000,   4,  19,1.02000, -23.7613,   1
  4046,'FALCON HEI~3',  13.8000,2,     0.000,     0.000,   4,  19,1.02000, -31.2710,   1
  4047,'FALCON HEI~4',  13.8000,2,     0.000,     0.000,   4,  19,1.02000, -22.1979,   1
  4048,'LA JOYA 0   ', 115.0000,1,     0.000,     0.000,   4,  19,1.00334, -46.7586,   1
  4049,'SEBASTIAN ~2', 115.0000,1,     0.000,     0.000,   4,  19,1.00525, -39.8592,   1
  4050,'SEBASTIAN ~3',  13.8000,2,     0.000,     0.000,   4,  19,1.00000, -36.4358,   1
  4051,'BISHOP 0    ', 115.0000,1,     0.000,     0.000,   4,  21,0.98600, -35.1726,   1
  4052,'BISHOP 1    ',  18.0000,2,     0.000,     0.000,   4,  21,1.02227, -30.9800,   1
  4053,'ARMSTRONG ~4', 115.0000,1,     0.000,     0.000,   4,  19,1.01473, -30.9837,   1
  4054,'SKIDMORE 0  ', 115.0000,1,     0.000,     0.000,   4,  21,1.00757, -35.8961,   1
  4055,'CORPUS CH~29', 115.0000,1,     0.000,     0.000,   4,  21,0.98875, -27.7768,   1
  4056,'GREGORY 0   ', 230.0000,1,     0.000,     0.000,   4,  21,1.01993, -18.9779,   1
  4057,'GREGORY 1   ', 115.0000,1,     0.000,     0.000,   4,  21,1.00134, -24.6312,   1
  4058,'GREGORY 2   ',  13.8000,2,     0.000,     0.000,   4,  21,1.03000, -14.4069,   1
  4059,'GREGORY 3   ',  13.8000,2,     0.000,     0.000,   4,  21,1.03000, -15.1207,   1
  4060,'GREGORY 4   ',  13.8000,2,     0.000,     0.000,   4,  21,1.03000, -12.3725,   1
  4061,'GREGORY 5   ',  13.8000,2,     0.000,     0.000,   4,  21,1.03000, -13.5887,   1
  4062,'GREGORY 6   ',  13.8000,2,     0.000,     0.000,   4,  21,1.03000, -12.2416,   1
  4063,'GREGORY 7   ',  13.8000,2,     0.000,     0.000,   4,  21,1.03000, -13.4896,   1
  4064,'CORPUS CH~16', 115.0000,1,     0.000,     0.000,   4,  21,0.99199, -28.9680,   1
  4065,'CORPUS CH~17',  18.0000,2,     0.000,     0.000,   4,  21,1.02000, -23.9419,   1
  4066,'WESLACO 0   ', 115.0000,1,     0.000,     0.000,   4,  19,1.01965, -54.6791,   1
  4067,'HARLINGEN ~1', 115.0000,1,     0.000,     0.000,   4,  19,0.98867, -44.2455,   1
  4068,'ELSA 0      ', 115.0000,1,     0.000,     0.000,   4,  19,1.00769, -53.6632,   1
  4069,'CORPUS CH~14', 115.0000,1,     0.000,     0.000,   4,  21,0.99408, -28.4482,   1
  4070,'BROWNSVILL~3', 230.0000,1,     0.000,     0.000,   4,  19,1.01299, -28.6458,   1
  4071,'BROWNSVILL~4', 115.0000,1,     0.000,     0.000,   4,  19,0.99540, -33.3421,   1
  4072,'CORPUS CHR~7', 115.0000,1,     0.000,     0.000,   4,  21,0.99496, -27.5379,   1
  4073,'MISSION 1 0 ', 230.0000,1,     0.000,     0.000,   4,  19,1.01631, -43.1314,   1
  4074,'MISSION 1 1 ', 115.0000,1,     0.000,     0.000,   4,  19,1.02612, -45.4665,   1
  4075,'MISSION 1 2 ',  24.0000,1,     0.000,     0.000,   4,  19,1.01631, -43.1314,   1
  4076,'MISSION 1 3 ',  24.0000,2,     0.000,     0.000,   4,  19,1.03000, -41.4144,   1
  4077,'MISSION 1 4 ',  24.0000,2,     0.000,     0.000,   4,  19,1.03000, -41.1723,   1
  4078,'CORPUS CH~28', 115.0000,1,     0.000,     0.000,   4,  21,0.98588, -28.1460,   1
  4079,'MISSION 3 0 ', 115.0000,1,     0.000,     0.000,   4,  19,1.01655, -49.2303,   1
  4080,'CORPUS CH~18', 230.0000,1,     0.000,     0.000,   4,  21,1.02882, -23.8843,   1
  4081,'CORPUS CH~19', 115.0000,1,     0.000,     0.000,   4,  21,1.01399, -27.4854,   1
  4082,'CORPUS CH~20',  13.8000,2,     0.000,     0.000,   4,  21,1.04000, -17.3041,   1
  4083,'CORPUS CH~21',  13.8000,2,     0.000,     0.000,   4,  21,1.04000, -17.8248,   1
  4084,'CORPUS CH~22',  13.8000,2,     0.000,     0.000,   4,  21,1.04000, -20.5848,   1
  4085,'CORPUS CH~23',  13.8000,2,     0.000,     0.000,   4,  21,1.04000, -20.3707,   1
  4086,'RIO HONDO 0 ', 115.0000,1,     0.000,     0.000,   4,  19,1.02217, -39.9499,   1
  4087,'CORPUS CH~25', 115.0000,1,     0.000,     0.000,   4,  21,1.01547, -29.1037,   1
  4088,'PHARR 0     ', 115.0000,1,     0.000,     0.000,   4,  19,1.03000, -53.9298,   1
  4089,'SANTA ROSA~1', 115.0000,1,     0.000,     0.000,   4,  19,1.00330, -44.7479,   1
  4090,'SANTA ROSA~2',  13.8000,1,     0.000,     0.000,   4,  19,1.00330, -44.7479,   1
  4091,'SANTA ROSA~3',  13.8000,2,     0.000,     0.000,   4,  19,1.01000, -42.0929,   1
  4092,'SANTA ROSA~4',  13.8000,1,     0.000,     0.000,   4,  19,1.00330, -44.7479,   1
  4093,'SANTA ROSA~5',  13.8000,2,     0.000,     0.000,   4,  19,1.01000, -40.9152,   1
  4094,'SANTA ROSA~6',  13.8000,2,     0.000,     0.000,   4,  19,1.01000, -43.2982,   1
  4095,'SANTA ROSA~7',  13.8000,2,     0.000,     0.000,   4,  19,1.01000, -41.8055,   1
  4096,'SANTA ROSA~8',  13.8000,1,     0.000,     0.000,   4,  19,1.00330, -44.7479,   1
  4097,'SANTA ROSA~9',  13.8000,2,     0.000,     0.000,   4,  19,1.01000, -41.4120,   1
  4098,'SANTA ROS~10',  13.8000,1,     0.000,     0.000,   4,  19,1.00330, -44.7479,   1
  4099,'ODEM 0      ', 115.0000,1,     0.000,     0.000,   4,  21,0.99331, -32.2483,   1
  4100,'CORPUS CH~10', 115.0000,1,     0.000,     0.000,   4,  21,0.99261, -27.3756,   1
  4101,'LAREDO 3 0  ', 115.0000,1,     0.000,     0.000,   4,  20,1.00488, -47.0878,   1
  4102,'OLMITO 0    ', 115.0000,1,     0.000,     0.000,   4,  19,1.00174, -36.0239,   1
  4103,'EDINBURG 1 0', 115.0000,1,     0.000,     0.000,   4,  19,1.01176, -54.7222,   1
  4104,'TAFT 2 0    ', 115.0000,1,     0.000,     0.000,   4,  21,0.99675, -27.2285,   1
  4105,'TAFT 2 1    ',  18.0000,2,     0.000,     0.000,   4,  21,1.01000, -23.8496,   1
  4106,'PORT ISABE~1', 115.0000,1,     0.000,     0.000,   4,  19,0.99680, -35.8972,   1
  4107,'DONNA 0     ', 115.0000,1,     0.000,     0.000,   4,  19,1.01533, -53.6781,   1
  4108,'INGLESIDE 0 ', 115.0000,1,     0.000,     0.000,   4,  21,0.99843, -25.1859,   1
  4109,'CORPUS CHR~8', 115.0000,1,     0.000,     0.000,   4,  21,0.98270, -29.8365,   1
  4110,'LOS FRESNO~1', 115.0000,1,     0.000,     0.000,   4,  19,1.00376, -41.3747,   1
  4111,'HARLINGEN ~2', 115.0000,1,     0.000,     0.000,   4,  19,0.98633, -47.0066,   1
  4112,'RIVIERA 0   ', 115.0000,1,     0.000,     0.000,   4,  21,1.02007, -35.6227,   1
  4113,'LAREDO 1 0  ', 230.0000,1,     0.000,     0.000,   4,  20,1.02508, -45.7461,   1
  4114,'LAREDO 1 1  ', 115.0000,1,     0.000,     0.000,   4,  20,1.01508, -47.3618,   1
  4115,'LAREDO 1 2  ',  13.8000,2,     0.000,     0.000,   4,  20,1.04000, -44.6128,   1
  4116,'LAREDO 1 3  ',  13.8000,2,     0.000,     0.000,   4,  20,1.04000, -44.5608,   1
  4117,'JOURDANTON 0', 115.0000,1,     0.000,     0.000,   4,  20,1.01673, -39.7713,   1
  4118,'GEORGE WES~1', 115.0000,1,     0.000,     0.000,   4,  21,0.98472, -39.1500,   1
  4119,'ROMA 0      ', 115.0000,1,     0.000,     0.000,   4,  19,1.00322, -34.4292,   1
  4120,'CORPUS CHR~9', 115.0000,1,     0.000,     0.000,   4,  21,0.98917, -27.7313,   1
  4121,'SANTA MARI~1', 115.0000,1,     0.000,     0.000,   4,  19,1.01110, -48.3063,   1
  4122,'MCALLEN 1 0 ', 115.0000,1,     0.000,     0.000,   4,  19,1.01517, -52.8183,   1
  4123,'CORPUS CH~27', 115.0000,1,     0.000,     0.000,   4,  21,0.98921, -29.9395,   1
  4124,'FALFURRIAS 0', 115.0000,1,     0.000,     0.000,   4,  19,1.00322, -43.4004,   1
  4125,'PETTUS 0    ', 115.0000,1,     0.000,     0.000,   4,  21,1.00570, -36.7540,   1
  4126,'BROWNSVILL~5', 115.0000,1,     0.000,     0.000,   4,  19,1.00268, -33.3264,   1
  4127,'ALICE 0     ', 115.0000,1,     0.000,     0.000,   4,  21,1.00153, -39.1977,   1
  4128,'RIO GRANDE~1', 115.0000,1,     0.000,     0.000,   4,  19,1.00595, -50.3877,   1
  4129,'PREMONT 0   ', 115.0000,1,     0.000,     0.000,   4,  20,1.03150, -42.5102,   1
  4130,'FREER 0     ', 115.0000,1,     0.000,     0.000,   4,  20,1.03000, -43.3526,   1
  4131,'PEARSALL 0  ', 230.0000,1,     0.000,     0.000,   4,  20,1.03000, -42.3871,   1
  4132,'PEARSALL 1  ', 115.0000,1,     0.000,     0.000,   4,  20,1.02800, -43.2880,   1
  4133,'PEARSALL 2  ',  20.0000,1,     0.000,     0.000,   4,  20,1.03000, -42.3871,   1
  4134,'PEARSALL 3  ',  20.0000,2,     0.000,     0.000,   4,  20,1.02473, -41.5765,   1
  4135,'PEARSALL 4  ',  20.0000,2,     0.000,     0.000,   4,  20,1.02512, -41.6142,   1
  4136,'PEARSALL 5  ',  20.0000,2,     0.000,     0.000,   4,  20,1.02344, -41.3721,   1
  4137,'PEARSALL 6  ',  20.0000,1,     0.000,     0.000,   4,  20,1.03000, -42.3871,   1
  4138,'PEARSALL 7  ',  20.0000,1,     0.000,     0.000,   4,  20,1.03000, -42.3871,   1
  4139,'SANDIA 0    ', 115.0000,1,     0.000,     0.000,   4,  21,0.98498, -36.9477,   1
  4140,'SARITA 1 0  ', 230.0000,1,     0.000,     0.000,   4,  21,1.03050, -29.9369,   1
  4141,'SARITA 1 1  ', 115.0000,1,     0.000,     0.000,   4,  21,1.03000, -32.9165,   1
  4142,'SARITA 1 2  ',  13.8000,2,     0.000,     0.000,   4,  21,1.04000, -27.8442,   1
  4143,'DILLEY 0    ', 115.0000,1,     0.000,     0.000,   4,  20,1.01164, -45.7472,   1
  4144,'ORANGE GRO~1', 115.0000,1,     0.000,     0.000,   4,  21,0.98719, -37.9326,   1
  4145,'PORTLAND 0  ', 115.0000,1,     0.000,     0.000,   4,  21,0.99305, -26.8180,   1
  4146,'LAREDO 4 0  ', 230.0000,1,     0.000,     0.000,   4,  20,1.02620, -43.6492,   1
  4147,'LAREDO 4 1  ', 115.0000,1,     0.000,     0.000,   4,  20,1.02413, -45.3753,   1
  4148,'THREE RIVE~1', 115.0000,1,     0.000,     0.000,   4,  20,0.99325, -41.6958,   1
  4149,'ROCKPORT 0  ', 115.0000,1,     0.000,     0.000,   4,  21,1.00171, -30.6108,   1
  4150,'CORPUS CH~12', 115.0000,1,     0.000,     0.000,   4,  21,0.98885, -28.4852,   1
  4151,'ARMSTRONG ~1', 230.0000,1,     0.000,     0.000,   4,  21,1.02355, -30.6745,   1
  4152,'ARMSTRONG ~2', 115.0000,1,     0.000,     0.000,   4,  21,1.02028, -29.0920,   1
  4153,'ARMSTRONG ~3',  18.0000,2,     0.000,     0.000,   4,  21,1.03367, -28.8396,   1
  4154,'PENITAS 0   ', 115.0000,1,     0.000,     0.000,   4,  19,1.00064, -48.2070,   1
  4155,'SULLIVAN C~1', 115.0000,1,     0.000,     0.000,   4,  19,1.00523, -46.0710,   1
  4156,'CORPUS CH~26', 115.0000,1,     0.000,     0.000,   4,  21,0.99211, -29.3898,   1
  4157,'MISSION 2 0 ', 115.0000,1,     0.000,     0.000,   4,  19,1.01284, -51.3874,   1
  4158,'CORPUS CHR~1', 230.0000,1,     0.000,     0.000,   4,  21,1.01362, -21.3460,   1
  4159,'CORPUS CHR~2', 115.0000,1,     0.000,     0.000,   4,  21,0.99903, -26.0274,   1
  4160,'CORPUS CHR~3',  13.8000,2,     0.000,     0.000,   4,  21,1.03000, -18.7377,   1
  4161,'CORPUS CHR~4',  13.8000,2,     0.000,     0.000,   4,  21,1.03000, -14.9149,   1
  4162,'CORPUS CHR~5',  13.8000,2,     0.000,     0.000,   4,  21,1.03000, -15.0015,   1
  4163,'CORPUS CHR~6',  13.8000,1,     0.000,     0.000,   4,  21,1.01362, -21.3460,   1
  4164,'GRULLA 0    ', 115.0000,1,     0.000,     0.000,   4,  19,1.00289, -44.5116,   1
  4165,'SARITA 2 0  ', 115.0000,1,     0.000,     0.000,   4,  21,1.02409, -27.1924,   1
  4166,'SARITA 2 1  ',  13.8000,2,     0.000,     0.000,   4,  21,1.01020, -23.3290,   1
  4167,'HARGILL 0   ', 115.0000,1,     0.000,     0.000,   4,  19,0.99638, -47.9738,   1
  4168,'CORPUS CH~11', 115.0000,1,     0.000,     0.000,   4,  21,0.99753, -26.3755,   1
  4169,'MATHIS 0    ', 115.0000,1,     0.000,     0.000,   4,  21,0.98865, -34.3373,   1
  4170,'ARANSAS PA~1', 115.0000,1,     0.000,     0.000,   4,  21,0.98914, -26.9097,   1
  4171,'SAN BENITO 0', 115.0000,1,     0.000,     0.000,   4,  19,1.00722, -40.1210,   1
  4172,'PLEASANTON 0', 115.0000,1,     0.000,     0.000,   4,  20,1.01093, -42.5133,   1
  4173,'REFUGIO 0   ', 115.0000,1,     0.000,     0.000,   4,  21,1.00952, -30.2004,   1
  4174,'LYTLE 0     ', 115.0000,1,     0.000,     0.000,   4,  20,1.02142, -48.7482,   1
  4175,'LAREDO 2 0  ', 115.0000,1,     0.000,     0.000,   4,  20,1.03000, -43.9981,   1
  4176,'BRUNI 1 0   ', 115.0000,1,     0.000,     0.000,   4,  20,1.03894, -39.9249,   1
  4177,'BRUNI 1 1   ',  13.8000,2,     0.000,     0.000,   4,  20,1.04000, -36.5601,   1
  4178,'GOLIAD 0    ', 115.0000,1,     0.000,     0.000,   4,  21,1.03000, -37.1786,   1
  4179,'SAN DIEGO 0 ', 115.0000,1,     0.000,     0.000,   4,  20,1.01512, -43.4679,   1
  4180,'PORT ARANS~1', 115.0000,1,     0.000,     0.000,   4,  21,0.98693, -27.9424,   1
  4181,'TAFT 1 0    ', 230.0000,2,     0.000,     0.000,   4,  21,1.02346, -20.9150,   1
  4182,'TAFT 1 1    ', 115.0000,1,     0.000,     0.000,   4,  21,1.00785, -27.4796,   1
  4183,'SAN PERLIT~1', 230.0000,2,     0.000,     0.000,   4,  19,1.01730, -28.7179,   1
  4184,'SAN PERLIT~2', 115.0000,1,     0.000,     0.000,   4,  19,1.00461, -37.0633,   1
  4185,'ZAPATA 0    ', 115.0000,1,     0.000,     0.000,   4,  19,1.01094, -38.0867,   1
  4186,'SANTA ROS~11', 115.0000,1,     0.000,     0.000,   4,  19,0.99966, -49.3086,   1
  4187,'COTULLA 0   ', 115.0000,1,     0.000,     0.000,   4,  20,1.00114, -50.0788,   1
  4188,'QUEMADO 0   ', 115.0000,1,     0.000,     0.000,   4,  20,1.03026, -45.8499,   1
  4189,'CARRIZO SP~1', 115.0000,1,     0.000,     0.000,   4,  20,0.99804, -48.3361,   1
  4190,'LAREDO 5 0  ', 115.0000,1,     0.000,     0.000,   4,  20,1.00910, -47.7940,   1
  4191,'RAYMONDVIL~1', 115.0000,1,     0.000,     0.000,   4,  19,1.00245, -35.5386,   1
  4192,'BROWNSVILL~1', 230.0000,2,     0.000,     0.000,   4,  19,1.02000, -27.1251,   1
  4193,'BROWNSVILL~2', 115.0000,1,     0.000,     0.000,   4,  19,1.01213, -30.0471,   1
  4194,'SEBASTIAN ~1', 115.0000,2,     0.000,     0.000,   4,  19,1.00037, -41.0076,   1
  4195,'OILTON 0    ', 500.0000,2,     0.000,     0.000,   4,  20,1.03694, -39.9700,   1
  4196,'OILTON 1    ', 230.0000,1,     0.000,     0.000,   4,  20,1.03320, -40.9448,   1
  4197,'OILTON 2    ', 115.0000,1,     0.000,     0.000,   4,  20,1.03000, -42.3870,   1
  5003,'GARLAND 5 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99421, -70.2490,   1
  5004,'KERENS 0    ', 161.0000,1,     0.000,     0.000,   5,  14,0.99206, -63.0821,   1
  5005,'LIPAN 0     ', 161.0000,1,     0.000,     0.000,   5,  18,1.02007, -55.5192,   1
  5006,'DALLAS 24 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99977, -69.9870,   1
  5007,'DENTON 4 0  ', 161.0000,1,     0.000,     0.000,   5,  17,1.00135, -66.0095,   1
  5008,'ALBANY 2 0  ', 161.0000,1,     0.000,     0.000,   5,  15,1.01983, -46.9068,   1
  5009,'DALLAS 21 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00198, -71.0383,   1
  5010,'PLANO 2 0   ', 161.0000,1,     0.000,     0.000,   5,  16,1.00125, -69.3528,   1
  5011,'THORNTON 0  ', 161.0000,1,     0.000,     0.000,   5,  13,1.00786, -55.0443,   1
  5012,'DENTON 5 0  ', 161.0000,1,     0.000,     0.000,   5,  17,0.99923, -66.4796,   1
  5013,'EARLY 0     ', 161.0000,1,     0.000,     0.000,   5,  15,1.03000, -51.0575,   1
  5014,'DECATUR 0   ', 161.0000,1,     0.000,     0.000,   5,  17,1.00549, -64.0742,   1
  5015,'KELLER 2 0  ', 500.0000,1,     0.000,     0.000,   5,  17,1.00918, -61.1403,   1
  5016,'KELLER 2 1  ', 161.0000,1,     0.000,     0.000,   5,  17,1.00785, -65.6501,   1
  5017,'PONDER 0    ', 161.0000,1,     0.000,     0.000,   5,  17,0.99966, -67.3241,   1
  5018,'JACKSBORO ~1', 500.0000,1,     0.000,     0.000,   5,  12,1.01789, -52.8043,   1
  5019,'JACKSBORO ~2', 161.0000,1,     0.000,     0.000,   5,  12,1.01549, -54.1795,   1
  5020,'JACKSBORO ~3',  13.8000,2,     0.000,     0.000,   5,  12,1.01206, -51.1362,   1
  5021,'ALEDO 1 0   ', 500.0000,1,     0.000,     0.000,   5,  17,1.00990, -58.1207,   1
  5022,'ALEDO 1 1   ', 161.0000,1,     0.000,     0.000,   5,  17,1.00687, -62.0777,   1
  5023,'ALEDO 1 2   ',  13.8000,1,     0.000,     0.000,   5,  17,1.00990, -58.1207,   1
  5024,'GATESVILLE~4', 161.0000,1,     0.000,     0.000,   5,  13,1.00818, -53.9797,   1
  5025,'CLEBURNE 2 0', 161.0000,1,     0.000,     0.000,   5,  18,1.00045, -61.6606,   1
  5026,'FORT WORTH~6', 161.0000,1,     0.000,     0.000,   5,  17,0.99619, -66.9554,   1
  5027,'FORT WORT~16', 161.0000,1,     0.000,     0.000,   5,  17,0.99997, -67.7282,   1
  5028,'FORT WORTH~1', 161.0000,1,     0.000,     0.000,   5,  17,1.00380, -67.9293,   1
  5029,'TROY 0      ', 161.0000,1,     0.000,     0.000,   5,  13,1.00482, -53.2501,   1
  5030,'SPRINGTOWN 0', 161.0000,1,     0.000,     0.000,   5,  12,1.00064, -65.7871,   1
  5031,'PRINCETON 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00731, -67.0252,   1
  5032,'DALLAS 27 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99715, -68.9071,   1
  5033,'DALLAS 1 0  ', 500.0000,1,     0.000,     0.000,   5,  16,1.01393, -62.5580,   1
  5034,'DALLAS 1 1  ', 161.0000,1,     0.000,     0.000,   5,  16,1.00837, -64.9518,   1
  5035,'DALLAS 1 2  ',  13.2000,1,     0.000,     0.000,   5,  16,1.01393, -62.5580,   1
  5036,'DALLAS 1 3  ',  13.2000,1,     0.000,     0.000,   5,  16,1.01393, -62.5580,   1
  5037,'DALLAS 1 4  ',  13.2000,2,     0.000,     0.000,   5,  16,1.02000, -60.4838,   1
  5038,'DALLAS 1 5  ',  13.2000,2,     0.000,     0.000,   5,  16,1.02000, -60.4165,   1
  5039,'DALLAS 1 6  ',  13.2000,2,     0.000,     0.000,   5,  16,1.02000, -61.6195,   1
  5040,'DALLAS 1 7  ',  13.2000,2,     0.000,     0.000,   5,  16,1.02000, -59.7558,   1
  5041,'DALLAS 1 8  ',  13.2000,2,     0.000,     0.000,   5,  16,1.02000, -60.6122,   1
  5042,'DALLAS 1 9  ',  13.2000,2,     0.000,     0.000,   5,  16,1.02000, -60.2624,   1
  5043,'ROYSE CITY 0', 161.0000,1,     0.000,     0.000,   5,  16,0.99169, -69.4709,   1
  5044,'BOYD 0      ', 161.0000,1,     0.000,     0.000,   5,  17,1.00529, -63.1928,   1
  5045,'STEPHENVIL~1', 500.0000,1,     0.000,     0.000,   5,  18,1.02989, -48.9913,   1
  5046,'STEPHENVIL~2', 161.0000,1,     0.000,     0.000,   5,  18,1.02558, -50.8804,   1
  5047,'MANSFIELD 0 ', 500.0000,1,     0.000,     0.000,   5,  17,1.01052, -59.7808,   1
  5048,'MANSFIELD 1 ', 161.0000,1,     0.000,     0.000,   5,  17,1.00087, -63.7592,   1
  5049,'GREENVILLE~1', 500.0000,1,     0.000,     0.000,   5,  16,1.01391, -60.6625,   1
  5050,'GREENVILLE~2', 161.0000,1,     0.000,     0.000,   5,  16,1.00974, -64.8377,   1
  5051,'GREENVILLE~3',  22.0000,2,     0.000,     0.000,   5,  16,1.02000, -59.9011,   1
  5052,'GREENVILLE~4', 115.0000,1,     0.000,     0.000,   5,  16,1.01219, -64.0629,   1
  5053,'PLANO 4 0   ', 161.0000,1,     0.000,     0.000,   5,  16,0.99410, -69.3549,   1
  5054,'GROESBECK 0 ', 161.0000,1,     0.000,     0.000,   5,  14,0.99854, -56.9736,   1
  5055,'GRAHAM 0    ', 500.0000,1,     0.000,     0.000,   5,  12,1.01517, -53.1877,   1
  5056,'GRAHAM 1    ', 161.0000,1,     0.000,     0.000,   5,  12,1.01348, -53.8218,   1
  5057,'GRAHAM 2    ',  13.8000,1,     0.000,     0.000,   5,  12,1.01517, -53.1877,   1
  5058,'GRAHAM 3    ',  13.8000,2,     0.000,     0.000,   5,  12,1.00758, -49.7523,   1
  5059,'MABANK 2 0  ', 161.0000,1,     0.000,     0.000,   5,  14,1.00134, -63.9475,   1
  5060,'MABANK 2 1  ', 115.0000,1,     0.000,     0.000,   5,  14,1.00589, -66.4850,   1
  5061,'MABANK 2 2  ', 115.0000,1,     0.000,     0.000,   5,  14,1.03000, -69.7892,   1
  5062,'MABANK 2 3  ', 115.0000,1,     0.000,     0.000,   5,  14,1.00204, -74.0720,   1
  5063,'ARLINGTON ~1', 500.0000,1,     0.000,     0.000,   5,  17,1.01418, -61.3438,   1
  5064,'ARLINGTON ~2', 161.0000,1,     0.000,     0.000,   5,  17,1.00664, -65.6134,   1
  5065,'ARLINGTON ~3',  13.8000,2,     0.000,     0.000,   5,  17,1.01514, -61.2411,   1
  5066,'ARLINGTON ~4',  13.8000,1,     0.000,     0.000,   5,  17,1.01418, -61.3438,   1
  5067,'ARLINGTON ~5',  13.8000,2,     0.000,     0.000,   5,  17,1.03000, -59.8526,   1
  5068,'ARLINGTON ~6',  13.8000,2,     0.000,     0.000,   5,  17,1.03000, -59.7815,   1
  5069,'ARLINGTON ~7',  13.8000,2,     0.000,     0.000,   5,  17,1.03000, -59.6832,   1
  5070,'DALLAS 41 0 ', 161.0000,1,     0.000,     0.000,   5,  17,0.99602, -69.5538,   1
  5071,'WACO 3 0    ', 161.0000,1,     0.000,     0.000,   5,  13,1.01503, -53.8501,   1
  5072,'DALLAS 19 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99961, -69.4903,   1
  5073,'BANGS 0     ', 161.0000,1,     0.000,     0.000,   5,  15,1.02871, -47.4956,   1
  5074,'PROSPER 0   ', 161.0000,1,     0.000,     0.000,   5,  16,1.00298, -69.6632,   1
  5075,'EVANT 0     ', 161.0000,1,     0.000,     0.000,   5,  18,1.00771, -54.8372,   1
  5076,'TERRELL 1 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00773, -71.2122,   1
  5077,'TERRELL 1 1 ', 115.0000,1,     0.000,     0.000,   5,  16,1.03000, -72.5525,   1
  5078,'AUBREY 0    ', 161.0000,1,     0.000,     0.000,   5,  17,0.99681, -66.8363,   1
  5079,'WACO 4 0    ', 161.0000,1,     0.000,     0.000,   5,  13,1.01979, -54.7346,   1
  5080,'LORENA 0    ', 161.0000,1,     0.000,     0.000,   5,  13,0.99982, -55.5784,   1
  5081,'FORT HOOD 0 ', 161.0000,1,     0.000,     0.000,   5,  13,1.00443, -53.3864,   1
  5082,'ARLINGTON~13', 161.0000,1,     0.000,     0.000,   5,  17,1.00063, -68.9122,   1
  5083,'MCKINNEY 3 0', 500.0000,1,     0.000,     0.000,   5,  16,1.01360, -63.8613,   1
  5084,'MCKINNEY 3 1', 161.0000,1,     0.000,     0.000,   5,  16,0.99961, -67.8926,   1
  5085,'DALLAS 38 0 ', 161.0000,1,     0.000,     0.000,   5,  17,0.99332, -69.0498,   1
  5086,'ARLINGTON~17', 161.0000,1,     0.000,     0.000,   5,  17,0.99475, -68.5275,   1
  5087,'MILFORD 0   ', 161.0000,1,     0.000,     0.000,   5,  14,0.99519, -63.1062,   1
  5088,'CLIFTON 1 0 ', 161.0000,1,     0.000,     0.000,   5,  18,1.00346, -57.9700,   1
  5089,'CLIFTON 1 1 ',  13.8000,1,     0.000,     0.000,   5,  18,1.00346, -57.9700,   1
  5090,'DALLAS 15 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00307, -70.3399,   1
  5091,'FROST 0     ', 161.0000,1,     0.000,     0.000,   5,  14,0.99520, -62.3654,   1
  5092,'GRANDVIEW 0 ', 161.0000,1,     0.000,     0.000,   5,  14,0.99780, -66.4840,   1
  5093,'HASLET 0    ', 161.0000,1,     0.000,     0.000,   5,  17,1.01421, -67.1986,   1
  5094,'BARDWELL 0  ', 161.0000,1,     0.000,     0.000,   5,  14,1.01228, -60.2939,   1
  5095,'LAKE DALLA~1', 161.0000,1,     0.000,     0.000,   5,  17,1.00990, -69.3246,   1
  5096,'PLANO 1 0   ', 161.0000,1,     0.000,     0.000,   5,  16,1.00173, -68.4761,   1
  5097,'EULESS 2 0  ', 161.0000,1,     0.000,     0.000,   5,  17,1.00346, -67.2542,   1
  5098,'FORT WORT~17', 161.0000,1,     0.000,     0.000,   5,  17,1.01829, -68.0437,   1
  5099,'FLOWER MOU~2', 161.0000,1,     0.000,     0.000,   5,  17,1.03000, -69.4858,   1
  5100,'DALLAS 11 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00121, -68.5957,   1
  5101,'COMANCHE 0  ', 161.0000,1,     0.000,     0.000,   5,  15,1.02485, -52.1572,   1
  5102,'RICHARDSON~2', 500.0000,1,     0.000,     0.000,   5,  16,1.00943, -64.4825,   1
  5103,'RICHARDSON~3', 161.0000,1,     0.000,     0.000,   5,  16,1.00047, -68.6690,   1
  5104,'FORT WORT~28', 161.0000,1,     0.000,     0.000,   5,  17,0.99519, -66.5084,   1
  5105,'IRVING 1 0  ', 161.0000,1,     0.000,     0.000,   5,  17,1.00164, -70.2509,   1
  5106,'IRVING 1 1  ',  13.8000,1,     0.000,     0.000,   5,  17,1.00164, -70.2509,   1
  5107,'IRVING 1 2  ',  13.8000,1,     0.000,     0.000,   5,  17,1.00164, -70.2509,   1
  5108,'DALLAS 44 0 ', 161.0000,1,     0.000,     0.000,   5,  17,1.01632, -67.5317,   1
  5109,'LANCASTER ~1', 161.0000,1,     0.000,     0.000,   5,  16,0.99050, -68.4183,   1
  5110,'PALO PINTO~8', 161.0000,1,     0.000,     0.000,   5,  12,1.00334, -57.3198,   1
  5111,'ADDISON 0   ', 161.0000,1,     0.000,     0.000,   5,  16,0.99952, -70.6477,   1
  5112,'HICO 0      ', 161.0000,1,     0.000,     0.000,   5,  18,1.01877, -55.3793,   1
  5113,'KRUM 0      ', 161.0000,1,     0.000,     0.000,   5,  17,1.00783, -67.7608,   1
  5114,'KAUFMAN 0   ', 161.0000,1,     0.000,     0.000,   5,  16,0.99574, -68.4738,   1
  5115,'CADDO MILL~1', 161.0000,1,     0.000,     0.000,   5,  16,1.01759, -67.3670,   1
  5116,'PLANO 7 0   ', 161.0000,1,     0.000,     0.000,   5,  16,0.99863, -70.1196,   1
  5117,'FORT WORT~25', 161.0000,1,     0.000,     0.000,   5,  17,0.99122, -68.4256,   1
  5118,'BAIRD 0     ', 161.0000,1,     0.000,     0.000,   5,  15,1.01965, -47.1077,   1
  5119,'PERRIN 0    ', 161.0000,1,     0.000,     0.000,   5,  12,1.00995, -57.1020,   1
  5120,'BROWNWOOD 0 ', 500.0000,1,     0.000,     0.000,   5,  15,1.04213, -46.6493,   1
  5121,'BROWNWOOD 1 ', 161.0000,1,     0.000,     0.000,   5,  15,1.03000, -47.8605,   1
  5122,'DALLAS 6 0  ', 161.0000,1,     0.000,     0.000,   5,  16,0.99902, -70.1640,   1
  5123,'MARLIN 0    ', 161.0000,1,     0.000,     0.000,   5,  13,1.01085, -52.1113,   1
  5124,'MARLIN 1    ', 115.0000,1,     0.000,     0.000,   5,  13,1.01018, -51.8330,   1
  5125,'ARLINGTON~14', 161.0000,1,     0.000,     0.000,   5,  17,1.00428, -66.5795,   1
  5126,'DALLAS 8 0  ', 161.0000,1,     0.000,     0.000,   5,  16,0.99368, -70.8218,   1
  5127,'JONESBORO 0 ', 161.0000,1,     0.000,     0.000,   5,  18,1.01941, -55.2676,   1
  5128,'DALLAS 33 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99659, -69.8243,   1
  5129,'GOLDTHWAIT~6', 161.0000,1,     0.000,     0.000,   5,  18,1.03120, -49.3938,   1
  5130,'PLANO 5 0   ', 161.0000,1,     0.000,     0.000,   5,  16,0.99620, -69.2413,   1
  5131,'BELTON 0    ', 500.0000,1,     0.000,     0.000,   5,  13,1.02263, -48.3261,   1
  5132,'BELTON 1    ', 161.0000,1,     0.000,     0.000,   5,  13,1.01588, -50.5249,   1
  5133,'TOLAR 0     ', 161.0000,1,     0.000,     0.000,   5,  18,1.01882, -55.6326,   1
  5134,'BRECKENRID~1', 161.0000,1,     0.000,     0.000,   5,  15,1.01550, -50.3345,   1
  5135,'EASTLAND 0  ', 161.0000,1,     0.000,     0.000,   5,  15,1.02313, -54.4140,   1
  5136,'COOPER 0    ', 161.0000,1,     0.000,     0.000,   5,  16,0.99954, -63.9607,   1
  5137,'WACO 1 0    ', 500.0000,1,     0.000,     0.000,   5,  13,1.02165, -52.4161,   1
  5138,'WACO 1 1    ', 161.0000,1,     0.000,     0.000,   5,  13,1.01932, -53.9486,   1
  5139,'DALLAS 42 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.01411, -71.3800,   1
  5140,'GATESVILLE~1', 161.0000,1,     0.000,     0.000,   5,  13,1.00635, -54.4905,   1
  5141,'ANNA 0      ', 161.0000,1,     0.000,     0.000,   5,  16,1.00131, -67.4138,   1
  5142,'MOODY 0     ', 161.0000,1,     0.000,     0.000,   5,  13,1.00245, -54.4844,   1
  5143,'FORT WORT~12', 161.0000,1,     0.000,     0.000,   5,  17,1.00392, -66.4114,   1
  5144,'WACO 6 0    ', 161.0000,1,     0.000,     0.000,   5,  13,1.01000, -54.8714,   1
  5145,'GRAND PRAI~1', 161.0000,1,     0.000,     0.000,   5,  17,1.00152, -68.0817,   1
  5146,'ROWLETT 2 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99781, -68.7772,   1
  5147,'PLANO 6 0   ', 161.0000,1,     0.000,     0.000,   5,  16,0.99481, -70.6519,   1
  5148,'IRVING 5 0  ', 161.0000,1,     0.000,     0.000,   5,  17,0.99611, -70.2866,   1
  5149,'DALLAS 7 0  ', 161.0000,1,     0.000,     0.000,   5,  16,0.99403, -70.6537,   1
  5150,'BRYSON 2 0  ', 161.0000,1,     0.000,     0.000,   5,  12,1.01137, -56.4777,   1
  5151,'MORGAN 0    ', 161.0000,1,     0.000,     0.000,   5,  18,1.01573, -56.7542,   1
  5152,'SACHSE 0    ', 161.0000,1,     0.000,     0.000,   5,  16,0.99640, -69.3957,   1
  5153,'PARADISE 0  ', 161.0000,1,     0.000,     0.000,   5,  12,1.00586, -60.7936,   1
  5154,'RIO VISTA 0 ', 161.0000,1,     0.000,     0.000,   5,  18,1.00751, -57.5359,   1
  5155,'STRAWN 0    ', 161.0000,1,     0.000,     0.000,   5,  12,1.01828, -52.1271,   1
  5156,'MAY-00      ', 161.0000,1,     0.000,     0.000,   5,  15,1.02713, -50.3172,   1
  5157,'DESOTO 0    ', 161.0000,1,     0.000,     0.000,   5,  17,0.99042, -68.7505,   1
  5158,'MESQUITE 2 0', 161.0000,1,     0.000,     0.000,   5,  16,1.01855, -68.8933,   1
  5159,'ROSEBUD 0   ', 161.0000,1,     0.000,     0.000,   5,  13,1.01045, -52.2465,   1
  5160,'DENTON 2 0  ', 161.0000,1,     0.000,     0.000,   5,  17,1.00106, -65.9932,   1
  5161,'DALLAS 4 0  ', 161.0000,1,     0.000,     0.000,   5,  16,1.01856, -70.4970,   1
  5162,'AXTELL 0    ', 161.0000,1,     0.000,     0.000,   5,  14,1.00075, -57.6454,   1
  5163,'NOLANVILLE 0', 161.0000,1,     0.000,     0.000,   5,  13,1.01237, -51.7399,   1
  5164,'DENTON 1 0  ', 500.0000,1,     0.000,     0.000,   5,  17,1.01023, -62.3250,   1
  5165,'DENTON 1 1  ', 161.0000,1,     0.000,     0.000,   5,  17,1.00523, -65.2829,   1
  5166,'DENTON 1 2  ',  13.8000,2,     0.000,     0.000,   5,  17,1.02724, -60.4413,   1
  5167,'DENTON 1 3  ',  13.8000,2,     0.000,     0.000,   5,  17,1.01098, -62.2445,   1
  5168,'DALLAS 39 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99630, -71.1809,   1
  5169,'DUBLIN 1 0  ', 161.0000,1,     0.000,     0.000,   5,  15,1.02495, -54.1881,   1
  5170,'DUBLIN 1 1  ',  18.0000,2,     0.000,     0.000,   5,  15,1.01978, -52.5572,   1
  5171,'MERTENS 0   ', 161.0000,1,     0.000,     0.000,   5,  14,0.99614, -61.5151,   1
  5172,'WEATHERFOR~1', 161.0000,1,     0.000,     0.000,   5,  12,1.02834, -64.7481,   1
  5173,'PLANO 3 0   ', 161.0000,1,     0.000,     0.000,   5,  16,0.99422, -69.5150,   1
  5174,'MALONE 0    ', 161.0000,1,     0.000,     0.000,   5,  14,0.99759, -60.3776,   1
  5175,'DENTON 3 0  ', 161.0000,1,     0.000,     0.000,   5,  17,1.00308, -66.5199,   1
  5176,'GRAFORD 0   ', 161.0000,1,     0.000,     0.000,   5,  12,1.00842, -55.9170,   1
  5177,'ARLINGTON~16', 161.0000,1,     0.000,     0.000,   5,  17,0.99312, -68.3524,   1
  5178,'ROCKWALL 1 0', 161.0000,1,     0.000,     0.000,   5,  16,0.99709, -69.5329,   1
  5179,'CORSICANA ~2', 500.0000,1,     0.000,     0.000,   5,  14,1.01985, -57.3090,   1
  5180,'CORSICANA ~3', 161.0000,1,     0.000,     0.000,   5,  14,1.01551, -58.7166,   1
  5181,'GARLAND 2 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99640, -70.0484,   1
  5182,'GATESVILLE~2', 161.0000,1,     0.000,     0.000,   5,  13,1.00890, -54.1808,   1
  5183,'CARROLLTON~3', 161.0000,1,     0.000,     0.000,   5,  16,1.00509, -71.3561,   1
  5184,'FORT WORT~19', 161.0000,1,     0.000,     0.000,   5,  17,0.98901, -69.5393,   1
  5185,'RHOME 0     ', 161.0000,1,     0.000,     0.000,   5,  17,1.00702, -65.5432,   1
  5186,'VENUS 0     ', 161.0000,1,     0.000,     0.000,   5,  17,0.99561, -66.3543,   1
  5187,'OLNEY 2 0   ', 161.0000,1,     0.000,     0.000,   5,  12,1.00916, -53.1720,   1
  5188,'CARROLLTON~1', 161.0000,1,     0.000,     0.000,   5,  16,0.99398, -70.2034,   1
  5189,'DALLAS 20 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00182, -69.7229,   1
  5190,'GORDON 0    ', 161.0000,1,     0.000,     0.000,   5,  12,1.01396, -59.3083,   1
  5191,'MERIDIAN 0  ', 161.0000,1,     0.000,     0.000,   5,  18,1.02300, -56.0808,   1
  5192,'KILLEEN 4 0 ', 500.0000,1,     0.000,     0.000,   5,  13,1.01931, -49.7464,   1
  5193,'KILLEEN 4 1 ', 161.0000,1,     0.000,     0.000,   5,  13,1.01484, -50.5495,   1
  5194,'DUNCANVILL~1', 161.0000,1,     0.000,     0.000,   5,  17,0.99954, -68.2740,   1
  5195,'ARGYLE 0    ', 161.0000,1,     0.000,     0.000,   5,  17,1.01220, -68.0524,   1
  5196,'BRYSON 1 0  ', 500.0000,1,     0.000,     0.000,   5,  12,1.01345, -54.0848,   1
  5197,'BRYSON 1 1  ', 161.0000,1,     0.000,     0.000,   5,  12,1.01251, -55.6108,   1
  5198,'BRYSON 1 2  ',  18.0000,2,     0.000,     0.000,   5,  12,1.01119, -53.3806,   1
  5199,'FORT WORTH~4', 161.0000,1,     0.000,     0.000,   5,  17,0.99901, -67.6715,   1
  5200,'MINERAL WE~1', 161.0000,1,     0.000,     0.000,   5,  12,0.99933, -58.5812,   1
  5201,'COOLIDGE 0  ', 161.0000,1,     0.000,     0.000,   5,  14,1.00755, -55.1317,   1
  5202,'RICE 0      ', 161.0000,1,     0.000,     0.000,   5,  14,1.00234, -62.8976,   1
  5203,'DALLAS 35 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99444, -70.6779,   1
  5204,'POOLVILLE 0 ', 500.0000,1,     0.000,     0.000,   5,  12,1.01017, -55.7410,   1
  5205,'POOLVILLE 1 ', 161.0000,1,     0.000,     0.000,   5,  12,1.01013, -57.4369,   1
  5206,'POOLVILLE 2 ',  13.8000,2,     0.000,     0.000,   5,  12,1.01000, -52.9710,   1
  5207,'POOLVILLE 3 ',  13.8000,2,     0.000,     0.000,   5,  12,1.01000, -54.2521,   1
  5208,'POOLVILLE 4 ',  13.8000,2,     0.000,     0.000,   5,  12,1.01000, -53.8680,   1
  5209,'WALNUT SPR~1', 161.0000,1,     0.000,     0.000,   5,  18,1.01213, -55.9263,   1
  5210,'BEDFORD 2 0 ', 161.0000,1,     0.000,     0.000,   5,  17,1.00130, -68.0735,   1
  5211,'HUBBARD 0   ', 161.0000,1,     0.000,     0.000,   5,  14,1.00031, -57.5833,   1
  5212,'FERRIS 0    ', 161.0000,1,     0.000,     0.000,   5,  14,0.98822, -67.0881,   1
  5213,'GARLAND 4 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99451, -69.8493,   1
  5214,'DALLAS 32 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99621, -69.3083,   1
  5215,'PILOT POIN~1', 161.0000,1,     0.000,     0.000,   5,  16,0.99944, -68.1744,   1
  5216,'FORT WORT~26', 161.0000,1,     0.000,     0.000,   5,  17,0.99694, -68.0418,   1
  5217,'NORTH RICH~2', 161.0000,1,     0.000,     0.000,   5,  17,1.01806, -68.6212,   1
  5218,'JUSTIN 0    ', 161.0000,1,     0.000,     0.000,   5,  17,1.00322, -66.8904,   1
  5219,'SCURRY 0    ', 161.0000,1,     0.000,     0.000,   5,  14,1.00419, -67.5271,   1
  5220,'SANGER 0    ', 161.0000,1,     0.000,     0.000,   5,  17,1.01036, -67.8433,   1
  5221,'KILLEEN 1 0 ', 161.0000,1,     0.000,     0.000,   5,  13,1.00616, -53.3486,   1
  5222,'MABANK 1 0  ', 161.0000,1,     0.000,     0.000,   5,  14,0.99301, -66.0621,   1
  5223,'MEXIA 0     ', 161.0000,1,     0.000,     0.000,   5,  14,0.99482, -57.9830,   1
  5224,'CARROLLTON~2', 161.0000,1,     0.000,     0.000,   5,  16,1.00140, -70.7314,   1
  5225,'NEVADA 0    ', 161.0000,1,     0.000,     0.000,   5,  16,1.01571, -68.3612,   1
  5226,'ZEPHYR 0    ', 161.0000,1,     0.000,     0.000,   5,  15,1.03024, -50.3875,   1
  5227,'TERRELL 2 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00174, -70.6359,   1
  5228,'DALLAS 14 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00045, -67.1823,   1
  5229,'DALLAS 13 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99974, -68.8963,   1
  5230,'DALLAS 28 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00131, -69.9864,   1
  5231,'HAMILTON 0  ', 161.0000,1,     0.000,     0.000,   5,  18,1.02032, -53.9555,   1
  5232,'ARLINGTON~15', 161.0000,1,     0.000,     0.000,   5,  17,1.00112, -69.2646,   1
  5233,'EULESS 1 0  ', 161.0000,1,     0.000,     0.000,   5,  17,1.00562, -68.8681,   1
  5234,'FRISCO 1 0  ', 161.0000,1,     0.000,     0.000,   5,  16,0.99636, -68.3791,   1
  5235,'SALADO 0    ', 161.0000,1,     0.000,     0.000,   5,  13,1.01678, -51.8490,   1
  5236,'OLNEY 1 0   ', 500.0000,1,     0.000,     0.000,   5,  12,1.01912, -50.4158,   1
  5237,'OLNEY 1 1   ', 161.0000,1,     0.000,     0.000,   5,  12,1.00882, -48.3082,   1
  5238,'OLNEY 1 2   ',  18.0000,2,     0.000,     0.000,   5,  12,1.01614, -49.5017,   1
  5239,'GOLDTHWAIT~1', 500.0000,1,     0.000,     0.000,   5,  18,1.03454, -45.7139,   1
  5240,'GOLDTHWAIT~2', 161.0000,1,     0.000,     0.000,   5,  18,1.03567, -47.7580,   1
  5241,'GOLDTHWAIT~3', 115.0000,1,     0.000,     0.000,   5,  18,1.03624, -48.8433,   1
  5242,'GOLDTHWAIT~4', 115.0000,1,     0.000,     0.000,   5,  18,1.03624, -48.8433,   1
  5243,'GOLDTHWAIT~5',  13.8000,2,     0.000,     0.000,   5,  18,1.02910, -44.1340,   1
  5244,'FORT WORT~15', 161.0000,1,     0.000,     0.000,   5,  17,0.99807, -67.1737,   1
  5245,'GRAPEVINE 0 ', 161.0000,1,     0.000,     0.000,   5,  17,1.00614, -70.2727,   1
  5246,'GLEN ROSE ~5', 161.0000,1,     0.000,     0.000,   5,  18,1.01471, -55.1090,   1
  5247,'KOPPERL 0   ', 161.0000,1,     0.000,     0.000,   5,  18,1.00978, -56.7256,   1
  5248,'BEDFORD 1 0 ', 161.0000,1,     0.000,     0.000,   5,  17,1.00019, -68.2833,   1
  5249,'FORT WORT~22', 161.0000,1,     0.000,     0.000,   5,  17,1.00091, -63.8458,   1
  5250,'DALLAS 5 0  ', 161.0000,1,     0.000,     0.000,   5,  16,1.00398, -67.5018,   1
  5251,'GRAND PRAI~2', 161.0000,1,     0.000,     0.000,   5,  17,0.99978, -68.9688,   1
  5252,'DALLAS 22 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99683, -70.6311,   1
  5253,'FLOWER MOU~1', 161.0000,1,     0.000,     0.000,   5,  17,0.99624, -68.8838,   1
  5254,'ROANOKE 0   ', 161.0000,1,     0.000,     0.000,   5,  17,1.00267, -67.8618,   1
  5255,'MILLSAP 0   ', 161.0000,1,     0.000,     0.000,   5,  12,1.00363, -58.9249,   1
  5256,'FORRESTON 0 ', 161.0000,1,     0.000,     0.000,   5,  14,0.99455, -64.3067,   1
  5257,'ITALY 0     ', 161.0000,1,     0.000,     0.000,   5,  14,0.99448, -63.6292,   1
  5258,'FORNEY 0    ', 161.0000,1,     0.000,     0.000,   5,  16,0.99409, -69.3665,   1
  5259,'LAVON 0     ', 161.0000,1,     0.000,     0.000,   5,  16,1.00707, -68.7360,   1
  5260,'GLEN ROSE ~1', 500.0000,1,     0.000,     0.000,   5,  18,1.01374, -52.9913,   1
  5261,'GLEN ROSE ~2', 161.0000,1,     0.000,     0.000,   5,  18,1.01558, -54.2689,   1
  5262,'GLEN ROSE ~3',  13.8000,2,     0.000,     0.000,   5,  18,1.01000, -48.6884,   1
  5263,'GLEN ROSE ~4',  13.8000,2,     0.000,     0.000,   5,  18,1.01000, -49.9212,   1
  5264,'DE LEON 0   ', 161.0000,1,     0.000,     0.000,   5,  15,1.03000, -55.8211,   1
  5265,'KELLER 1 0  ', 161.0000,1,     0.000,     0.000,   5,  17,1.00847, -66.8295,   1
  5266,'CEDAR HILL 0', 161.0000,1,     0.000,     0.000,   5,  17,1.00797, -68.2941,   1
  5267,'MC GREGOR 0 ', 161.0000,1,     0.000,     0.000,   5,  13,1.00571, -55.5680,   1
  5268,'COMMERCE 0  ', 161.0000,1,     0.000,     0.000,   5,  16,0.99496, -65.0960,   1
  5269,'MIDLOTHIAN~3', 161.0000,1,     0.000,     0.000,   5,  17,0.99731, -64.4414,   1
  5270,'WEST 0      ', 161.0000,1,     0.000,     0.000,   5,  13,1.00362, -57.3101,   1
  5271,'BARTLETT 0  ', 161.0000,1,     0.000,     0.000,   5,  13,1.01334, -51.8905,   1
  5272,'DALLAS 16 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00345, -70.0107,   1
  5273,'COPPELL 0   ', 161.0000,1,     0.000,     0.000,   5,  17,1.02263, -70.4680,   1
  5274,'WILMER 0    ', 161.0000,1,     0.000,     0.000,   5,  16,0.99625, -68.3201,   1
  5275,'DAWSON 0    ', 161.0000,1,     0.000,     0.000,   5,  14,0.99621, -58.7104,   1
  5276,'MART 0      ', 161.0000,1,     0.000,     0.000,   5,  14,1.01125, -54.0410,   1
  5277,'LITTLE ELM 0', 161.0000,1,     0.000,     0.000,   5,  16,1.00022, -69.3425,   1
  5278,'TEMPLE 2 0  ', 161.0000,1,     0.000,     0.000,   5,  13,1.01347, -50.9622,   1
  5279,'TEMPLE 1 0  ', 500.0000,1,     0.000,     0.000,   5,  13,1.02035, -49.1667,   1
  5280,'TEMPLE 1 1  ', 161.0000,1,     0.000,     0.000,   5,  13,1.01611, -50.3890,   1
  5281,'TEMPLE 1 2  ',  13.8000,2,     0.000,     0.000,   5,  13,1.01460, -48.2844,   1
  5282,'TEMPLE 1 3  ',  13.8000,2,     0.000,     0.000,   5,  13,1.01553, -48.4206,   1
  5283,'TEMPLE 1 4  ',  13.8000,1,     0.000,     0.000,   5,  13,1.02035, -49.1667,   1
  5284,'QUINLAN 0   ', 161.0000,1,     0.000,     0.000,   5,  16,0.99907, -67.8913,   1
  5285,'CHICO 0     ', 161.0000,1,     0.000,     0.000,   5,  12,1.00052, -61.3861,   1
  5286,'DUBLIN 2 0  ', 161.0000,1,     0.000,     0.000,   5,  18,1.01909, -53.3525,   1
  5287,'ARLINGTON~10', 161.0000,1,     0.000,     0.000,   5,  17,0.99516, -69.1320,   1
  5288,'WOLFE CITY 0', 161.0000,1,     0.000,     0.000,   5,  16,0.99701, -65.0873,   1
  5289,'DALLAS 26 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00137, -70.4246,   1
  5290,'WHITNEY 0   ', 161.0000,1,     0.000,     0.000,   5,  18,1.00109, -58.8324,   1
  5291,'FORT WORT~18', 161.0000,1,     0.000,     0.000,   5,  17,0.99934, -67.3909,   1
  5292,'FORT WORT~20', 161.0000,1,     0.000,     0.000,   5,  17,0.99867, -65.2699,   1
  5293,'JOSHUA 0    ', 161.0000,1,     0.000,     0.000,   5,  18,0.99542, -61.2182,   1
  5294,'DALLAS 12 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99638, -70.8912,   1
  5295,'MCKINNEY 1 0', 500.0000,1,     0.000,     0.000,   5,  16,1.01566, -63.6158,   1
  5296,'MCKINNEY 1 1', 161.0000,1,     0.000,     0.000,   5,  16,1.00773, -66.0944,   1
  5297,'MCKINNEY 1 2',  13.8000,2,     0.000,     0.000,   5,  16,1.01669, -63.5056,   1
  5298,'MCKINNEY 1 3',  13.8000,1,     0.000,     0.000,   5,  16,1.01566, -63.6158,   1
  5299,'MCKINNEY 1 4',  13.8000,2,     0.000,     0.000,   5,  16,1.02837, -62.2204,   1
  5300,'MCKINNEY 1 5',  13.8000,2,     0.000,     0.000,   5,  16,1.02628, -62.4556,   1
  5301,'MCKINNEY 1 6',  13.8000,2,     0.000,     0.000,   5,  16,1.02847, -62.2283,   1
  5302,'MCKINNEY 1 7',  13.8000,2,     0.000,     0.000,   5,  16,1.04000, -62.3084,   1
  5303,'MCKINNEY 1 8',  13.8000,2,     0.000,     0.000,   5,  16,1.04000, -62.6410,   1
  5304,'ALLEN 1 0   ', 500.0000,1,     0.000,     0.000,   5,  16,1.01290, -63.6254,   1
  5305,'ALLEN 1 1   ', 161.0000,1,     0.000,     0.000,   5,  16,1.00422, -67.3810,   1
  5306,'ALEDO 2 0   ', 161.0000,1,     0.000,     0.000,   5,  17,1.01000, -63.6055,   1
  5307,'THE COLONY 0', 161.0000,1,     0.000,     0.000,   5,  16,1.01216, -69.7579,   1
  5308,'SUNNYVALE 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00035, -68.1629,   1
  5309,'DALLAS 10 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99361, -70.4152,   1
  5310,'FORT WORT~24', 161.0000,1,     0.000,     0.000,   5,  17,1.01232, -68.9196,   1
  5311,'DALLAS 30 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00008, -70.9379,   1
  5312,'AZLE 0      ', 161.0000,1,     0.000,     0.000,   5,  17,0.99533, -65.9335,   1
  5313,'HUTCHINS 0  ', 161.0000,1,     0.000,     0.000,   5,  16,1.00477, -65.8855,   1
  5314,'VALLEY MIL~1', 161.0000,1,     0.000,     0.000,   5,  13,1.01219, -54.8947,   1
  5315,'DENTON 6 0  ', 161.0000,1,     0.000,     0.000,   5,  17,0.99748, -68.2750,   1
  5316,'MESQUITE 3 0', 161.0000,1,     0.000,     0.000,   5,  16,1.02823, -69.9015,   1
  5317,'GRANBURY 1 0', 500.0000,1,     0.000,     0.000,   5,  18,1.01364, -54.1122,   1
  5318,'GRANBURY 1 1', 161.0000,1,     0.000,     0.000,   5,  18,1.01011, -57.3169,   1
  5319,'GRANBURY 1 2',  13.2000,2,     0.000,     0.000,   5,  18,1.01000, -53.2743,   1
  5320,'GRANBURY 1 3',  13.2000,1,     0.000,     0.000,   5,  18,1.01364, -54.1122,   1
  5321,'GRANBURY 1 4',  13.2000,2,     0.000,     0.000,   5,  18,1.01000, -53.3101,   1
  5322,'DALLAS 2 0  ', 500.0000,1,     0.000,     0.000,   5,  17,1.01439, -62.9341,   1
  5323,'DALLAS 2 1  ', 161.0000,1,     0.000,     0.000,   5,  17,1.00451, -67.2476,   1
  5324,'DALLAS 2 2  ',  13.8000,2,     0.000,     0.000,   5,  17,1.04000, -59.7669,   1
  5325,'DALLAS 2 3  ',  13.8000,2,     0.000,     0.000,   5,  17,1.04000, -59.7548,   1
  5326,'DALLAS 2 4  ',  13.8000,2,     0.000,     0.000,   5,  17,1.02462, -61.8318,   1
  5327,'MOUNT CALM 0', 161.0000,1,     0.000,     0.000,   5,  14,1.00333, -56.4885,   1
  5328,'RIESEL 2 0  ', 161.0000,1,     0.000,     0.000,   5,  13,1.00239, -56.1404,   1
  5329,'DALLAS 17 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99229, -69.2885,   1
  5330,'ARLINGTON~12', 161.0000,1,     0.000,     0.000,   5,  17,1.00217, -67.4230,   1
  5331,'CELINA 0    ', 161.0000,1,     0.000,     0.000,   5,  16,0.99898, -68.8156,   1
  5332,'FORT WORTH~8', 161.0000,1,     0.000,     0.000,   5,  17,0.99963, -68.3248,   1
  5333,'RED OAK 0   ', 161.0000,1,     0.000,     0.000,   5,  14,0.98880, -68.1255,   1
  5334,'CLYDE 0     ', 161.0000,1,     0.000,     0.000,   5,  15,1.02255, -44.5793,   1
  5335,'IRVING 2 0  ', 161.0000,1,     0.000,     0.000,   5,  17,0.99421, -70.5341,   1
  5336,'ROWLETT 1 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99993, -67.9766,   1
  5337,'JACKSBORO ~4', 161.0000,1,     0.000,     0.000,   5,  12,1.01003, -56.3902,   1
  5338,'GRANBURY 3 0', 161.0000,1,     0.000,     0.000,   5,  18,0.99110, -64.1328,   1
  5339,'SOUTHLAKE 0 ', 161.0000,1,     0.000,     0.000,   5,  17,1.02233, -69.9304,   1
  5340,'DALLAS 29 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00049, -70.1660,   1
  5341,'LEWISVILLE~1', 161.0000,1,     0.000,     0.000,   5,  17,1.01823, -69.1210,   1
  5342,'LEWISVILLE~2',  13.8000,2,     0.000,     0.000,   5,  17,1.02669, -67.9831,   1
  5343,'LEWISVILLE~3',  13.8000,2,     0.000,     0.000,   5,  17,1.04000, -63.7107,   1
  5344,'DALLAS 36 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00656, -71.3091,   1
  5345,'HILLSBORO 0 ', 161.0000,1,     0.000,     0.000,   5,  14,0.99510, -61.3919,   1
  5346,'FORT WORTH~7', 161.0000,1,     0.000,     0.000,   5,  17,1.00445, -67.2573,   1
  5347,'CISCO 0     ', 161.0000,1,     0.000,     0.000,   5,  15,1.01806, -47.2470,   1
  5348,'ITASCA 0    ', 161.0000,1,     0.000,     0.000,   5,  14,0.99613, -63.9771,   1
  5349,'LANCASTER ~2', 161.0000,1,     0.000,     0.000,   5,  16,0.99771, -68.0642,   1
  5350,'GARLAND 1 0 ', 500.0000,1,     0.000,     0.000,   5,  16,1.01022, -63.6963,   1
  5351,'GARLAND 1 1 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00346, -66.9560,   1
  5352,'DALLAS 9 0  ', 161.0000,1,     0.000,     0.000,   5,  16,1.00116, -69.0303,   1
  5353,'DUNCANVILL~2', 161.0000,1,     0.000,     0.000,   5,  17,1.00792, -67.8981,   1
  5354,'MESQUITE 1 0', 161.0000,1,     0.000,     0.000,   5,  16,1.00830, -70.3783,   1
  5355,'MAYPEARL 0  ', 161.0000,1,     0.000,     0.000,   5,  14,0.99770, -64.9085,   1
  5356,'GARLAND 3 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00233, -70.0702,   1
  5357,'ALLEN 2 0   ', 161.0000,1,     0.000,     0.000,   5,  16,0.99681, -68.7532,   1
  5358,'RIESEL 1 0  ', 500.0000,1,     0.000,     0.000,   5,  13,1.02063, -50.4994,   1
  5359,'RIESEL 1 1  ', 161.0000,1,     0.000,     0.000,   5,  13,1.01849, -52.3240,   1
  5360,'RIESEL 1 2  ',  13.8000,2,     0.000,     0.000,   5,  13,1.01000, -48.6086,   1
  5361,'BRIDGEPORT 0', 500.0000,1,     0.000,     0.000,   5,  12,1.00770, -56.3027,   1
  5362,'BRIDGEPORT 1', 161.0000,1,     0.000,     0.000,   5,  12,1.00609, -57.3883,   1
  5363,'BRIDGEPORT 2',  13.8000,2,     0.000,     0.000,   5,  12,1.00738, -56.1089,   1
  5364,'BRIDGEPORT 3',  13.8000,2,     0.000,     0.000,   5,  12,1.00557, -55.1572,   1
  5365,'BRIDGEPORT 4',  13.8000,2,     0.000,     0.000,   5,  12,1.00272, -53.9119,   1
  5366,'BRIDGEPORT 5',  13.8000,2,     0.000,     0.000,   5,  12,1.00207, -53.5803,   1
  5367,'BRIDGEPORT 6',  13.8000,2,     0.000,     0.000,   5,  12,1.00215, -53.6615,   1
  5368,'BRIDGEPORT 7',  13.8000,2,     0.000,     0.000,   5,  12,1.00428, -54.5494,   1
  5369,'BRIDGEPORT 8',  13.8000,2,     0.000,     0.000,   5,  12,1.00173, -53.4360,   1
  5370,'LEWISVILLE~4', 161.0000,1,     0.000,     0.000,   5,  17,0.99751, -68.1131,   1
  5371,'SEAGOVILLE 0', 161.0000,1,     0.000,     0.000,   5,  16,1.00337, -66.3464,   1
  5372,'DALLAS 31 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00090, -70.9525,   1
  5373,'HALTOM CIT~1', 161.0000,1,     0.000,     0.000,   5,  17,0.98780, -70.2310,   1
  5374,'BALCH SPRI~1', 161.0000,1,     0.000,     0.000,   5,  16,1.01140, -67.2202,   1
  5375,'FORT WORTH~5', 161.0000,1,     0.000,     0.000,   5,  17,0.99984, -67.3188,   1
  5376,'DALLAS 43 0 ', 161.0000,1,     0.000,     0.000,   5,  17,1.00421, -67.8307,   1
  5377,'KILLEEN 2 0 ', 161.0000,1,     0.000,     0.000,   5,  13,1.00709, -53.6999,   1
  5378,'WACO 5 0    ', 161.0000,1,     0.000,     0.000,   5,  13,1.02138, -55.5761,   1
  5379,'FORT WORT~29', 161.0000,1,     0.000,     0.000,   5,  17,1.00452, -69.2357,   1
  5380,'ENNIS 0     ', 500.0000,1,     0.000,     0.000,   5,  14,1.01927, -59.5755,   1
  5381,'ENNIS 1     ', 161.0000,1,     0.000,     0.000,   5,  14,1.01064, -61.2693,   1
  5382,'ENNIS 2     ',  13.8000,2,     0.000,     0.000,   5,  14,1.03406, -57.9559,   1
  5383,'ENNIS 3     ',  13.8000,2,     0.000,     0.000,   5,  14,1.03600, -57.7332,   1
  5384,'DALLAS 3 0  ', 500.0000,1,     0.000,     0.000,   5,  16,1.01265, -63.2702,   1
  5385,'DALLAS 3 1  ', 161.0000,1,     0.000,     0.000,   5,  16,1.01015, -65.9440,   1
  5386,'RICHARDSON~1', 161.0000,1,     0.000,     0.000,   5,  16,1.00316, -69.7830,   1
  5387,'FORT WORT~14', 161.0000,1,     0.000,     0.000,   5,  17,0.99336, -68.7673,   1
  5388,'WACO 2 0    ', 500.0000,1,     0.000,     0.000,   5,  13,1.02084, -52.6468,   1
  5389,'WACO 2 1    ', 161.0000,1,     0.000,     0.000,   5,  13,1.01656, -54.0585,   1
  5390,'ROGERS 0    ', 161.0000,1,     0.000,     0.000,   5,  13,1.01288, -51.5815,   1
  5391,'ROGERS 1    ', 115.0000,1,     0.000,     0.000,   5,  13,1.01156, -52.2975,   1
  5392,'ROGERS 2    ', 115.0000,1,     0.000,     0.000,   5,  13,1.00371, -53.5872,   1
  5393,'CHINA SPRI~1', 161.0000,1,     0.000,     0.000,   5,  13,1.00803, -56.2986,   1
  5394,'ALBANY 1 0  ', 500.0000,1,     0.000,     0.000,   5,  15,1.03466, -45.5111,   1
  5395,'ALBANY 1 1  ', 230.0000,1,     0.000,     0.000,   5,  15,1.02918, -43.1213,   1
  5396,'ALBANY 1 2  ', 161.0000,1,     0.000,     0.000,   5,  15,1.02295, -44.8572,   1
  5397,'ALBANY 1 3  ', 115.0000,1,     0.000,     0.000,   5,  15,1.01363, -42.8668,   1
  5398,'ALBANY 1 4  ', 115.0000,1,     0.000,     0.000,   5,  15,1.01363, -42.8668,   1
  5399,'ALBANY 1 5  ',  13.8000,2,     0.000,     0.000,   5,  15,1.03832, -44.8047,   1
  5400,'MCKINNEY 2 0', 161.0000,1,     0.000,     0.000,   5,  16,1.00006, -67.6645,   1
  5401,'GRANBURY 2 0', 500.0000,1,     0.000,     0.000,   5,  18,1.01366, -54.8073,   1
  5402,'GRANBURY 2 1', 161.0000,1,     0.000,     0.000,   5,  18,1.00471, -58.3272,   1
  5403,'GRANBURY 2 2',  18.0000,2,     0.000,     0.000,   5,  18,1.02668, -53.3593,   1
  5404,'GRANBURY 2 3',  18.0000,2,     0.000,     0.000,   5,  18,1.02264, -53.8263,   1
  5405,'GRANBURY 2 4',  18.0000,2,     0.000,     0.000,   5,  18,1.02275, -53.8177,   1
  5406,'GRANBURY 2 5',  18.0000,2,     0.000,     0.000,   5,  18,1.02627, -53.4020,   1
  5407,'CLIFTON 2 0 ', 161.0000,1,     0.000,     0.000,   5,  18,1.01713, -56.5309,   1
  5408,'FARMERSVIL~1', 161.0000,1,     0.000,     0.000,   5,  16,1.01066, -67.5658,   1
  5409,'ARLINGTON ~8', 161.0000,1,     0.000,     0.000,   5,  17,0.98911, -68.2379,   1
  5410,'KILLEEN 3 0 ', 500.0000,1,     0.000,     0.000,   5,  13,1.02480, -48.9117,   1
  5411,'KILLEEN 3 1 ', 161.0000,1,     0.000,     0.000,   5,  13,1.02521, -51.6072,   1
  5412,'WYLIE 0     ', 161.0000,1,     0.000,     0.000,   5,  16,0.99929, -69.0322,   1
  5413,'PALO PINTO~1', 500.0000,1,     0.000,     0.000,   5,  12,1.01780, -52.5953,   1
  5414,'PALO PINTO~2', 161.0000,1,     0.000,     0.000,   5,  12,1.02426, -53.7853,   1
  5415,'PALO PINTO~3',  13.8000,2,     0.000,     0.000,   5,  12,1.01334, -50.4322,   1
  5416,'PALO PINTO~4',  13.8000,2,     0.000,     0.000,   5,  12,1.01316, -50.4081,   1
  5417,'PALO PINTO~5',  13.8000,2,     0.000,     0.000,   5,  12,1.01372, -50.6690,   1
  5418,'PALO PINTO~6',  13.8000,2,     0.000,     0.000,   5,  12,1.01440, -50.7790,   1
  5419,'PALO PINTO~7',  13.8000,2,     0.000,     0.000,   5,  12,1.01587, -51.5325,   1
  5420,'FORT WORTH~2', 161.0000,1,     0.000,     0.000,   5,  17,1.00545, -66.5601,   1
  5421,'JOSEPHINE 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.02427, -67.9079,   1
  5422,'LEWSIVILLE 0', 161.0000,1,     0.000,     0.000,   5,  17,1.02910, -69.9758,   1
  5423,'LEWSIVILLE 1',  13.8000,2,     0.000,     0.000,   5,  17,1.02799, -69.3135,   1
  5424,'LEWSIVILLE 2',  13.8000,1,     0.000,     0.000,   5,  17,1.02910, -69.9758,   1
  5425,'DALLAS 40 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99767, -69.0954,   1
  5426,'KEMP 0      ', 161.0000,1,     0.000,     0.000,   5,  14,0.99413, -64.7884,   1
  5427,'WAXAHACHIE~2', 161.0000,1,     0.000,     0.000,   5,  14,0.99162, -66.0310,   1
  5428,'HURST 0     ', 161.0000,1,     0.000,     0.000,   5,  17,1.00187, -67.3744,   1
  5429,'FORT WORT~10', 161.0000,1,     0.000,     0.000,   5,  17,0.99427, -68.5860,   1
  5430,'WEATHERFOR~2', 161.0000,1,     0.000,     0.000,   5,  12,1.01393, -64.5570,   1
  5431,'ROCKWALL 2 0', 161.0000,1,     0.000,     0.000,   5,  16,0.99711, -69.0572,   1
  5432,'WEATHERFOR~3', 161.0000,1,     0.000,     0.000,   5,  12,1.00903, -63.5610,   1
  5433,'FORT WORT~23', 161.0000,1,     0.000,     0.000,   5,  17,0.99774, -69.3378,   1
  5434,'NEWARK 0    ', 161.0000,1,     0.000,     0.000,   5,  17,1.01127, -66.5877,   1
  5435,'SANTO 0     ', 161.0000,1,     0.000,     0.000,   5,  12,1.02211, -55.2597,   1
  5436,'DALLAS 18 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99952, -70.5163,   1
  5437,'ELM MOTT 0  ', 161.0000,1,     0.000,     0.000,   5,  13,1.00136, -57.5904,   1
  5438,'FORT WORTH~9', 161.0000,1,     0.000,     0.000,   5,  17,1.00027, -67.9598,   1
  5439,'WAXAHACHIE~1', 161.0000,1,     0.000,     0.000,   5,  14,1.00252, -62.5594,   1
  5440,'ARLINGTON~11', 161.0000,1,     0.000,     0.000,   5,  17,1.00559, -69.4750,   1
  5441,'FORT WORT~13', 161.0000,1,     0.000,     0.000,   5,  17,1.00184, -65.8876,   1
  5442,'FORT WORT~27', 161.0000,1,     0.000,     0.000,   5,  17,0.99792, -68.2958,   1
  5443,'FORT WORTH~3', 161.0000,1,     0.000,     0.000,   5,  17,1.00178, -67.5973,   1
  5444,'MIDLOTHIAN~1', 500.0000,2,     0.000,     0.000,   5,  17,1.01000, -60.4563,   1
  5445,'MIDLOTHIAN~2', 161.0000,1,     0.000,     0.000,   5,  17,1.00117, -63.7282,   1
  5446,'HEWITT 0    ', 161.0000,1,     0.000,     0.000,   5,  13,1.00680, -56.4074,   1
  5447,'ARLINGTON ~9', 161.0000,1,     0.000,     0.000,   5,  17,0.99186, -67.5398,   1
  5448,'GRAND PRAI~3', 500.0000,1,     0.000,     0.000,   5,  17,1.01245, -63.0780,   1
  5449,'GRAND PRAI~4', 161.0000,1,     0.000,     0.000,   5,  17,1.01407, -66.4921,   1
  5450,'MELISSA 0   ', 161.0000,1,     0.000,     0.000,   5,  16,0.99554, -68.3712,   1
  5451,'COPPERAS C~1', 500.0000,1,     0.000,     0.000,   5,  13,1.02718, -48.8521,   1
  5452,'COPPERAS C~2', 161.0000,1,     0.000,     0.000,   5,  13,1.02239, -50.2360,   1
  5453,'CLEBURNE 1 0', 161.0000,1,     0.000,     0.000,   5,  17,1.00119, -64.7918,   1
  5454,'GREENVILLE~5', 161.0000,1,     0.000,     0.000,   5,  16,1.00838, -66.2460,   1
  5455,'ALVORD 0    ', 161.0000,1,     0.000,     0.000,   5,  12,1.00319, -62.9609,   1
  5456,'GORMAN 0    ', 161.0000,1,     0.000,     0.000,   5,  15,1.02302, -49.1959,   1
  5457,'COLLEYVILL~1', 161.0000,1,     0.000,     0.000,   5,  17,0.99701, -68.9059,   1
  5458,'HOLLAND 0   ', 161.0000,1,     0.000,     0.000,   5,  13,1.01234, -51.7530,   1
  5459,'HOLLAND 1   ', 115.0000,1,     0.000,     0.000,   5,  13,1.01181, -52.4255,   1
  5460,'HOLLAND 2   ', 115.0000,1,     0.000,     0.000,   5,  13,0.99391, -55.1830,   1
  5461,'TEMPLE 3 0  ', 161.0000,1,     0.000,     0.000,   5,  13,1.00803, -52.0948,   1
  5462,'DALLAS 34 0 ', 161.0000,1,     0.000,     0.000,   5,  16,0.99698, -68.8078,   1
  5463,'IRVING 4 0  ', 161.0000,1,     0.000,     0.000,   5,  17,0.99591, -70.1251,   1
  5464,'FRISCO 2 0  ', 500.0000,1,     0.000,     0.000,   5,  16,1.01151, -63.9621,   1
  5465,'FRISCO 2 1  ', 161.0000,1,     0.000,     0.000,   5,  16,1.01471, -67.6442,   1
  5466,'GATESVILLE~3', 161.0000,1,     0.000,     0.000,   5,  13,1.00592, -54.6541,   1
  5467,'DALLAS 25 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00192, -70.2221,   1
  5468,'DALLAS 37 0 ', 161.0000,1,     0.000,     0.000,   5,  17,0.99703, -69.0178,   1
  5469,'FORT WORT~11', 161.0000,1,     0.000,     0.000,   5,  17,0.99794, -68.0457,   1
  5470,'WOODWAY 0   ', 161.0000,1,     0.000,     0.000,   5,  13,1.01295, -56.1233,   1
  5471,'MINGUS 0    ', 161.0000,1,     0.000,     0.000,   5,  12,1.02552, -54.7279,   1
  5472,'THROCKMORT~1', 161.0000,1,     0.000,     0.000,   5,  15,1.01049, -49.3562,   1
  5473,'NEMO 0      ', 161.0000,1,     0.000,     0.000,   5,  18,1.00529, -59.2254,   1
  5474,'ABBOTT 0    ', 161.0000,1,     0.000,     0.000,   5,  14,1.00039, -58.8445,   1
  5475,'ALVARADO 0  ', 161.0000,1,     0.000,     0.000,   5,  17,1.00040, -67.5713,   1
  5476,'CORSICANA ~1', 161.0000,1,     0.000,     0.000,   5,  14,0.99220, -62.0286,   1
  5477,'HARKER HEI~1', 161.0000,1,     0.000,     0.000,   5,  13,1.01259, -53.0547,   1
  5478,'IRVING 3 0  ', 161.0000,1,     0.000,     0.000,   5,  17,1.00022, -69.5150,   1
  5479,'BURLESON 0  ', 500.0000,1,     0.000,     0.000,   5,  17,1.00955, -61.0801,   1
  5480,'BURLESON 1  ', 161.0000,1,     0.000,     0.000,   5,  17,0.99845, -64.8565,   1
  5481,'FORT WORT~21', 161.0000,1,     0.000,     0.000,   5,  17,0.99301, -65.9889,   1
  5482,'DALLAS 23 0 ', 161.0000,1,     0.000,     0.000,   5,  16,1.00999, -71.0367,   1
  5483,'NORTH RICH~1', 161.0000,1,     0.000,     0.000,   5,  17,1.01032, -67.6319,   1
  5484,'CROSS PLAI~1', 161.0000,1,     0.000,     0.000,   5,  15,1.02548, -46.1589,   1
  5485,'BLOOMING G~1', 161.0000,1,     0.000,     0.000,   5,  14,1.01364, -59.5668,   1
  6001,'CONVERSE 0  ', 115.0000,1,     0.000,     0.000,   6,  22,1.03000, -48.0389,   1
  6002,'SAN ANTON~63', 115.0000,1,     0.000,     0.000,   6,  26,1.01073, -48.0421,   1
  6003,'BASTROP 0   ', 500.0000,1,     0.000,     0.000,   6,  25,1.03199, -38.2059,   1
  6004,'BASTROP 1   ', 230.0000,1,     0.000,     0.000,   6,  25,1.02929, -39.0600,   1
  6005,'BASTROP 2   ', 115.0000,1,     0.000,     0.000,   6,  25,1.02752, -42.7293,   1
  6006,'BASTROP 3   ',  13.8000,2,     0.000,     0.000,   6,  25,1.04000, -36.8031,   1
  6007,'BASTROP 4   ',  13.8000,1,     0.000,     0.000,   6,  25,1.03199, -38.2059,   1
  6008,'BASTROP 5   ',  13.8000,2,     0.000,     0.000,   6,  25,1.04000, -36.6817,   1
  6009,'BASTROP 6   ',  13.8000,2,     0.000,     0.000,   6,  25,1.04000, -35.6514,   1
  6010,'BASTROP 7   ',  13.8000,2,     0.000,     0.000,   6,  25,1.04000, -36.4326,   1
  6011,'MARION 2 0  ', 115.0000,1,     0.000,     0.000,   6,  22,1.01422, -43.4765,   1
  6012,'PAIGE 0     ', 115.0000,1,     0.000,     0.000,   6,  25,1.03000, -45.6583,   1
  6013,'SAN ANTON~59', 115.0000,1,     0.000,     0.000,   6,  26,0.99514, -49.0858,   1
  6014,'WAELDER 0   ', 115.0000,1,     0.000,     0.000,   6,  24,1.02081, -45.6972,   1
  6015,'ATASCOSA 0  ', 115.0000,1,     0.000,     0.000,   6,  26,1.00994, -47.5015,   1
  6016,'SAN ANTON~57', 115.0000,1,     0.000,     0.000,   6,  26,1.01199, -48.1581,   1
  6017,'CIBOLO 0    ', 115.0000,1,     0.000,     0.000,   6,  22,1.00797, -46.2963,   1
  6018,'AUSTIN 6 0  ', 115.0000,1,     0.000,     0.000,   6,  23,0.99319, -48.2971,   1
  6019,'AUSTIN 25 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.99261, -48.9787,   1
  6020,'HORSESHOE ~1', 115.0000,1,     0.000,     0.000,   6,  23,1.01654, -42.3300,   1
  6021,'LEANDER 1 0 ', 500.0000,1,     0.000,     0.000,   6,  23,1.02703, -40.7683,   1
  6022,'LEANDER 1 1 ', 230.0000,1,     0.000,     0.000,   6,  23,1.01511, -43.9389,   1
  6023,'LEANDER 1 2 ', 115.0000,1,     0.000,     0.000,   6,  23,0.99953, -48.1178,   1
  6024,'AUSTIN 10 0 ', 115.0000,1,     0.000,     0.000,   6,  23,1.02359, -51.4583,   1
  6025,'SAN ANTON~44', 115.0000,1,     0.000,     0.000,   6,  26,1.03000, -48.3728,   1
  6026,'SAN ANTON~68', 115.0000,1,     0.000,     0.000,   6,  26,1.00221, -47.2491,   1
  6027,'ELGIN 0     ', 115.0000,1,     0.000,     0.000,   6,  23,1.01911, -47.7055,   1
  6028,'AUSTIN 31 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.99145, -48.5381,   1
  6029,'RUNGE 0     ', 115.0000,1,     0.000,     0.000,   6,  24,1.02381, -38.7900,   1
  6030,'YOAKUM 0    ', 230.0000,1,     0.000,     0.000,   6,  24,1.02044, -32.5074,   1
  6031,'YOAKUM 1    ', 115.0000,1,     0.000,     0.000,   6,  24,1.01502, -34.6997,   1
  6032,'AUSTIN 37 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.99861, -50.9868,   1
  6033,'PFLUGERVIL~1', 500.0000,1,     0.000,     0.000,   6,  23,1.01632, -44.2133,   1
  6034,'PFLUGERVIL~2', 230.0000,1,     0.000,     0.000,   6,  23,1.00617, -45.7152,   1
  6035,'PFLUGERVIL~3', 115.0000,1,     0.000,     0.000,   6,  23,0.99497, -48.4315,   1
  6036,'SAN ANTON~12', 230.0000,1,     0.000,     0.000,   6,  22,1.01439, -42.9226,   1
  6037,'SAN ANTON~13', 115.0000,1,     0.000,     0.000,   6,  22,1.01016, -45.6168,   1
  6038,'AUSTIN 3 0  ', 500.0000,1,     0.000,     0.000,   6,  23,1.02570, -40.1528,   1
  6039,'AUSTIN 3 1  ', 230.0000,1,     0.000,     0.000,   6,  23,1.00682, -44.4457,   1
  6040,'AUSTIN 3 2  ', 115.0000,1,     0.000,     0.000,   6,  23,0.99382, -48.7120,   1
  6041,'AUSTIN 3 3  ',  13.8000,2,     0.000,     0.000,   6,  23,1.02985, -39.5754,   1
  6042,'AUSTIN 3 4  ',  13.8000,2,     0.000,     0.000,   6,  23,1.04000, -34.8234,   1
  6043,'SAN ANTON~67', 115.0000,1,     0.000,     0.000,   6,  26,0.99996, -46.7574,   1
  6044,'SAN ANTON~20', 115.0000,1,     0.000,     0.000,   6,  26,0.99838, -47.9978,   1
  6045,'SAN ANTON~21', 500.0000,1,     0.000,     0.000,   6,  26,1.02674, -40.1438,   1
  6046,'SAN ANTON~22', 230.0000,1,     0.000,     0.000,   6,  26,1.02096, -43.2543,   1
  6047,'SAN ANTON~23', 115.0000,1,     0.000,     0.000,   6,  26,1.01448, -47.7000,   1
  6048,'SAN ANTON~24',  13.8000,1,     0.000,     0.000,   6,  26,1.02674, -40.1438,   1
  6049,'SAN ANTON~25',  13.8000,1,     0.000,     0.000,   6,  26,1.02674, -40.1438,   1
  6050,'SAN ANTON~26',  13.8000,1,     0.000,     0.000,   6,  26,1.02674, -40.1438,   1
  6051,'SAN ANTON~27',  13.8000,2,     0.000,     0.000,   6,  26,1.03401, -39.3625,   1
  6052,'SAN ANTON~28',  13.8000,1,     0.000,     0.000,   6,  26,1.02674, -40.1438,   1
  6053,'SAN ANTON~29',  13.8000,2,     0.000,     0.000,   6,  26,1.03501, -39.2439,   1
  6054,'SAN ANTON~30',  13.8000,2,     0.000,     0.000,   6,  26,1.04000, -38.4371,   1
  6055,'BERGHEIM 0  ', 115.0000,1,     0.000,     0.000,   6,  26,1.02557, -49.9641,   1
  6056,'NEW BRAUNF~9', 500.0000,1,     0.000,     0.000,   6,  22,1.02593, -37.3357,   1
  6057,'NEW BRAUN~10', 230.0000,1,     0.000,     0.000,   6,  22,1.02017, -40.2869,   1
  6058,'NEW BRAUN~11', 115.0000,1,     0.000,     0.000,   6,  22,1.01258, -42.6526,   1
  6059,'D HANIS 0   ', 115.0000,1,     0.000,     0.000,   6,  26,1.02612, -47.3472,   1
  6060,'SAN ANTON~36', 115.0000,1,     0.000,     0.000,   6,  26,1.00866, -49.0357,   1
  6061,'AUSTIN 7 0  ', 115.0000,1,     0.000,     0.000,   6,  23,0.98928, -50.1022,   1
  6062,'BRENHAM 0   ', 500.0000,1,     0.000,     0.000,   6,  25,1.02613, -38.1964,   1
  6063,'BRENHAM 1   ', 230.0000,1,     0.000,     0.000,   6,  25,1.02195, -40.7489,   1
  6064,'BRENHAM 2   ', 115.0000,1,     0.000,     0.000,   6,  25,1.01420, -44.2213,   1
  6065,'BERTRAM 0   ', 115.0000,1,     0.000,     0.000,   6,  23,0.99734, -50.4948,   1
  6066,'MARION 1 0  ', 500.0000,1,     0.000,     0.000,   6,  22,1.02699, -37.8596,   1
  6067,'MARION 1 1  ', 230.0000,1,     0.000,     0.000,   6,  22,1.02077, -40.3684,   1
  6068,'MARION 1 2  ', 115.0000,1,     0.000,     0.000,   6,  22,1.01361, -44.3340,   1
  6069,'MARION 1 3  ',  18.0000,2,     0.000,     0.000,   6,  22,1.03000, -36.6689,   1
  6070,'MARION 1 4  ',  18.0000,2,     0.000,     0.000,   6,  22,1.03000, -34.9692,   1
  6071,'MARION 1 5  ',  18.0000,2,     0.000,     0.000,   6,  22,1.03000, -36.9147,   1
  6072,'MARION 1 6  ',  18.0000,1,     0.000,     0.000,   6,  22,1.02699, -37.8596,   1
  6073,'MARION 1 7  ',  18.0000,2,     0.000,     0.000,   6,  22,1.03000, -36.2745,   1
  6074,'MARION 1 8  ',  18.0000,2,     0.000,     0.000,   6,  22,1.03000, -36.2891,   1
  6075,'LA GRANGE 0 ', 500.0000,1,     0.000,     0.000,   6,  25,1.02810, -35.1436,   1
  6076,'LA GRANGE 1 ', 230.0000,1,     0.000,     0.000,   6,  25,1.02768, -36.2307,   1
  6077,'LA GRANGE 2 ', 115.0000,1,     0.000,     0.000,   6,  25,1.02556, -37.9466,   1
  6078,'LA GRANGE 3 ',  22.0000,2,     0.000,     0.000,   6,  25,1.02009, -33.0593,   1
  6079,'LA GRANGE 4 ',  22.0000,2,     0.000,     0.000,   6,  25,1.02460, -34.2280,   1
  6080,'LA GRANGE 5 ',  22.0000,2,     0.000,     0.000,   6,  25,1.02311, -33.8234,   1
  6081,'MARBLE FAL~1', 115.0000,1,     0.000,     0.000,   6,  23,1.01999, -40.7334,   1
  6082,'MARBLE FAL~2',  13.8000,2,     0.000,     0.000,   6,  23,1.04000, -36.6756,   1
  6083,'MARBLE FAL~3',  13.8000,2,     0.000,     0.000,   6,  23,1.04000, -31.8103,   1
  6084,'ROUND ROCK~1', 115.0000,1,     0.000,     0.000,   6,  23,1.00495, -47.9868,   1
  6085,'ROUND ROCK~2',  13.8000,2,     0.000,     0.000,   6,  23,1.00505, -47.7170,   1
  6086,'ROUND ROCK~3',  13.8000,2,     0.000,     0.000,   6,  23,1.00509, -45.2661,   1
  6087,'ROUND ROCK~4',  13.8000,1,     0.000,     0.000,   6,  23,1.00495, -47.9868,   1
  6088,'ROUND ROCK~5',  13.8000,2,     0.000,     0.000,   6,  23,1.00515, -47.5607,   1
  6089,'ROUND ROCK~6',  13.8000,2,     0.000,     0.000,   6,  23,1.00518, -46.4695,   1
  6090,'ROUND ROCK~7',  13.8000,2,     0.000,     0.000,   6,  23,1.00515, -46.2715,   1
  6091,'WIMBERLEY 0 ', 115.0000,1,     0.000,     0.000,   6,  23,1.00911, -49.6904,   1
  6092,'GONZALES 0  ', 115.0000,1,     0.000,     0.000,   6,  24,1.03000, -42.2177,   1
  6093,'SAN ANTON~11', 115.0000,1,     0.000,     0.000,   6,  22,1.00170, -47.1706,   1
  6094,'SAN ANTON~15', 115.0000,1,     0.000,     0.000,   6,  22,1.00919, -46.7313,   1
  6095,'HUTTO 0     ', 115.0000,1,     0.000,     0.000,   6,  23,1.00440, -50.6304,   1
  6096,'LULING 0    ', 115.0000,1,     0.000,     0.000,   6,  24,1.03000, -46.4220,   1
  6097,'SAN ANTON~32', 115.0000,1,     0.000,     0.000,   6,  26,0.99941, -47.7448,   1
  6098,'AUSTIN 12 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.98396, -50.5097,   1
  6099,'SAN ANTON~16', 115.0000,1,     0.000,     0.000,   6,  26,0.99964, -47.9549,   1
  6100,'ADKINS 0    ', 115.0000,1,     0.000,     0.000,   6,  22,1.00278, -48.2436,   1
  6101,'WINCHESTER 0', 500.0000,1,     0.000,     0.000,   6,  25,1.03241, -36.5081,   1
  6102,'WINCHESTER 1', 230.0000,1,     0.000,     0.000,   6,  25,1.03058, -37.4838,   1
  6103,'WINCHESTER 2', 115.0000,1,     0.000,     0.000,   6,  25,1.03000, -41.3869,   1
  6104,'WINCHESTER 3',  13.8000,2,     0.000,     0.000,   6,  25,1.03968, -35.7306,   1
  6105,'WINCHESTER 4',  13.8000,2,     0.000,     0.000,   6,  25,1.04000, -35.2535,   1
  6106,'WINCHESTER 5',  13.8000,2,     0.000,     0.000,   6,  25,1.03828, -35.8911,   1
  6107,'ROCKDALE 1 0', 500.0000,1,     0.000,     0.000,   6,  25,1.02858, -42.2054,   1
  6108,'ROCKDALE 1 1', 230.0000,1,     0.000,     0.000,   6,  25,1.01793, -44.1958,   1
  6109,'ROCKDALE 1 2', 115.0000,1,     0.000,     0.000,   6,  25,1.01367, -48.0104,   1
  6110,'ROCKDALE 1 3',  13.8000,2,     0.000,     0.000,   6,  25,1.04000, -40.7123,   1
  6111,'ROCKDALE 1 4',  13.8000,2,     0.000,     0.000,   6,  25,1.04000, -40.5470,   1
  6112,'NATALIA 0   ', 115.0000,1,     0.000,     0.000,   6,  26,1.00413, -46.4821,   1
  6113,'AUSTIN 20 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.98971, -49.4191,   1
  6114,'SAN ANTON~60', 115.0000,1,     0.000,     0.000,   6,  26,0.99124, -49.5382,   1
  6115,'SAN ANTON~69', 115.0000,1,     0.000,     0.000,   6,  22,0.99888, -48.1901,   1
  6116,'TAYLOR 0    ', 115.0000,1,     0.000,     0.000,   6,  23,0.99733, -51.6029,   1
  6117,'SMITHVILLE 0', 115.0000,1,     0.000,     0.000,   6,  25,1.02734, -42.3140,   1
  6118,'CEDAR PARK 0', 500.0000,1,     0.000,     0.000,   6,  23,1.02637, -41.0011,   1
  6119,'CEDAR PARK 1', 230.0000,1,     0.000,     0.000,   6,  23,1.00923, -45.1477,   1
  6120,'CEDAR PARK 2', 115.0000,1,     0.000,     0.000,   6,  23,0.99801, -48.4726,   1
  6121,'SAN ANTON~37', 115.0000,1,     0.000,     0.000,   6,  26,1.00956, -47.8732,   1
  6122,'HALLETTSVI~1', 115.0000,1,     0.000,     0.000,   6,  24,1.01320, -38.0032,   1
  6123,'AUSTIN 5 0  ', 115.0000,1,     0.000,     0.000,   6,  23,0.98648, -49.8399,   1
  6124,'NEW BRAUN~12', 115.0000,1,     0.000,     0.000,   6,  22,1.00616, -44.8861,   1
  6125,'SUTHERLAND~1', 115.0000,1,     0.000,     0.000,   6,  22,1.00137, -45.7070,   1
  6126,'AUSTIN 34 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.99375, -48.4898,   1
  6127,'CAMERON 0   ', 115.0000,1,     0.000,     0.000,   6,  25,1.00617, -51.6974,   1
  6128,'SAN ANTON~49', 115.0000,1,     0.000,     0.000,   6,  26,0.99565, -49.6082,   1
  6129,'MEDINA 0    ', 115.0000,1,     0.000,     0.000,   6,  26,1.00347, -48.5465,   1
  6130,'MANCHACA 0  ', 115.0000,1,     0.000,     0.000,   6,  23,0.99578, -48.1388,   1
  6131,'SPRING BRA~1', 115.0000,1,     0.000,     0.000,   6,  22,0.99424, -48.3934,   1
  6132,'AUSTIN 19 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.98351, -50.2776,   1
  6133,'FLATONIA 0  ', 115.0000,1,     0.000,     0.000,   6,  25,1.01982, -44.9427,   1
  6134,'GRANGER 0   ', 115.0000,1,     0.000,     0.000,   6,  23,1.02031, -52.4714,   1
  6135,'FAYETTEVIL~1', 115.0000,1,     0.000,     0.000,   6,  25,1.01119, -39.7541,   1
  6136,'GEORGETOWN~2', 115.0000,1,     0.000,     0.000,   6,  23,1.01056, -50.5735,   1
  6137,'AUSTIN 35 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.98471, -51.1291,   1
  6138,'PIPE CREEK 0', 115.0000,1,     0.000,     0.000,   6,  26,1.01186, -50.2770,   1
  6139,'RED ROCK 0  ', 115.0000,1,     0.000,     0.000,   6,  25,1.01272, -45.8881,   1
  6140,'JARRELL 0   ', 115.0000,1,     0.000,     0.000,   6,  23,1.01476, -52.5936,   1
  6141,'SAN ANTONI~1', 500.0000,1,     0.000,     0.000,   6,  22,1.02730, -37.3486,   1
  6142,'SAN ANTONI~2', 230.0000,1,     0.000,     0.000,   6,  22,1.02018, -40.8836,   1
  6143,'SAN ANTONI~3', 115.0000,1,     0.000,     0.000,   6,  22,1.01793, -44.4086,   1
  6144,'SAN ANTONI~4',  13.8000,1,     0.000,     0.000,   6,  22,1.02730, -37.3486,   1
  6145,'SAN ANTONI~5',  13.8000,2,     0.000,     0.000,   6,  22,1.03000, -33.0302,   1
  6146,'SAN ANTONI~6',  13.8000,2,     0.000,     0.000,   6,  22,1.03000, -33.1897,   1
  6147,'SAN ANTONI~7',  13.8000,2,     0.000,     0.000,   6,  22,1.03000, -35.0899,   1
  6148,'SAN ANTONI~8',  13.8000,1,     0.000,     0.000,   6,  22,1.02730, -37.3486,   1
  6149,'SAN ANTONI~9',  13.8000,2,     0.000,     0.000,   6,  22,1.03000, -36.7939,   1
  6150,'SAN ANTON~50', 115.0000,1,     0.000,     0.000,   6,  26,1.01870, -48.8329,   1
  6151,'SCHULENBUR~1', 115.0000,1,     0.000,     0.000,   6,  25,1.03000, -41.5613,   1
  6152,'SAN ANTON~33', 230.0000,1,     0.000,     0.000,   6,  26,1.01869, -44.0843,   1
  6153,'SAN ANTON~34', 115.0000,1,     0.000,     0.000,   6,  26,0.99783, -46.3069,   1
  6154,'DRIPPING S~1', 115.0000,1,     0.000,     0.000,   6,  23,0.99635, -47.2332,   1
  6155,'SAN ANTON~38', 115.0000,1,     0.000,     0.000,   6,  26,0.99446, -47.2639,   1
  6156,'MARBLE FA~11', 115.0000,1,     0.000,     0.000,   6,  23,1.01151, -41.3485,   1
  6157,'BOERNE 1 0  ', 115.0000,1,     0.000,     0.000,   6,  26,1.00576, -50.0058,   1
  6158,'WASHINGTON 0', 115.0000,1,     0.000,     0.000,   6,  25,1.03000, -48.5817,   1
  6159,'SCHERTZ 0   ', 115.0000,1,     0.000,     0.000,   6,  22,1.00718, -47.1964,   1
  6160,'AUSTIN 8 0  ', 115.0000,1,     0.000,     0.000,   6,  23,0.98986, -49.0923,   1
  6161,'SEGUIN 1 0  ', 500.0000,1,     0.000,     0.000,   6,  22,1.02808, -36.2148,   1
  6162,'SEGUIN 1 1  ', 230.0000,1,     0.000,     0.000,   6,  22,1.02303, -39.9180,   1
  6163,'SEGUIN 1 2  ', 115.0000,1,     0.000,     0.000,   6,  22,1.01708, -42.6000,   1
  6164,'SEGUIN 1 3  ',  13.8000,2,     0.000,     0.000,   6,  22,1.03000, -34.1149,   1
  6165,'SEGUIN 1 4  ',  13.8000,2,     0.000,     0.000,   6,  22,1.03000, -33.8749,   1
  6166,'SEGUIN 1 5  ',  13.8000,2,     0.000,     0.000,   6,  22,1.03000, -35.2306,   1
  6167,'SEGUIN 1 6  ',  13.8000,2,     0.000,     0.000,   6,  22,1.03000, -34.3758,   1
  6168,'SAN ANTON~62', 115.0000,1,     0.000,     0.000,   6,  26,0.99894, -49.1158,   1
  6169,'SAN ANTON~75', 500.0000,1,     0.000,     0.000,   6,  26,1.03056, -37.3972,   1
  6170,'SAN ANTON~76', 230.0000,1,     0.000,     0.000,   6,  26,1.02382, -41.4041,   1
  6171,'SAN ANTON~77', 115.0000,1,     0.000,     0.000,   6,  26,1.01034, -44.5423,   1
  6172,'CUERO 2 0   ', 230.0000,1,     0.000,     0.000,   6,  24,1.01925, -33.1421,   1
  6173,'CUERO 2 1   ', 115.0000,1,     0.000,     0.000,   6,  24,1.01901, -34.7888,   1
  6174,'SAN ANTON~10', 115.0000,1,     0.000,     0.000,   6,  22,1.00588, -48.0926,   1
  6175,'AUSTIN 16 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.98849, -49.5151,   1
  6176,'AUSTIN 39 0 ', 115.0000,1,     0.000,     0.000,   6,  23,1.00186, -47.7676,   1
  6177,'SAN ANTON~73', 230.0000,1,     0.000,     0.000,   6,  26,1.03000, -43.1780,   1
  6178,'SAN ANTON~74', 115.0000,1,     0.000,     0.000,   6,  26,1.01568, -46.2890,   1
  6179,'SAN ANTON~58', 115.0000,1,     0.000,     0.000,   6,  26,1.01073, -48.0029,   1
  6180,'LA VERNIA 0 ', 115.0000,1,     0.000,     0.000,   6,  22,0.99885, -46.9399,   1
  6181,'MANOR 0     ', 115.0000,1,     0.000,     0.000,   6,  23,1.01078, -50.5654,   1
  6182,'SAN ANTON~54', 115.0000,1,     0.000,     0.000,   6,  26,0.99930, -49.4680,   1
  6183,'GIDDINGS 0  ', 115.0000,1,     0.000,     0.000,   6,  25,1.01766, -43.2573,   1
  6184,'AUSTIN 32 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.98740, -50.2608,   1
  6185,'AUSTIN 38 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.98978, -50.0015,   1
  6186,'AUSTIN 30 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.99504, -48.7663,   1
  6187,'AUSTIN 28 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.99247, -49.3464,   1
  6188,'COLUMBUS 0  ', 230.0000,1,     0.000,     0.000,   6,  25,1.02433, -34.4821,   1
  6189,'COLUMBUS 1  ', 115.0000,1,     0.000,     0.000,   6,  25,1.02036, -36.5848,   1
  6190,'SHINER 0    ', 115.0000,1,     0.000,     0.000,   6,  24,1.02184, -43.6215,   1
  6191,'SAN ANTON~42', 115.0000,1,     0.000,     0.000,   6,  22,1.00132, -47.1011,   1
  6192,'CALDWELL 0  ', 230.0000,1,     0.000,     0.000,   6,  25,1.01789, -43.3861,   1
  6193,'CALDWELL 1  ', 115.0000,1,     0.000,     0.000,   6,  25,1.01286, -46.0978,   1
  6194,'AUSTIN 18 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.99367, -48.1622,   1
  6195,'INDUSTRY 0  ', 115.0000,1,     0.000,     0.000,   6,  25,0.99713, -41.8891,   1
  6196,'DALE 0      ', 115.0000,1,     0.000,     0.000,   6,  23,1.00684, -47.7986,   1
  6197,'SAN ANTON~51', 500.0000,1,     0.000,     0.000,   6,  26,1.02413, -39.6602,   1
  6198,'SAN ANTON~52', 230.0000,1,     0.000,     0.000,   6,  26,1.01564, -44.2461,   1
  6199,'SAN ANTON~53', 115.0000,1,     0.000,     0.000,   6,  26,1.01349, -46.9959,   1
  6200,'SAN ANTON~19', 115.0000,1,     0.000,     0.000,   6,  26,0.99341, -48.2911,   1
  6201,'SAN ANTON~47', 115.0000,1,     0.000,     0.000,   6,  26,1.00703, -49.5399,   1
  6202,'MARTINDALE 0', 115.0000,1,     0.000,     0.000,   6,  22,1.01567, -44.8673,   1
  6203,'SAN ANTON~18', 115.0000,1,     0.000,     0.000,   6,  26,0.99687, -48.8954,   1
  6204,'SAN ANTON~35', 115.0000,1,     0.000,     0.000,   6,  26,1.00039, -48.1489,   1
  6205,'AUSTIN 29 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.98961, -48.6450,   1
  6206,'LEXINGTON 0 ', 115.0000,1,     0.000,     0.000,   6,  25,1.01211, -44.9393,   1
  6207,'LEANDER 2 0 ', 115.0000,1,     0.000,     0.000,   6,  23,1.03000, -49.3752,   1
  6208,'AUSTIN 15 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.98844, -50.8234,   1
  6209,'MICO 0      ', 115.0000,1,     0.000,     0.000,   6,  26,1.01030, -47.0933,   1
  6210,'MARBLE FAL~4', 500.0000,1,     0.000,     0.000,   6,  23,1.03494, -38.7009,   1
  6211,'MARBLE FAL~5', 230.0000,1,     0.000,     0.000,   6,  23,1.02912, -39.6701,   1
  6212,'MARBLE FAL~6', 115.0000,1,     0.000,     0.000,   6,  23,1.02096, -41.6231,   1
  6213,'MARBLE FAL~7',  13.8000,2,     0.000,     0.000,   6,  23,1.04000, -34.4619,   1
  6214,'MARBLE FAL~8',  13.8000,2,     0.000,     0.000,   6,  23,1.04000, -30.5797,   1
  6215,'MARBLE FAL~9',  13.8000,2,     0.000,     0.000,   6,  23,1.04000, -36.6171,   1
  6216,'MARBLE FA~10',  13.8000,2,     0.000,     0.000,   6,  23,1.04000, -34.0088,   1
  6217,'AUSTIN 36 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.98842, -51.3949,   1
  6218,'LOCKHART 0  ', 115.0000,1,     0.000,     0.000,   6,  23,0.99230, -47.7348,   1
  6219,'AUSTIN 17 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.99563, -50.5061,   1
  6220,'SAN ANTON~14', 115.0000,1,     0.000,     0.000,   6,  22,1.00622, -46.8366,   1
  6221,'FALLS CITY 0', 115.0000,1,     0.000,     0.000,   6,  22,1.03000, -41.6195,   1
  6222,'AUSTIN 27 0 ', 230.0000,1,     0.000,     0.000,   6,  23,1.00263, -45.2044,   1
  6223,'AUSTIN 27 1 ', 115.0000,1,     0.000,     0.000,   6,  23,0.99385, -47.8384,   1
  6224,'AUSTIN 23 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.98650, -50.5678,   1
  6225,'SAN ANTON~39', 115.0000,1,     0.000,     0.000,   6,  26,0.99438, -48.4301,   1
  6226,'BLANCO 0    ', 115.0000,1,     0.000,     0.000,   6,  26,1.01802, -51.4367,   1
  6227,'AUSTIN 24 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.98739, -49.3010,   1
  6228,'SAN MARCOS 0', 500.0000,1,     0.000,     0.000,   6,  22,1.02436, -38.1229,   1
  6229,'SAN MARCOS 1', 230.0000,1,     0.000,     0.000,   6,  22,1.03000, -42.4838,   1
  6230,'SAN MARCOS 2', 115.0000,1,     0.000,     0.000,   6,  22,1.00762, -46.5205,   1
  6231,'BUDA 0      ', 115.0000,1,     0.000,     0.000,   6,  23,0.99025, -48.5643,   1
  6232,'DEL VALLE 0 ', 115.0000,1,     0.000,     0.000,   6,  23,1.00122, -45.8584,   1
  6233,'AUSTIN 4 0  ', 115.0000,1,     0.000,     0.000,   6,  23,0.98427, -49.8890,   1
  6234,'SAN ANTON~70', 500.0000,1,     0.000,     0.000,   6,  26,1.02413, -40.4028,   1
  6235,'SAN ANTON~71', 230.0000,1,     0.000,     0.000,   6,  26,1.02211, -41.9181,   1
  6236,'SAN ANTON~72', 115.0000,1,     0.000,     0.000,   6,  26,1.00670, -46.0020,   1
  6237,'BURLINGTON 0', 115.0000,1,     0.000,     0.000,   6,  25,1.01022, -51.8831,   1
  6238,'AUSTIN 13 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.98432, -49.9019,   1
  6239,'ELMENDORF 0 ', 500.0000,1,     0.000,     0.000,   6,  22,1.03515, -35.6601,   1
  6240,'ELMENDORF 1 ', 230.0000,1,     0.000,     0.000,   6,  22,1.01857, -39.9353,   1
  6241,'ELMENDORF 2 ', 115.0000,1,     0.000,     0.000,   6,  22,1.00090, -44.8320,   1
  6242,'ELMENDORF 3 ',  13.8000,2,     0.000,     0.000,   6,  22,1.04000, -34.1322,   1
  6243,'ELMENDORF 4 ',  13.8000,2,     0.000,     0.000,   6,  22,1.04000, -33.7796,   1
  6244,'ELMENDORF 5 ',  13.8000,2,     0.000,     0.000,   6,  22,1.04000, -33.0672,   1
  6245,'ELMENDORF 6 ',  13.8000,2,     0.000,     0.000,   6,  22,1.04000, -33.4704,   1
  6246,'ELMENDORF 7 ',  13.8000,2,     0.000,     0.000,   6,  22,1.04000, -34.5365,   1
  6247,'ELMENDORF 8 ',  13.8000,2,     0.000,     0.000,   6,  22,1.04000, -34.8184,   1
  6248,'ELMENDORF 9 ',  13.8000,2,     0.000,     0.000,   6,  22,1.04000, -33.9562,   1
  6249,'ELMENDORF 10',  13.8000,2,     0.000,     0.000,   6,  22,1.04000, -33.1949,   1
  6250,'SAN ANTON~78', 115.0000,1,     0.000,     0.000,   6,  22,0.99932, -48.4810,   1
  6251,'CANYON LAK~1', 115.0000,1,     0.000,     0.000,   6,  22,0.99652, -49.9195,   1
  6252,'JOHNSON CI~1', 115.0000,1,     0.000,     0.000,   6,  23,1.00730, -44.1425,   1
  6253,'YORKTOWN 0  ', 115.0000,1,     0.000,     0.000,   6,  24,1.02280, -34.5047,   1
  6254,'AUSTIN 2 0  ', 500.0000,1,     0.000,     0.000,   6,  23,1.02275, -39.5957,   1
  6255,'AUSTIN 2 1  ', 230.0000,1,     0.000,     0.000,   6,  23,1.01496, -42.1616,   1
  6256,'AUSTIN 2 2  ', 115.0000,1,     0.000,     0.000,   6,  23,0.99837, -47.1825,   1
  6257,'AUSTIN 2 3  ',  13.8000,2,     0.000,     0.000,   6,  23,1.02030, -38.3725,   1
  6258,'AUSTIN 2 4  ',  13.8000,2,     0.000,     0.000,   6,  23,1.02000, -37.2634,   1
  6259,'AUSTIN 2 5  ',  13.8000,1,     0.000,     0.000,   6,  23,1.02275, -39.5957,   1
  6260,'AUSTIN 2 6  ',  13.8000,2,     0.000,     0.000,   6,  23,1.02000, -38.1276,   1
  6261,'LACKLAND A~1', 115.0000,1,     0.000,     0.000,   6,  26,0.99599, -49.2783,   1
  6262,'LIBERTY HI~1', 115.0000,1,     0.000,     0.000,   6,  23,0.99485, -49.6470,   1
  6263,'KENEDY 0    ', 230.0000,1,     0.000,     0.000,   6,  24,1.01566, -34.7872,   1
  6264,'KENEDY 1    ', 115.0000,1,     0.000,     0.000,   6,  24,1.01205, -35.8189,   1
  6265,'CUERO 1 0   ', 115.0000,1,     0.000,     0.000,   6,  24,1.02168, -35.3067,   1
  6266,'CUERO 1 1   ',  13.8000,2,     0.000,     0.000,   6,  24,1.02597, -34.7217,   1
  6267,'CUERO 1 2   ',  13.8000,2,     0.000,     0.000,   6,  24,1.03685, -33.1858,   1
  6268,'CUERO 1 3   ',  13.8000,2,     0.000,     0.000,   6,  24,1.02493, -34.8858,   1
  6269,'CUERO 1 4   ',  13.8000,2,     0.000,     0.000,   6,  24,1.03784, -33.0408,   1
  6270,'CUERO 1 5   ',  13.8000,1,     0.000,     0.000,   6,  24,1.02168, -35.3067,   1
  6271,'CUERO 1 6   ',  13.8000,1,     0.000,     0.000,   6,  24,1.02168, -35.3067,   1
  6272,'CUERO 1 7   ',  13.8000,1,     0.000,     0.000,   6,  24,1.02168, -35.3067,   1
  6273,'CUERO 1 8   ',  13.8000,1,     0.000,     0.000,   6,  24,1.02168, -35.3067,   1
  6274,'CUERO 1 9   ',  13.8000,2,     0.000,     0.000,   6,  24,1.03477, -33.4213,   1
  6275,'SAN ANTON~31', 115.0000,1,     0.000,     0.000,   6,  26,0.99251, -48.3402,   1
  6276,'VON ORMY 0  ', 115.0000,1,     0.000,     0.000,   6,  26,1.00282, -49.7153,   1
  6277,'KYLE 0      ', 230.0000,1,     0.000,     0.000,   6,  23,1.01956, -42.9148,   1
  6278,'KYLE 1      ', 115.0000,1,     0.000,     0.000,   6,  23,1.00432, -46.2412,   1
  6279,'SEGUIN 2 0  ', 230.0000,1,     0.000,     0.000,   6,  22,1.02158, -40.2300,   1
  6280,'SEGUIN 2 1  ', 115.0000,1,     0.000,     0.000,   6,  22,1.01391, -43.0336,   1
  6281,'UNIVERSAL ~1', 115.0000,1,     0.000,     0.000,   6,  22,1.01406, -47.7159,   1
  6282,'SPICEWOOD 0 ', 115.0000,1,     0.000,     0.000,   6,  23,1.01938, -46.2637,   1
  6283,'SAINT HEDW~1', 115.0000,1,     0.000,     0.000,   6,  22,1.01450, -48.1281,   1
  6284,'SAN ANTON~17', 115.0000,1,     0.000,     0.000,   6,  26,1.00197, -46.9657,   1
  6285,'BOERNE 2 0  ', 230.0000,1,     0.000,     0.000,   6,  26,1.02128, -46.6523,   1
  6286,'BOERNE 2 1  ', 115.0000,1,     0.000,     0.000,   6,  26,1.03000, -49.1525,   1
  6287,'SAN ANTON~45', 230.0000,1,     0.000,     0.000,   6,  26,1.01309, -43.7676,   1
  6288,'SAN ANTON~46', 115.0000,1,     0.000,     0.000,   6,  26,0.99682, -47.7337,   1
  6289,'AUSTIN 26 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.98548, -49.9540,   1
  6290,'AUSTIN 21 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.99412, -49.9840,   1
  6291,'SAN ANTON~61', 115.0000,1,     0.000,     0.000,   6,  26,1.01217, -47.9140,   1
  6292,'CEDAR CREE~1', 500.0000,1,     0.000,     0.000,   6,  23,1.02485, -39.0891,   1
  6293,'CEDAR CREE~2', 230.0000,1,     0.000,     0.000,   6,  23,1.01354, -42.3815,   1
  6294,'CEDAR CREE~3', 115.0000,1,     0.000,     0.000,   6,  23,1.00536, -45.1143,   1
  6295,'CEDAR CREE~4',  13.8000,2,     0.000,     0.000,   6,  23,1.02303, -38.0772,   1
  6296,'CEDAR CREE~5',  13.8000,2,     0.000,     0.000,   6,  23,1.02328, -38.2244,   1
  6297,'CEDAR CREE~6',  13.8000,2,     0.000,     0.000,   6,  23,1.02000, -36.7293,   1
  6298,'NEW BRAUNF~1', 500.0000,1,     0.000,     0.000,   6,  22,1.02490, -37.2453,   1
  6299,'NEW BRAUNF~2', 230.0000,1,     0.000,     0.000,   6,  22,1.02441, -39.5761,   1
  6300,'NEW BRAUNF~3', 115.0000,1,     0.000,     0.000,   6,  22,1.01617, -41.9775,   1
  6301,'NEW BRAUNF~4',  22.0000,1,     0.000,     0.000,   6,  22,1.02490, -37.2453,   1
  6302,'NEW BRAUNF~5',  22.0000,2,     0.000,     0.000,   6,  22,1.01843, -34.3054,   1
  6303,'NEW BRAUNF~6',  22.0000,2,     0.000,     0.000,   6,  22,1.02302, -36.2534,   1
  6304,'NEW BRAUNF~7',  22.0000,2,     0.000,     0.000,   6,  22,1.01970, -34.7790,   1
  6305,'NEW BRAUNF~8',  22.0000,2,     0.000,     0.000,   6,  22,1.01852, -34.2691,   1
  6306,'AUSTIN 11 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.98809, -49.3020,   1
  6307,'SAN ANTON~55', 115.0000,1,     0.000,     0.000,   6,  26,0.99327, -48.2620,   1
  6308,'HONDO 0     ', 230.0000,1,     0.000,     0.000,   6,  26,1.02443, -42.7861,   1
  6309,'HONDO 1     ', 115.0000,1,     0.000,     0.000,   6,  26,1.01402, -46.2313,   1
  6310,'SAN ANTON~56', 115.0000,1,     0.000,     0.000,   6,  22,1.01111, -46.5726,   1
  6311,'NEW ULM 0   ', 115.0000,1,     0.000,     0.000,   6,  25,1.02560, -39.2981,   1
  6312,'SAN ANTON~80', 115.0000,1,     0.000,     0.000,   6,  22,1.01677, -45.8017,   1
  6313,'AUSTIN 33 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.99744, -49.3393,   1
  6314,'BULVERDE 0  ', 115.0000,1,     0.000,     0.000,   6,  26,1.00442, -48.3091,   1
  6315,'GEORGETOWN~3', 230.0000,1,     0.000,     0.000,   6,  23,1.01092, -45.8441,   1
  6316,'GEORGETOWN~4', 161.0000,1,     0.000,     0.000,   6,  23,1.01787, -50.2057,   1
  6317,'GEORGETOWN~5', 161.0000,1,     0.000,     0.000,   6,  23,1.00673, -50.7714,   1
  6318,'GEORGETOWN~6', 161.0000,1,     0.000,     0.000,   6,  23,0.99374, -51.4579,   1
  6319,'GEORGETOWN~7', 115.0000,1,     0.000,     0.000,   6,  23,0.98428, -51.9597,   1
  6320,'SAN ANTON~81', 115.0000,1,     0.000,     0.000,   6,  22,1.01811, -46.7484,   1
  6321,'FLORESVILL~1', 230.0000,1,     0.000,     0.000,   6,  22,1.01406, -39.0520,   1
  6322,'FLORESVILL~2', 115.0000,1,     0.000,     0.000,   6,  22,1.01243, -41.6357,   1
  6323,'SAN ANTON~41', 115.0000,1,     0.000,     0.000,   6,  26,0.99703, -47.8853,   1
  6324,'SAN ANTON~79', 115.0000,1,     0.000,     0.000,   6,  22,0.99895, -47.4815,   1
  6325,'BUCKHOLTS 0 ', 115.0000,1,     0.000,     0.000,   6,  25,1.01042, -52.2099,   1
  6326,'SOMERVILLE 0', 115.0000,1,     0.000,     0.000,   6,  25,1.00046, -49.2690,   1
  6327,'WEIMAR 0    ', 115.0000,1,     0.000,     0.000,   6,  25,1.01878, -38.8157,   1
  6328,'COMFORT 0   ', 115.0000,1,     0.000,     0.000,   6,  26,1.00993, -50.0297,   1
  6329,'NORDHEIM 0  ', 115.0000,1,     0.000,     0.000,   6,  24,1.02266, -36.4863,   1
  6330,'AUSTIN 9 0  ', 115.0000,1,     0.000,     0.000,   6,  23,0.98777, -50.7733,   1
  6331,'AUSTIN 22 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.99406, -50.5592,   1
  6332,'HELOTES 0   ', 115.0000,1,     0.000,     0.000,   6,  26,1.00935, -47.5569,   1
  6333,'SAN ANTON~64', 500.0000,1,     0.000,     0.000,   6,  26,1.02377, -39.8927,   1
  6334,'SAN ANTON~65', 230.0000,1,     0.000,     0.000,   6,  26,1.02305, -42.5835,   1
  6335,'SAN ANTON~66', 115.0000,1,     0.000,     0.000,   6,  26,1.00095, -46.5730,   1
  6336,'BANDERA 0   ', 115.0000,1,     0.000,     0.000,   6,  26,1.00100, -49.7782,   1
  6337,'SAN ANTON~43', 115.0000,1,     0.000,     0.000,   6,  26,1.01492, -47.8525,   1
  6338,'ROCKDALE 2 0', 115.0000,1,     0.000,     0.000,   6,  25,0.99794, -50.8676,   1
  6339,'CEDAR CREE~7', 115.0000,1,     0.000,     0.000,   6,  23,1.00185, -45.6839,   1
  6340,'NIXON 0     ', 115.0000,1,     0.000,     0.000,   6,  24,1.01933, -44.8108,   1
  6341,'CHAPPELL H~1', 115.0000,1,     0.000,     0.000,   6,  25,1.01281, -46.6400,   1
  6342,'ROUND ROCK~9', 500.0000,1,     0.000,     0.000,   6,  23,1.01548, -44.3426,   1
  6343,'ROUND ROC~10', 230.0000,1,     0.000,     0.000,   6,  23,1.00660, -45.9971,   1
  6344,'ROUND ROC~11', 115.0000,1,     0.000,     0.000,   6,  23,1.00204, -48.1093,   1
  6345,'AUSTIN 14 0 ', 115.0000,1,     0.000,     0.000,   6,  23,0.98914, -49.8643,   1
  6346,'LEMING 0    ', 115.0000,1,     0.000,     0.000,   6,  26,1.00339, -44.4076,   1
  6349,'AUSTIN 1 0  ', 500.0000,2,     0.000,     0.000,   6,  23,1.02890, -40.6619,   1
  6350,'AUSTIN 1 1  ', 230.0000,1,     0.000,     0.000,   6,  23,1.01691, -43.4957,   1
  6351,'AUSTIN 1 2  ', 115.0000,1,     0.000,     0.000,   6,  23,0.99871, -48.0355,   1
  6352,'SAN ANTON~40', 115.0000,1,     0.000,     0.000,   6,  26,1.01347, -47.6786,   1
  6353,'ROUND ROCK~8', 115.0000,1,     0.000,     0.000,   6,  23,0.99942, -49.3621,   1
  6354,'ROUND ROC~12', 230.0000,1,     0.000,     0.000,   6,  23,1.00578, -45.9898,   1
  6355,'ROUND ROC~13', 115.0000,1,     0.000,     0.000,   6,  23,1.00259, -47.5538,   1
  6356,'SAN ANTON~48', 115.0000,1,     0.000,     0.000,   6,  26,1.03000, -49.2883,   1
  6357,'DEVINE 0    ', 115.0000,1,     0.000,     0.000,   6,  26,1.02110, -46.0322,   1
  6358,'GEORGETOWN~1', 115.0000,1,     0.000,     0.000,   6,  23,1.03000, -52.0369,   1
  6359,'BURNET 0    ', 230.0000,1,     0.000,     0.000,   6,  23,1.02236, -40.8011,   1
  6360,'BURNET 1    ', 115.0000,1,     0.000,     0.000,   6,  23,0.99859, -40.5991,   1
  7001,'INEZ 0      ', 115.0000,1,     0.000,     0.000,   7,   6,1.01101, -32.9355,   1
  7002,'PASADENA 2 0', 500.0000,1,     0.000,     0.000,   7,   4,1.03140, -29.3985,   1
  7003,'PASADENA 2 1', 230.0000,1,     0.000,     0.000,   7,   4,1.01695, -33.5809,   1
  7004,'PASADENA 2 2', 115.0000,1,     0.000,     0.000,   7,   4,1.01097, -38.2885,   1
  7005,'PASADENA 2 3',  13.8000,2,     0.000,     0.000,   7,   4,1.04000, -27.2354,   1
  7006,'PASADENA 2 4',  13.8000,2,     0.000,     0.000,   7,   4,1.04000, -28.1687,   1
  7007,'PASADENA 2 5',  13.8000,2,     0.000,     0.000,   7,   4,1.04000, -27.5469,   1
  7008,'PASADENA 2 6',  13.8000,2,     0.000,     0.000,   7,   4,1.04000, -27.4529,   1
  7009,'PASADENA 2 7',  13.8000,2,     0.000,     0.000,   7,   4,1.04000, -27.2315,   1
  7010,'PRAIRIE VI~1', 115.0000,1,     0.000,     0.000,   7,   5,0.99199, -47.3336,   1
  7011,'CONROE 1 0  ', 115.0000,1,     0.000,     0.000,   7,   5,1.02284, -47.7338,   1
  7012,'SIMONTON 0  ', 115.0000,1,     0.000,     0.000,   7,   3,0.98243, -42.8754,   1
  7013,'HOUSTON 80 0', 115.0000,1,     0.000,     0.000,   7,   5,0.99740, -45.4957,   1
  7014,'HOUSTON 1 0 ', 115.0000,1,     0.000,     0.000,   7,   4,0.99110, -42.7601,   1
  7015,'HOUSTON 1 1 ',  18.0000,1,     0.000,     0.000,   7,   4,0.99110, -42.7601,   1
  7016,'HOUSTON 9 0 ', 115.0000,1,     0.000,     0.000,   7,   4,1.00193, -39.9637,   1
  7017,'HOUSTON 73 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99846, -44.0099,   1
  7018,'NURSERY 0   ', 500.0000,1,     0.000,     0.000,   7,   6,1.03436, -29.6505,   1
  7019,'NURSERY 1   ', 230.0000,1,     0.000,     0.000,   7,   6,1.02354, -29.4795,   1
  7020,'NURSERY 2   ', 115.0000,1,     0.000,     0.000,   7,   6,1.01935, -32.2642,   1
  7021,'NURSERY 3   ',  18.0000,2,     0.000,     0.000,   7,   6,1.04000, -29.0197,   1
  7022,'NURSERY 4   ',  18.0000,2,     0.000,     0.000,   7,   6,1.04000, -28.2235,   1
  7023,'NURSERY 5   ',  18.0000,2,     0.000,     0.000,   7,   6,1.04000, -28.7753,   1
  7024,'NURSERY 6   ',  18.0000,2,     0.000,     0.000,   7,   6,1.03989, -29.0666,   1
  7025,'NURSERY 7   ',  18.0000,1,     0.000,     0.000,   7,   6,1.03436, -29.6505,   1
  7026,'BACLIFF 0   ', 115.0000,1,     0.000,     0.000,   7,   4,1.01355, -38.9223,   1
  7027,'SPRING 1 0  ', 115.0000,1,     0.000,     0.000,   7,   5,0.99641, -44.8385,   1
  7028,'HOUSTON 72 0', 115.0000,1,     0.000,     0.000,   7,   3,1.01350, -43.3064,   1
  7029,'PORT LAVAC~1', 230.0000,1,     0.000,     0.000,   7,   6,1.02715, -28.2575,   1
  7030,'PORT LAVAC~2', 115.0000,1,     0.000,     0.000,   7,   6,1.02137, -29.1661,   1
  7031,'PORT LAVAC~3',  13.8000,2,     0.000,     0.000,   7,   6,1.02699, -25.3226,   1
  7032,'PORT LAVAC~4',  13.8000,2,     0.000,     0.000,   7,   6,1.02752, -27.3130,   1
  7033,'PORT LAVAC~5',  13.8000,2,     0.000,     0.000,   7,   6,1.02745, -27.3845,   1
  7034,'PORT LAVAC~6',  13.8000,1,     0.000,     0.000,   7,   6,1.02715, -28.2575,   1
  7035,'CONROE 5 0  ', 230.0000,1,     0.000,     0.000,   7,   5,1.01325, -43.1420,   1
  7036,'CONROE 5 1  ', 115.0000,1,     0.000,     0.000,   7,   5,1.00179, -45.4410,   1
  7037,'SUGAR LAND~5', 500.0000,1,     0.000,     0.000,   7,   3,1.02240, -35.2655,   1
  7038,'SUGAR LAND~6', 230.0000,1,     0.000,     0.000,   7,   3,1.01054, -37.2604,   1
  7039,'SUGAR LAND~7', 115.0000,1,     0.000,     0.000,   7,   3,1.00326, -41.6536,   1
  7040,'DAYTON 0    ', 230.0000,1,     0.000,     0.000,   7,   4,1.01409, -35.0999,   1
  7041,'DAYTON 1    ', 115.0000,1,     0.000,     0.000,   7,   4,1.00459, -38.8889,   1
  7042,'VICTORIA 2 0', 500.0000,1,     0.000,     0.000,   7,   6,1.03258, -28.5462,   1
  7043,'VICTORIA 2 1', 230.0000,1,     0.000,     0.000,   7,   6,1.02589, -29.0256,   1
  7044,'VICTORIA 2 2', 115.0000,1,     0.000,     0.000,   7,   6,1.00999, -32.2865,   1
  7045,'VICTORIA 2 3',  20.0000,2,     0.000,     0.000,   7,   6,1.03000, -26.5630,   1
  7046,'VICTORIA 2 4',  20.0000,2,     0.000,     0.000,   7,   6,1.03086, -27.6317,   1
  7047,'KATY 1 0    ', 500.0000,1,     0.000,     0.000,   7,   3,1.02161, -36.1428,   1
  7048,'KATY 1 1    ', 230.0000,1,     0.000,     0.000,   7,   3,1.01205, -38.2287,   1
  7049,'KATY 1 2    ', 115.0000,1,     0.000,     0.000,   7,   3,1.00792, -42.9308,   1
  7050,'MAGNOLIA 2 0', 115.0000,1,     0.000,     0.000,   7,   5,0.99005, -47.5524,   1
  7051,'HOUSTON 29 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99519, -43.8567,   1
  7052,'MISSOURI C~1', 115.0000,1,     0.000,     0.000,   7,   3,0.99858, -42.2594,   1
  7053,'RICHMOND 1 0', 115.0000,1,     0.000,     0.000,   7,   3,1.00771, -37.8890,   1
  7054,'HOUSTON 11 0', 115.0000,1,     0.000,     0.000,   7,   4,0.98495, -43.6495,   1
  7055,'HOUSTON 33 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99892, -41.7779,   1
  7056,'SPRING 8 0  ', 230.0000,1,     0.000,     0.000,   7,   5,1.00826, -41.7235,   1
  7057,'SPRING 8 1  ', 115.0000,1,     0.000,     0.000,   7,   5,0.99054, -46.2943,   1
  7058,'POINT COMF~4', 500.0000,1,     0.000,     0.000,   7,   6,1.03307, -26.6167,   1
  7059,'POINT COMF~5', 230.0000,1,     0.000,     0.000,   7,   6,1.03173, -27.5541,   1
  7060,'POINT COMF~6', 115.0000,1,     0.000,     0.000,   7,   6,1.03268, -30.0928,   1
  7061,'POINT COMF~7',  13.8000,2,     0.000,     0.000,   7,   6,1.03001, -25.0993,   1
  7062,'POINT COMF~8',  13.8000,2,     0.000,     0.000,   7,   6,1.03033, -25.2297,   1
  7063,'POINT COMF~9',  13.8000,2,     0.000,     0.000,   7,   6,1.03016, -25.1187,   1
  7064,'POINT COM~10',  13.8000,2,     0.000,     0.000,   7,   6,1.03076, -25.4711,   1
  7065,'POINT COM~11',  13.8000,2,     0.000,     0.000,   7,   6,1.03065, -25.3563,   1
  7066,'POINT COM~12',  13.8000,2,     0.000,     0.000,   7,   6,1.03041, -25.2614,   1
  7067,'HOUSTON 28 0', 115.0000,1,     0.000,     0.000,   7,   3,0.97940, -45.9745,   1
  7068,'EL CAMPO 0  ', 230.0000,1,     0.000,     0.000,   7,   1,1.01842, -32.5587,   1
  7069,'EL CAMPO 1  ', 115.0000,1,     0.000,     0.000,   7,   1,1.00705, -36.7237,   1
  7070,'HOUSTON 12 0', 115.0000,1,     0.000,     0.000,   7,   4,0.99293, -40.3734,   1
  7071,'PORT O CON~1', 115.0000,1,     0.000,     0.000,   7,   6,1.00887, -30.5217,   1
  7072,'DICKINSON 0 ', 115.0000,1,     0.000,     0.000,   7,   4,1.00817, -38.4326,   1
  7073,'GALVESTON ~1', 230.0000,1,     0.000,     0.000,   7,   2,1.01703, -34.7377,   1
  7074,'GALVESTON ~2', 115.0000,1,     0.000,     0.000,   7,   2,1.01418, -37.2815,   1
  7075,'HOUSTON 10 0', 115.0000,1,     0.000,     0.000,   7,   4,1.01565, -39.4551,   1
  7076,'BAYTOWN 2 0 ', 500.0000,1,     0.000,     0.000,   7,   4,1.03411, -28.3839,   1
  7077,'BAYTOWN 2 1 ', 230.0000,1,     0.000,     0.000,   7,   4,1.02660, -31.1584,   1
  7078,'BAYTOWN 2 2 ', 115.0000,1,     0.000,     0.000,   7,   4,1.01599, -36.0087,   1
  7079,'BAYTOWN 2 3 ',  13.8000,2,     0.000,     0.000,   7,   4,1.04000, -26.3478,   1
  7080,'BAYTOWN 2 4 ',  13.8000,2,     0.000,     0.000,   7,   4,1.04000, -25.7735,   1
  7081,'BAYTOWN 2 5 ',  13.8000,2,     0.000,     0.000,   7,   4,1.04000, -25.7493,   1
  7082,'BAYTOWN 2 6 ',  13.8000,2,     0.000,     0.000,   7,   4,1.04000, -26.2948,   1
  7083,'LEAGUE CIT~1', 230.0000,1,     0.000,     0.000,   7,   4,1.01579, -33.6998,   1
  7084,'LEAGUE CIT~2', 115.0000,1,     0.000,     0.000,   7,   4,1.00796, -37.1119,   1
  7085,'LIVERPOOL 0 ', 115.0000,1,     0.000,     0.000,   7,   2,0.99760, -38.1696,   1
  7086,'HOUSTON 16 0', 115.0000,1,     0.000,     0.000,   7,   4,0.99131, -41.7255,   1
  7087,'SUGAR LAND~1', 115.0000,1,     0.000,     0.000,   7,   3,1.00313, -40.7421,   1
  7088,'RICHMOND 2 0', 115.0000,1,     0.000,     0.000,   7,   3,0.97894, -44.0307,   1
  7089,'HOUSTON 82 0', 115.0000,1,     0.000,     0.000,   7,   3,1.01516, -44.8035,   1
  7090,'PINEHURST 0 ', 115.0000,1,     0.000,     0.000,   7,   5,0.99191, -47.1521,   1
  7091,'PEARLAND 2 0', 115.0000,1,     0.000,     0.000,   7,   3,1.02638, -43.9578,   1
  7092,'HOUSTON 47 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99258, -43.1891,   1
  7093,'HOUSTON 79 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98876, -43.9868,   1
  7094,'HOUSTON 49 0', 115.0000,1,     0.000,     0.000,   7,   3,1.00355, -44.7006,   1
  7095,'WADSWORTH 0 ', 500.0000,1,     0.000,     0.000,   7,   1,1.02152, -23.2602,   1
  7096,'WADSWORTH 1 ', 230.0000,1,     0.000,     0.000,   7,   1,1.02447, -25.3759,   1
  7097,'WADSWORTH 2 ', 115.0000,1,     0.000,     0.000,   7,   1,1.02353, -26.6149,   1
  7098,'WADSWORTH 3 ',  13.8000,2,     0.000,     0.000,   7,   1,1.00000,   0.0271,   1
  7099,'WADSWORTH 4 ',  13.8000,2,     0.000,     0.000,   7,   1,1.00127, -14.8484,   1
  7100,'HOUSTON 18 0', 115.0000,1,     0.000,     0.000,   7,   4,0.99306, -41.5266,   1
  7101,'HOUSTON 88 0', 115.0000,1,     0.000,     0.000,   7,   3,1.00146, -42.8621,   1
  7102,'TOMBALL 1 0 ', 115.0000,1,     0.000,     0.000,   7,   5,0.98484, -45.8418,   1
  7103,'HOUSTON 22 0', 115.0000,1,     0.000,     0.000,   7,   4,0.99391, -41.9425,   1
  7104,'DEER PARK 0 ', 500.0000,1,     0.000,     0.000,   7,   4,1.03160, -28.8962,   1
  7105,'DEER PARK 1 ', 230.0000,1,     0.000,     0.000,   7,   4,1.01829, -33.3661,   1
  7106,'DEER PARK 2 ', 115.0000,1,     0.000,     0.000,   7,   4,1.01233, -37.5974,   1
  7107,'DEER PARK 3 ',  24.0000,2,     0.000,     0.000,   7,   4,1.03917, -28.0913,   1
  7108,'DEER PARK 4 ',  24.0000,2,     0.000,     0.000,   7,   4,1.04000, -27.6663,   1
  7109,'DEER PARK 5 ',  24.0000,2,     0.000,     0.000,   7,   4,1.04000, -27.8748,   1
  7110,'DEER PARK 6 ',  24.0000,2,     0.000,     0.000,   7,   4,1.04000, -26.9168,   1
  7111,'DEER PARK 7 ',  24.0000,2,     0.000,     0.000,   7,   4,1.04000, -26.8680,   1
  7112,'DEER PARK 8 ',  24.0000,2,     0.000,     0.000,   7,   4,1.04000, -27.6725,   1
  7113,'DEER PARK 9 ',  24.0000,2,     0.000,     0.000,   7,   4,1.04000, -26.5260,   1
  7114,'DEER PARK 10',  24.0000,2,     0.000,     0.000,   7,   4,1.04000, -27.7543,   1
  7115,'DEER PARK 11',  24.0000,2,     0.000,     0.000,   7,   4,1.04000, -27.7535,   1
  7116,'WALLIS 0    ', 115.0000,1,     0.000,     0.000,   7,   1,0.98224, -43.4457,   1
  7117,'HOUSTON 67 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99445, -44.0749,   1
  7118,'SPRING 4 0  ', 115.0000,1,     0.000,     0.000,   7,   5,0.98509, -45.3331,   1
  7119,'SOUTH HOUS~1', 115.0000,1,     0.000,     0.000,   7,   4,0.99348, -41.3559,   1
  7120,'HOUSTON 3 0 ', 115.0000,1,     0.000,     0.000,   7,   3,0.98501, -44.9185,   1
  7121,'HOUSTON 3 1 ',  18.0000,1,     0.000,     0.000,   7,   3,0.98501, -44.9185,   1
  7122,'HOUSTON 3 2 ',  18.0000,1,     0.000,     0.000,   7,   3,0.98501, -44.9185,   1
  7123,'SEADRIFT 0  ', 115.0000,1,     0.000,     0.000,   7,   6,1.00797, -30.3082,   1
  7124,'HOUSTON 34 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99135, -43.1043,   1
  7125,'SUGAR LAND~2', 500.0000,1,     0.000,     0.000,   7,   3,1.02875, -31.2042,   1
  7126,'SUGAR LAND~3', 230.0000,1,     0.000,     0.000,   7,   3,1.01206, -36.4578,   1
  7127,'SUGAR LAND~4', 115.0000,1,     0.000,     0.000,   7,   3,1.00775, -39.0788,   1
  7128,'CONROE 7 0  ', 115.0000,1,     0.000,     0.000,   7,   5,1.00090, -46.0616,   1
  7129,'LOLITA 0    ', 115.0000,1,     0.000,     0.000,   7,   6,1.02707, -32.3967,   1
  7130,'LAPORTE 0   ', 500.0000,1,     0.000,     0.000,   7,   4,1.02861, -28.5615,   1
  7131,'LAPORTE 1   ', 230.0000,1,     0.000,     0.000,   7,   4,1.01591, -33.6083,   1
  7132,'LAPORTE 2   ', 115.0000,1,     0.000,     0.000,   7,   4,1.00279, -37.1331,   1
  7133,'LAPORTE 3   ',  13.8000,2,     0.000,     0.000,   7,   4,1.02771, -28.0877,   1
  7134,'LAPORTE 4   ',  13.8000,2,     0.000,     0.000,   7,   4,1.02565, -27.0479,   1
  7135,'LAPORTE 5   ',  13.8000,2,     0.000,     0.000,   7,   4,1.02474, -26.6585,   1
  7136,'LAPORTE 6   ',  13.8000,2,     0.000,     0.000,   7,   4,1.02427, -26.4687,   1
  7137,'LAPORTE 7   ',  13.8000,2,     0.000,     0.000,   7,   4,1.02443, -26.3903,   1
  7138,'LAPORTE 8   ',  13.8000,2,     0.000,     0.000,   7,   4,1.02579, -27.1182,   1
  7139,'LAPORTE 9   ',  13.8000,2,     0.000,     0.000,   7,   4,1.02586, -27.0649,   1
  7140,'LAPORTE 10  ',  13.8000,2,     0.000,     0.000,   7,   4,1.02610, -27.2989,   1
  7141,'LAPORTE 11  ',  13.8000,2,     0.000,     0.000,   7,   4,1.02707, -27.7334,   1
  7142,'LAPORTE 12  ',  13.8000,2,     0.000,     0.000,   7,   4,1.02651, -27.4672,   1
  7143,'NEW CANEY 0 ', 115.0000,1,     0.000,     0.000,   7,   5,0.99864, -45.8394,   1
  7144,'HOUSTON 14 0', 115.0000,1,     0.000,     0.000,   7,   4,0.99500, -40.8495,   1
  7145,'HOUSTON 2 0 ', 115.0000,1,     0.000,     0.000,   7,   4,1.03000, -45.7746,   1
  7146,'HOUSTON 2 1 ',  13.8000,2,     0.000,     0.000,   7,   4,1.02790, -44.5968,   1
  7147,'HOUSTON 78 0', 115.0000,1,     0.000,     0.000,   7,   3,1.00418, -42.7427,   1
  7148,'HOUSTON 40 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98880, -44.8332,   1
  7149,'BLOOMINGTO~1', 115.0000,1,     0.000,     0.000,   7,   6,1.01162, -32.2445,   1
  7150,'WILLIS 2 0  ', 230.0000,1,     0.000,     0.000,   7,   5,1.03000, -45.1055,   1
  7151,'WILLIS 2 1  ', 115.0000,1,     0.000,     0.000,   7,   5,1.02156, -47.1261,   1
  7152,'HOUSTON 51 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99490, -42.7852,   1
  7153,'PALACIOS 0  ', 115.0000,1,     0.000,     0.000,   7,   1,1.00862, -28.6208,   1
  7154,'CONROE 4 0  ', 115.0000,1,     0.000,     0.000,   7,   5,1.00450, -45.9777,   1
  7155,'HOUSTON 52 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98699, -43.0334,   1
  7156,'SPRING 2 0  ', 230.0000,1,     0.000,     0.000,   7,   5,1.00391, -40.3919,   1
  7157,'SPRING 2 1  ', 115.0000,1,     0.000,     0.000,   7,   5,0.99812, -43.6842,   1
  7158,'KINGWOOD 1 0', 115.0000,1,     0.000,     0.000,   7,   4,0.98202, -43.9752,   1
  7159,'HOUSTON 5 0 ', 500.0000,1,     0.000,     0.000,   7,   3,1.02690, -36.2707,   1
  7160,'HOUSTON 5 1 ', 230.0000,1,     0.000,     0.000,   7,   3,1.01470, -38.5320,   1
  7161,'HOUSTON 5 2 ', 115.0000,1,     0.000,     0.000,   7,   3,1.00554, -41.8405,   1
  7162,'HOUSTON 5 3 ',  18.0000,2,     0.000,     0.000,   7,   3,1.03571, -35.3222,   1
  7163,'HOUSTON 5 4 ',  18.0000,2,     0.000,     0.000,   7,   3,1.04000, -34.8036,   1
  7164,'HOUSTON 5 5 ',  18.0000,2,     0.000,     0.000,   7,   3,1.03670, -35.2019,   1
  7165,'HOUSTON 5 6 ',  18.0000,2,     0.000,     0.000,   7,   3,1.03577, -35.3082,   1
  7166,'HOUSTON 5 7 ',  18.0000,2,     0.000,     0.000,   7,   3,1.04000, -34.5545,   1
  7167,'HOUSTON 5 8 ',  18.0000,2,     0.000,     0.000,   7,   3,1.04000, -34.1831,   1
  7168,'HOUSTON 5 9 ',  18.0000,2,     0.000,     0.000,   7,   3,1.03703, -35.1689,   1
  7169,'HOUSTON 5 10',  18.0000,2,     0.000,     0.000,   7,   3,1.03517, -35.3686,   1
  7170,'HOUSTON 5 11',  18.0000,2,     0.000,     0.000,   7,   3,1.04000, -33.9418,   1
  7171,'TEXAS CITY~1', 230.0000,1,     0.000,     0.000,   7,   2,1.01656, -34.9566,   1
  7172,'TEXAS CITY~2', 115.0000,1,     0.000,     0.000,   7,   2,1.01957, -37.0966,   1
  7173,'KINGWOOD 2 0', 115.0000,1,     0.000,     0.000,   7,   4,0.98075, -44.9004,   1
  7174,'HOUSTON 8 0 ', 115.0000,1,     0.000,     0.000,   7,   4,0.99111, -39.8450,   1
  7175,'SPRING 7 0  ', 500.0000,1,     0.000,     0.000,   7,   5,1.02574, -38.0772,   1
  7176,'SPRING 7 1  ', 230.0000,1,     0.000,     0.000,   7,   5,1.01132, -40.0447,   1
  7177,'SPRING 7 2  ', 115.0000,1,     0.000,     0.000,   7,   5,0.98965, -44.6467,   1
  7178,'HOUSTON 41 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98593, -45.3037,   1
  7179,'FRESNO 0    ', 115.0000,1,     0.000,     0.000,   7,   3,0.99090, -41.5033,   1
  7180,'HOUSTON 48 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99209, -43.5872,   1
  7181,'HOUSTON 58 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98573, -45.2016,   1
  7182,'PATTISON 0  ', 115.0000,1,     0.000,     0.000,   7,   3,0.98821, -44.3785,   1
  7183,'HOUSTON 77 0', 115.0000,1,     0.000,     0.000,   7,   3,1.03000, -44.6455,   1
  7184,'MISSOURI C~2', 230.0000,1,     0.000,     0.000,   7,   3,1.01897, -33.7040,   1
  7185,'MISSOURI C~3', 115.0000,1,     0.000,     0.000,   7,   3,1.00857, -36.0982,   1
  7186,'HOUSTON 4 0 ', 500.0000,1,     0.000,     0.000,   7,   3,1.02443, -31.7830,   1
  7187,'HOUSTON 4 1 ', 230.0000,1,     0.000,     0.000,   7,   3,1.01069, -35.9729,   1
  7188,'HOUSTON 4 2 ', 115.0000,1,     0.000,     0.000,   7,   3,1.00076, -40.9512,   1
  7189,'HOUSTON 4 3 ',  13.8000,2,     0.000,     0.000,   7,   3,1.02592, -31.6254,   1
  7190,'HOUSTON 4 4 ',  13.8000,2,     0.000,     0.000,   7,   3,1.03000, -30.3930,   1
  7191,'HOUSTON 4 5 ',  13.8000,1,     0.000,     0.000,   7,   3,1.02443, -31.7830,   1
  7192,'HOUSTON 4 6 ',  13.8000,2,     0.000,     0.000,   7,   3,1.03000, -31.0918,   1
  7193,'HOUSTON 4 7 ',  13.8000,2,     0.000,     0.000,   7,   3,1.02548, -31.6730,   1
  7194,'HOUSTON 4 8 ',  13.8000,2,     0.000,     0.000,   7,   3,1.03000, -29.8958,   1
  7195,'HOUSTON 4 9 ',  13.8000,2,     0.000,     0.000,   7,   3,1.03000, -29.5956,   1
  7196,'HOUSTON 4 10',  13.8000,2,     0.000,     0.000,   7,   3,1.03000, -30.6084,   1
  7197,'HOUSTON 4 11',  13.8000,2,     0.000,     0.000,   7,   3,1.03000, -31.0296,   1
  7198,'TOMBALL 2 0 ', 115.0000,1,     0.000,     0.000,   7,   5,1.03000, -44.9811,   1
  7199,'CYPRESS 1 0 ', 500.0000,1,     0.000,     0.000,   7,   5,1.02494, -36.2922,   1
  7200,'CYPRESS 1 1 ', 230.0000,1,     0.000,     0.000,   7,   5,1.01398, -40.6044,   1
  7201,'CYPRESS 1 2 ', 115.0000,1,     0.000,     0.000,   7,   5,1.01346, -44.1506,   1
  7202,'HEMPSTEAD 0 ', 115.0000,1,     0.000,     0.000,   7,   5,0.99455, -47.4746,   1
  7203,'WEST COLUM~1', 115.0000,1,     0.000,     0.000,   7,   1,0.99642, -35.9129,   1
  7204,'BAYTOWN 1 0 ', 500.0000,1,     0.000,     0.000,   7,   4,1.03391, -28.4099,   1
  7205,'BAYTOWN 1 1 ', 230.0000,1,     0.000,     0.000,   7,   4,1.02536, -31.5814,   1
  7206,'BAYTOWN 1 2 ', 115.0000,1,     0.000,     0.000,   7,   4,1.02352, -35.5974,   1
  7207,'BAYTOWN 1 3 ',  18.0000,1,     0.000,     0.000,   7,   4,1.03391, -28.4099,   1
  7208,'BAYTOWN 1 4 ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -27.2858,   1
  7209,'BAYTOWN 1 5 ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -27.6321,   1
  7210,'BAYTOWN 1 6 ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -26.3355,   1
  7211,'BAYTOWN 1 7 ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -26.9189,   1
  7212,'BAYTOWN 1 8 ',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -25.9825,   1
  7213,'SANTA FE 1 0', 115.0000,1,     0.000,     0.000,   7,   2,1.00746, -38.6082,   1
  7214,'HOUSTON 27 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98890, -41.9210,   1
  7215,'SPRING 5 0  ', 115.0000,1,     0.000,     0.000,   7,   5,0.99042, -46.5466,   1
  7216,'HOUSTON 46 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98924, -43.5643,   1
  7217,'HOUSTON 23 0', 115.0000,1,     0.000,     0.000,   7,   4,0.99249, -43.6777,   1
  7218,'MONTGOMERY 0', 115.0000,1,     0.000,     0.000,   7,   5,0.99094, -48.0045,   1
  7219,'HUNGERFORD 0', 115.0000,1,     0.000,     0.000,   7,   1,1.00351, -40.0223,   1
  7220,'HOUSTON 84 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99303, -43.6471,   1
  7221,'HOUSTON 83 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99208, -43.3404,   1
  7222,'HOUSTON 24 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99079, -42.0592,   1
  7223,'HOUSTON 76 0', 115.0000,1,     0.000,     0.000,   7,   5,0.99646, -43.8778,   1
  7224,'HOUSTON 43 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99072, -43.8336,   1
  7225,'HOUSTON 81 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98782, -45.7113,   1
  7226,'HOUSTON 35 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99832, -42.9275,   1
  7227,'HOUSTON 90 0', 500.0000,1,     0.000,     0.000,   7,   3,1.02580, -33.8527,   1
  7228,'HOUSTON 90 1', 230.0000,1,     0.000,     0.000,   7,   3,1.01049, -38.1312,   1
  7229,'HOUSTON 90 2', 115.0000,1,     0.000,     0.000,   7,   3,1.00427, -40.5708,   1
  7230,'BEASLEY 0   ', 115.0000,1,     0.000,     0.000,   7,   1,1.00905, -41.9406,   1
  7231,'HOUSTON 7 0 ', 115.0000,1,     0.000,     0.000,   7,   4,0.99764, -38.7828,   1
  7232,'LA MARQUE 0 ', 115.0000,1,     0.000,     0.000,   7,   2,1.02295, -37.8904,   1
  7233,'WALLER 0    ', 115.0000,1,     0.000,     0.000,   7,   5,0.99152, -47.5372,   1
  7234,'PORTER 0    ', 115.0000,1,     0.000,     0.000,   7,   5,0.99855, -45.7262,   1
  7235,'CYPRESS 2 0 ', 115.0000,1,     0.000,     0.000,   7,   3,1.03000, -46.7494,   1
  7236,'HOUSTON 30 0', 115.0000,1,     0.000,     0.000,   7,   5,1.03000, -45.9493,   1
  7237,'FULSHEAR 0  ', 115.0000,1,     0.000,     0.000,   7,   1,0.98723, -42.3008,   1
  7238,'LIBERTY 0   ', 115.0000,1,     0.000,     0.000,   7,   4,1.01946, -40.6219,   1
  7239,'WINNIE 0    ', 115.0000,1,     0.000,     0.000,   7,   4,0.99946, -39.3443,   1
  7240,'HOUSTON 63 0', 115.0000,1,     0.000,     0.000,   7,   3,1.00138, -43.7199,   1
  7241,'HOUSTON 70 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98838, -44.3752,   1
  7242,'HOUSTON 55 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98948, -44.7184,   1
  7243,'CROSBY 0    ', 115.0000,1,     0.000,     0.000,   7,   4,0.99829, -42.4946,   1
  7244,'MANVEL 0    ', 115.0000,1,     0.000,     0.000,   7,   3,0.99235, -40.6076,   1
  7245,'HOUSTON 54 0', 115.0000,1,     0.000,     0.000,   7,   5,0.99878, -45.9560,   1
  7246,'HOUSTON 89 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98254, -46.0011,   1
  7247,'DAMON 0     ', 115.0000,1,     0.000,     0.000,   7,   1,0.99640, -36.6548,   1
  7248,'HOUSTON 74 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98665, -44.5080,   1
  7249,'HOUSTON 26 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98964, -43.5417,   1
  7250,'HOUSTON 32 0', 115.0000,1,     0.000,     0.000,   7,   3,1.00069, -42.6608,   1
  7251,'HOCKLEY 0   ', 115.0000,1,     0.000,     0.000,   7,   5,0.99758, -47.3435,   1
  7252,'ANGLETON 0  ', 230.0000,1,     0.000,     0.000,   7,   2,1.01939, -32.5931,   1
  7253,'ANGLETON 1  ', 115.0000,1,     0.000,     0.000,   7,   2,1.00463, -35.8915,   1
  7254,'CONROE 3 0  ', 115.0000,1,     0.000,     0.000,   7,   5,1.01833, -47.8440,   1
  7255,'HOUSTON 39 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99843, -41.5817,   1
  7256,'HOUSTON 59 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99353, -42.7590,   1
  7257,'PEARLAND 1 0', 115.0000,1,     0.000,     0.000,   7,   4,0.98946, -40.4413,   1
  7258,'HOUSTON 56 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99378, -42.6546,   1
  7259,'HOUSTON 13 0', 115.0000,1,     0.000,     0.000,   7,   4,1.00247, -41.8415,   1
  7260,'CHANNELVI~15', 115.0000,1,     0.000,     0.000,   7,   4,1.00056, -40.3329,   1
  7261,'BAY CITY 0  ', 230.0000,1,     0.000,     0.000,   7,   1,1.02522, -28.0223,   1
  7262,'BAY CITY 1  ', 115.0000,1,     0.000,     0.000,   7,   1,1.03000, -30.1249,   1
  7263,'PASADENA 3 0', 500.0000,1,     0.000,     0.000,   7,   4,1.02779, -28.7800,   1
  7264,'PASADENA 3 1', 230.0000,1,     0.000,     0.000,   7,   4,1.02041, -31.7216,   1
  7265,'PASADENA 3 2', 115.0000,1,     0.000,     0.000,   7,   4,1.00413, -37.1022,   1
  7266,'PASADENA 3 3',  13.8000,2,     0.000,     0.000,   7,   4,1.02538, -27.5007,   1
  7267,'PASADENA 3 4',  13.8000,2,     0.000,     0.000,   7,   4,1.02323, -26.5643,   1
  7268,'PASADENA 3 5',  13.8000,2,     0.000,     0.000,   7,   4,1.02653, -28.0902,   1
  7269,'PASADENA 3 6',  13.8000,2,     0.000,     0.000,   7,   4,1.02355, -26.7875,   1
  7270,'PASADENA 3 7',  13.8000,2,     0.000,     0.000,   7,   4,1.02555, -27.5924,   1
  7271,'BROOKSHIRE 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99490, -44.8883,   1
  7272,'HOUSTON 25 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99274, -41.8947,   1
  7273,'TEXAS CITY~3', 115.0000,1,     0.000,     0.000,   7,   2,1.03000, -38.6140,   1
  7274,'VICTORIA 3 0', 230.0000,1,     0.000,     0.000,   7,   6,1.01997, -28.5032,   1
  7275,'VICTORIA 3 1', 115.0000,1,     0.000,     0.000,   7,   6,1.01784, -29.9970,   1
  7276,'HOUSTON 36 0', 115.0000,1,     0.000,     0.000,   7,   3,1.01338, -44.2173,   1
  7277,'GANADO 0    ', 115.0000,1,     0.000,     0.000,   7,   6,1.03000, -34.2855,   1
  7278,'MONT BELVI~1', 230.0000,1,     0.000,     0.000,   7,   4,1.01487, -34.2780,   1
  7279,'MONT BELVI~2', 115.0000,1,     0.000,     0.000,   7,   4,1.01080, -37.1174,   1
  7280,'MONT BELVI~3',  13.8000,1,     0.000,     0.000,   7,   4,1.01487, -34.2780,   1
  7281,'MONT BELVI~4',  13.8000,1,     0.000,     0.000,   7,   4,1.01487, -34.2780,   1
  7282,'BAYTOWN 3 0 ', 230.0000,1,     0.000,     0.000,   7,   4,1.02130, -32.3987,   1
  7283,'BAYTOWN 3 1 ', 115.0000,1,     0.000,     0.000,   7,   4,1.00088, -37.0242,   1
  7284,'BAYTOWN 3 2 ',  13.2000,1,     0.000,     0.000,   7,   4,1.02130, -32.3987,   1
  7285,'BAYTOWN 3 3 ',  13.2000,2,     0.000,     0.000,   7,   4,1.02141, -31.3547,   1
  7286,'BAYTOWN 3 4 ',  13.2000,2,     0.000,     0.000,   7,   4,1.02153, -29.9960,   1
  7287,'BAYTOWN 3 5 ',  13.2000,2,     0.000,     0.000,   7,   4,1.02131, -30.3186,   1
  7288,'BAYTOWN 3 6 ',  13.2000,2,     0.000,     0.000,   7,   4,1.02151, -30.1837,   1
  7289,'BAYTOWN 3 7 ',  13.2000,2,     0.000,     0.000,   7,   4,1.02152, -30.7472,   1
  7290,'SPRING 6 0  ', 115.0000,1,     0.000,     0.000,   7,   5,0.98692, -46.6366,   1
  7291,'HUMBLE 2 0  ', 115.0000,1,     0.000,     0.000,   7,   5,0.97644, -45.6693,   1
  7292,'HOUSTON 69 0', 115.0000,1,     0.000,     0.000,   7,   5,1.00163, -42.8896,   1
  7293,'SANTA FE 2 0', 115.0000,1,     0.000,     0.000,   7,   2,1.00388, -37.8690,   1
  7294,'PORT BOLIV~1', 115.0000,1,     0.000,     0.000,   7,   4,1.02682, -36.8556,   1
  7295,'HOUSTON 42 0', 115.0000,1,     0.000,     0.000,   7,   5,0.98861, -44.8226,   1
  7296,'HOUSTON 85 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98393, -45.0824,   1
  7297,'HOUSTON 50 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98700, -42.9789,   1
  7298,'HOUSTON 62 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99007, -44.3690,   1
  7299,'EAGLE LAKE 0', 115.0000,1,     0.000,     0.000,   7,   1,0.99142, -40.6790,   1
  7300,'CONROE 2 0  ', 115.0000,1,     0.000,     0.000,   7,   5,1.03000, -47.2139,   1
  7301,'WEBSTER 0   ', 115.0000,1,     0.000,     0.000,   7,   4,0.98732, -40.6346,   1
  7302,'SWEENY 0    ', 115.0000,1,     0.000,     0.000,   7,   1,1.01066, -32.9424,   1
  7303,'BLESSING 0  ', 115.0000,1,     0.000,     0.000,   7,   1,1.01937, -33.2328,   1
  7304,'WHARTON 1 0 ', 500.0000,1,     0.000,     0.000,   7,   1,1.02946, -27.3570,   1
  7305,'WHARTON 1 1 ', 230.0000,1,     0.000,     0.000,   7,   1,1.02373, -31.3964,   1
  7306,'WHARTON 1 2 ', 115.0000,1,     0.000,     0.000,   7,   1,1.01142, -36.3280,   1
  7307,'WHARTON 1 3 ',  24.0000,2,     0.000,     0.000,   7,   1,1.03986, -26.2438,   1
  7308,'WHARTON 1 4 ',  24.0000,2,     0.000,     0.000,   7,   1,1.03924, -26.2948,   1
  7309,'WHARTON 1 5 ',  24.0000,1,     0.000,     0.000,   7,   1,1.02946, -27.3570,   1
  7310,'WHARTON 1 6 ',  24.0000,2,     0.000,     0.000,   7,   1,1.04000, -25.4018,   1
  7311,'WHARTON 1 7 ',  24.0000,2,     0.000,     0.000,   7,   1,1.04000, -26.1535,   1
  7312,'LAKE JACKS~1', 230.0000,1,     0.000,     0.000,   7,   2,1.02458, -30.8812,   1
  7313,'LAKE JACKS~2', 115.0000,1,     0.000,     0.000,   7,   2,1.00631, -34.9078,   1
  7314,'BELLVILLE 0 ', 115.0000,1,     0.000,     0.000,   7,   5,0.98683, -43.5724,   1
  7315,'KATY 4 0    ', 115.0000,1,     0.000,     0.000,   7,   3,1.01090, -44.5735,   1
  7316,'HOUSTON 38 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98863, -42.2291,   1
  7317,'FRIENDSWOO~1', 115.0000,1,     0.000,     0.000,   7,   4,0.99503, -38.7610,   1
  7318,'HOUSTON 17 0', 115.0000,1,     0.000,     0.000,   7,   4,0.98477, -42.1966,   1
  7319,'HOUSTON 66 0', 115.0000,1,     0.000,     0.000,   7,   5,0.98891, -44.7653,   1
  7320,'FREEPORT 1 0', 500.0000,1,     0.000,     0.000,   7,   2,1.03476, -26.6010,   1
  7321,'FREEPORT 1 1', 230.0000,1,     0.000,     0.000,   7,   2,1.02853, -29.3381,   1
  7322,'FREEPORT 1 2', 115.0000,1,     0.000,     0.000,   7,   2,1.01686, -33.2240,   1
  7323,'FREEPORT 1 3',  13.8000,2,     0.000,     0.000,   7,   2,1.03201, -25.1729,   1
  7324,'FREEPORT 1 4',  13.8000,2,     0.000,     0.000,   7,   2,1.03069, -24.6696,   1
  7325,'FREEPORT 1 5',  13.8000,2,     0.000,     0.000,   7,   2,1.03064, -24.6596,   1
  7326,'FREEPORT 1 6',  13.8000,2,     0.000,     0.000,   7,   2,1.03293, -25.6568,   1
  7327,'NEWGULF 0   ', 230.0000,1,     0.000,     0.000,   7,   1,1.02498, -31.5507,   1
  7328,'NEWGULF 1   ', 115.0000,1,     0.000,     0.000,   7,   1,1.01800, -33.2358,   1
  7329,'NEWGULF 2   ',  13.8000,2,     0.000,     0.000,   7,   1,1.04000, -28.9352,   1
  7330,'HOUSTON 60 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99257, -43.4891,   1
  7331,'PASADENA 1 0', 500.0000,1,     0.000,     0.000,   7,   4,1.02757, -31.6468,   1
  7332,'PASADENA 1 1', 230.0000,1,     0.000,     0.000,   7,   4,1.01478, -34.0391,   1
  7333,'PASADENA 1 2', 115.0000,1,     0.000,     0.000,   7,   4,0.99944, -39.6475,   1
  7334,'PASADENA 1 3',  20.0000,1,     0.000,     0.000,   7,   4,1.02757, -31.6468,   1
  7335,'PASADENA 1 4',  20.0000,2,     0.000,     0.000,   7,   4,1.04000, -30.9809,   1
  7336,'STAFFORD 0  ', 115.0000,1,     0.000,     0.000,   7,   3,1.00272, -41.8034,   1
  7337,'EDNA 0      ', 115.0000,1,     0.000,     0.000,   7,   6,1.01222, -35.1817,   1
  7338,'HOUSTON 21 0', 115.0000,1,     0.000,     0.000,   7,   4,0.99133, -42.1408,   1
  7339,'NEEDVILLE 0 ', 115.0000,1,     0.000,     0.000,   7,   1,1.00319, -35.3143,   1
  7340,'SEALY 0     ', 115.0000,1,     0.000,     0.000,   7,   3,0.98527, -44.5320,   1
  7341,'KATY 3 0    ', 500.0000,1,     0.000,     0.000,   7,   3,1.02052, -31.5099,   1
  7342,'KATY 3 1    ', 230.0000,1,     0.000,     0.000,   7,   3,1.00926, -37.1202,   1
  7343,'KATY 3 2    ', 115.0000,1,     0.000,     0.000,   7,   3,0.98265, -42.1911,   1
  7344,'HOUSTON 37 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98430, -44.9863,   1
  7345,'HOUSTON 19 0', 115.0000,1,     0.000,     0.000,   7,   4,0.99287, -41.5082,   1
  7346,'THOMPSONS 0 ', 500.0000,1,     0.000,     0.000,   7,   3,1.03346, -30.1385,   1
  7347,'THOMPSONS 1 ', 230.0000,1,     0.000,     0.000,   7,   3,1.02188, -33.1090,   1
  7348,'THOMPSONS 2 ', 115.0000,1,     0.000,     0.000,   7,   3,1.01290, -36.5899,   1
  7349,'THOMPSONS 3 ',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -29.2017,   1
  7350,'THOMPSONS 4 ',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -27.8922,   1
  7351,'THOMPSONS 5 ',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -27.1593,   1
  7352,'THOMPSONS 6 ',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -27.3763,   1
  7353,'THOMPSONS 7 ',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -28.2133,   1
  7354,'THOMPSONS 8 ',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -29.0649,   1
  7355,'THOMPSONS 9 ',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -29.0552,   1
  7356,'THOMPSONS 10',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -29.1687,   1
  7357,'THOMPSONS 11',  13.8000,2,     0.000,     0.000,   7,   3,1.03680, -29.7870,   1
  7358,'THOMPSONS 12',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -27.5872,   1
  7359,'THOMPSONS 13',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -29.0559,   1
  7360,'THOMPSONS 14',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -28.3257,   1
  7361,'THOMPSONS 15',  13.8000,2,     0.000,     0.000,   7,   3,1.04000, -28.7933,   1
  7362,'HOUSTON 61 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98765, -44.1056,   1
  7363,'GALVESTON ~4', 115.0000,1,     0.000,     0.000,   7,   2,1.00318, -38.1428,   1
  7364,'EAST BERNA~1', 115.0000,1,     0.000,     0.000,   7,   1,0.98673, -42.3234,   1
  7365,'HOUSTON 20 0', 115.0000,1,     0.000,     0.000,   7,   4,0.99470, -43.3120,   1
  7366,'CHANNELVIE~1', 500.0000,1,     0.000,     0.000,   7,   4,1.03039, -29.9101,   1
  7367,'CHANNELVIE~2', 230.0000,1,     0.000,     0.000,   7,   4,1.01579, -34.3735,   1
  7368,'CHANNELVIE~7', 115.0000,1,     0.000,     0.000,   7,   4,1.00491, -39.1183,   1
  7369,'CHANNELVIE~8',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -28.0585,   1
  7370,'CHANNELVIE~9',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -27.5562,   1
  7371,'CHANNELVI~10',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -27.9652,   1
  7372,'CHANNELVI~11',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -28.1046,   1
  7373,'CHANNELVI~12',  18.0000,2,     0.000,     0.000,   7,   4,1.03666, -29.2318,   1
  7374,'CHANNELVI~13',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -28.4558,   1
  7375,'CHANNELVI~14',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -27.2592,   1
  7376,'CHANNELVIE~3',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -27.4641,   1
  7377,'CHANNELVIE~4',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -28.0547,   1
  7378,'CHANNELVIE~5',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -27.5767,   1
  7379,'CHANNELVIE~6',  18.0000,2,     0.000,     0.000,   7,   4,1.04000, -27.7550,   1
  7380,'FREEPORT 3 0', 115.0000,1,     0.000,     0.000,   7,   2,1.00891, -34.5806,   1
  7381,'HOUSTON 15 0', 115.0000,1,     0.000,     0.000,   7,   4,0.99650, -44.1148,   1
  7382,'HOUSTON 31 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98859, -42.6477,   1
  7383,'ROSHARON 0  ', 115.0000,1,     0.000,     0.000,   7,   2,0.99572, -38.8651,   1
  7384,'HOUSTON 44 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98874, -43.6131,   1
  7385,'HOUSTON 75 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99043, -44.9726,   1
  7386,'HOUSTON 71 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99385, -43.7481,   1
  7387,'HUMBLE 1 0  ', 115.0000,1,     0.000,     0.000,   7,   4,0.98327, -44.0089,   1
  7388,'HOUSTON 68 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99642, -44.4714,   1
  7389,'WILLIS 1 0  ', 500.0000,3,     0.000,     0.000,   7,   5,1.04000, -43.2950,   1
  7390,'WILLIS 1 1  ', 230.0000,1,     0.000,     0.000,   7,   5,1.02845, -44.3575,   1
  7391,'WILLIS 1 2  ', 115.0000,1,     0.000,     0.000,   7,   5,1.01133, -45.7732,   1
  7392,'BAYTOWN 4 0 ', 115.0000,1,     0.000,     0.000,   7,   4,1.00810, -38.9695,   1
  7393,'VAN VLECK 0 ', 115.0000,1,     0.000,     0.000,   7,   1,1.00184, -35.2507,   1
  7394,'HUFFMAN 0   ', 115.0000,1,     0.000,     0.000,   7,   4,0.98593, -42.8548,   1
  7395,'HOUSTON 53 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99526, -44.5601,   1
  7396,'HOUSTON 91 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98916, -43.5967,   1
  7397,'ROSENBERG 0 ', 115.0000,1,     0.000,     0.000,   7,   3,1.01789, -43.8424,   1
  7398,'PASADENA 5 0', 115.0000,1,     0.000,     0.000,   7,   4,0.99868, -39.9648,   1
  7399,'HOUSTON 45 0', 115.0000,1,     0.000,     0.000,   7,   3,0.99682, -42.2425,   1
  7400,'HOUSTON 6 0 ', 500.0000,2,     0.000,     0.000,   7,   4,1.02692, -30.6883,   1
  7401,'HOUSTON 6 1 ', 230.0000,1,     0.000,     0.000,   7,   4,1.01762, -33.6900,   1
  7402,'HOUSTON 6 2 ', 115.0000,1,     0.000,     0.000,   7,   4,1.00747, -38.3911,   1
  7403,'PASADENA 4 0', 115.0000,1,     0.000,     0.000,   7,   4,0.99812, -39.5908,   1
  7404,'HOUSTON 57 0', 115.0000,1,     0.000,     0.000,   7,   5,0.98658, -45.5464,   1
  7405,'GALVESTON ~3', 115.0000,1,     0.000,     0.000,   7,   2,1.01503, -37.9273,   1
  7406,'POINT COMF~1', 500.0000,2,     0.000,     0.000,   7,   6,1.03444, -26.9115,   1
  7407,'POINT COMF~2', 230.0000,1,     0.000,     0.000,   7,   6,1.03117, -27.6218,   1
  7408,'POINT COMF~3', 115.0000,1,     0.000,     0.000,   7,   6,1.01322, -30.9783,   1
  7409,'KATY 2 0    ', 230.0000,1,     0.000,     0.000,   7,   3,1.00782, -37.8497,   1
  7410,'KATY 2 1    ', 115.0000,1,     0.000,     0.000,   7,   3,0.99230, -42.6785,   1
  7411,'SPRING 3 0  ', 115.0000,1,     0.000,     0.000,   7,   5,0.99416, -46.6020,   1
  7412,'DANBURY 0   ', 115.0000,1,     0.000,     0.000,   7,   2,0.99947, -37.4462,   1
  7413,'WHARTON 2 0 ', 115.0000,1,     0.000,     0.000,   7,   1,1.00363, -38.5272,   1
  7414,'VICTORIA 1 0', 500.0000,1,     0.000,     0.000,   7,   6,1.03489, -28.9576,   1
  7415,'VICTORIA 1 1', 230.0000,1,     0.000,     0.000,   7,   6,1.02769, -28.7380,   1
  7416,'VICTORIA 1 2', 115.0000,1,     0.000,     0.000,   7,   6,1.02120, -31.1343,   1
  7417,'HOUSTON 64 0', 115.0000,1,     0.000,     0.000,   7,   3,1.00463, -43.3533,   1
  7418,'HOUSTON 65 0', 115.0000,1,     0.000,     0.000,   7,   3,1.00498, -42.8859,   1
  7419,'LA PORTE 0  ', 115.0000,2,     0.000,     0.000,   7,   4,1.00000, -37.8622,   1
  7420,'MAGNOLIA 1 0', 230.0000,1,     0.000,     0.000,   7,   5,1.00888, -42.1821,   1
  7421,'MAGNOLIA 1 1', 115.0000,1,     0.000,     0.000,   7,   5,0.99412, -46.7109,   1
  7422,'ALVIN 0     ', 500.0000,2,     0.000,     0.000,   7,   2,1.04000, -27.4666,   1
  7423,'ALVIN 1     ', 230.0000,1,     0.000,     0.000,   7,   2,1.02145, -32.2412,   1
  7424,'ALVIN 2     ', 115.0000,1,     0.000,     0.000,   7,   2,1.00350, -37.0647,   1
  7425,'HOUSTON 86 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98778, -45.7949,   1
  7426,'BRAZORIA 0  ', 115.0000,1,     0.000,     0.000,   7,   2,0.99416, -34.9347,   1
  7427,'HOUSTON 87 0', 115.0000,1,     0.000,     0.000,   7,   3,0.98608, -45.2162,   1
  7428,'FREEPORT 2 0', 500.0000,2,     0.000,     0.000,   7,   2,1.04000, -29.2431,   1
  7429,'FREEPORT 2 1', 230.0000,1,     0.000,     0.000,   7,   2,1.02941, -30.2019,   1
  7430,'FREEPORT 2 2', 115.0000,1,     0.000,     0.000,   7,   2,1.00959, -34.2818,   1
  7431,'CONROE 6 0  ', 115.0000,1,     0.000,     0.000,   7,   5,0.99584, -45.9494,   1
  7432,'MADISONVIL~1', 115.0000,1,     0.000,     0.000,   7,   5,1.01086, -61.8558,   1
  8001,'NORMANGEE 0 ', 115.0000,1,     0.000,     0.000,   8,   7,1.02353, -58.3809,   1
  8002,'ARP 0       ', 115.0000,1,     0.000,     0.000,   8,   8,1.01667, -71.9938,   1
  8003,'CENTERVILL~1', 115.0000,1,     0.000,     0.000,   8,   7,1.03000, -60.3574,   1
  8004,'LUFKIN 3 0  ', 230.0000,1,     0.000,     0.000,   8,   8,1.02669, -61.4183,   1
  8005,'LUFKIN 3 1  ', 115.0000,1,     0.000,     0.000,   8,   8,1.03000, -62.5929,   1
  8006,'FLINT 0     ', 115.0000,1,     0.000,     0.000,   8,   8,1.02784, -68.8894,   1
  8007,'BULLARD 0   ', 115.0000,1,     0.000,     0.000,   8,   8,1.01258, -69.6769,   1
  8008,'CHANDLER 0  ', 115.0000,1,     0.000,     0.000,   8,   8,0.98969, -72.3537,   1
  8009,'PLANTERSVI~1', 115.0000,1,     0.000,     0.000,   8,   7,0.99829, -48.8312,   1
  8010,'MARQUEZ 0   ', 115.0000,1,     0.000,     0.000,   8,   7,1.02175, -56.6633,   1
  8011,'TENNESSEE ~1', 115.0000,1,     0.000,     0.000,   8,   7,1.00593, -61.7460,   1
  8012,'ANDERSON 0  ', 115.0000,1,     0.000,     0.000,   8,   7,1.01753, -48.9751,   1
  8013,'MINEOLA 0   ', 115.0000,1,     0.000,     0.000,   8,   8,1.00762, -73.2079,   1
  8014,'LOVELADY 0  ', 115.0000,1,     0.000,     0.000,   8,   7,0.99982, -66.4629,   1
  8015,'HUNTINGTON 0', 115.0000,1,     0.000,     0.000,   8,   8,1.00875, -66.7927,   1
  8016,'BRYAN 4 0   ', 115.0000,1,     0.000,     0.000,   8,   7,1.03000, -53.8248,   1
  8017,'FRANKSTON 0 ', 115.0000,1,     0.000,     0.000,   8,   8,1.00500, -69.7249,   1
  8018,'TYLER 4 0   ', 230.0000,1,     0.000,     0.000,   8,   8,1.02248, -65.7746,   1
  8019,'TYLER 4 1   ', 115.0000,1,     0.000,     0.000,   8,   8,1.03000, -69.9528,   1
  8020,'BEN WHEELE~1', 115.0000,1,     0.000,     0.000,   8,   8,0.99467, -71.7204,   1
  8021,'GARRISON 0  ', 115.0000,1,     0.000,     0.000,   8,   8,1.01978, -65.9744,   1
  8022,'ETOILE 0    ', 115.0000,1,     0.000,     0.000,   8,   8,1.02566, -67.0555,   1
  8023,'LUFKIN 1 0  ', 115.0000,1,     0.000,     0.000,   8,   8,1.02330, -63.8453,   1
  8024,'LUFKIN 1 1  ',  13.8000,2,     0.000,     0.000,   8,   8,1.02506, -60.4547,   1
  8025,'PALESTINE ~1', 115.0000,1,     0.000,     0.000,   8,   8,1.02692, -68.7369,   1
  8026,'LINDALE 0   ', 115.0000,1,     0.000,     0.000,   8,   8,0.99563, -73.5322,   1
  8027,'WHITEHOUSE 0', 115.0000,1,     0.000,     0.000,   8,   8,1.02025, -69.5300,   1
  8028,'OVERTON 0   ', 115.0000,1,     0.000,     0.000,   8,   8,1.00687, -73.0626,   1
  8029,'GRAND SALI~1', 115.0000,1,     0.000,     0.000,   8,   8,0.99127, -72.6783,   1
  8030,'SHIRO 0     ', 500.0000,1,     0.000,     0.000,   8,   7,1.03536, -45.0592,   1
  8031,'SHIRO 1     ', 230.0000,1,     0.000,     0.000,   8,   7,1.03019, -45.4695,   1
  8032,'SHIRO 2     ', 115.0000,1,     0.000,     0.000,   8,   7,1.02183, -48.6397,   1
  8033,'SHIRO 3     ',  13.8000,1,     0.000,     0.000,   8,   7,1.03536, -45.0592,   1
  8034,'SHIRO 4     ',  13.8000,1,     0.000,     0.000,   8,   7,1.03536, -45.0592,   1
  8035,'SHIRO 5     ',  13.8000,1,     0.000,     0.000,   8,   7,1.03536, -45.0592,   1
  8036,'SHIRO 6     ',  13.8000,1,     0.000,     0.000,   8,   7,1.03536, -45.0592,   1
  8037,'MIDWAY 0    ', 115.0000,1,     0.000,     0.000,   8,   7,1.00384, -63.9782,   1
  8038,'SULPHUR SP~1', 115.0000,1,     0.000,     0.000,   8,   8,1.00024, -65.5859,   1
  8039,'VAN 0       ', 115.0000,1,     0.000,     0.000,   8,   8,1.00146, -72.8682,   1
  8040,'MURCHISON 0 ', 115.0000,1,     0.000,     0.000,   8,   8,0.99398, -68.9493,   1
  8041,'NACOGDOCHE~2', 115.0000,1,     0.000,     0.000,   8,   8,1.01989, -68.4189,   1
  8042,'DIBOLL 0    ', 115.0000,1,     0.000,     0.000,   8,   8,1.00250, -67.1905,   1
  8043,'FAIRFIELD ~1', 500.0000,1,     0.000,     0.000,   8,   7,1.02004, -54.3869,   1
  8044,'FAIRFIELD ~2', 230.0000,1,     0.000,     0.000,   8,   7,1.01768, -56.7205,   1
  8045,'FAIRFIELD ~3', 115.0000,1,     0.000,     0.000,   8,   7,1.01507, -60.0439,   1
  8046,'FAIRFIELD ~4',  18.0000,2,     0.000,     0.000,   8,   7,1.01752, -53.9978,   1
  8047,'FAIRFIELD ~5',  18.0000,1,     0.000,     0.000,   8,   7,1.02004, -54.3869,   1
  8048,'FAIRFIELD ~6',  18.0000,2,     0.000,     0.000,   8,   7,1.04000, -53.6567,   1
  8049,'FAIRFIELD ~7',  18.0000,2,     0.000,     0.000,   8,   7,1.01841, -54.1271,   1
  8050,'FAIRFIELD ~8',  18.0000,1,     0.000,     0.000,   8,   7,1.02004, -54.3869,   1
  8051,'FAIRFIELD ~9',  18.0000,1,     0.000,     0.000,   8,   7,1.02004, -54.3869,   1
  8052,'TYLER 8 0   ', 115.0000,1,     0.000,     0.000,   8,   8,1.01962, -70.8959,   1
  8053,'ATHENS 1 0  ', 115.0000,1,     0.000,     0.000,   8,   8,0.99091, -70.8221,   1
  8054,'BUFFALO 0   ', 115.0000,1,     0.000,     0.000,   8,   7,0.99733, -67.1639,   1
  8055,'RUSK 0      ', 115.0000,1,     0.000,     0.000,   8,   8,1.02017, -66.5743,   1
  8056,'WINONA 0    ', 115.0000,1,     0.000,     0.000,   8,   8,1.02587, -71.6089,   1
  8057,'FAIRFIELD~10', 500.0000,1,     0.000,     0.000,   8,   7,1.02774, -58.2624,   1
  8058,'FAIRFIELD~11', 230.0000,1,     0.000,     0.000,   8,   7,1.02011, -57.7034,   1
  8059,'FAIRFIELD~12', 115.0000,1,     0.000,     0.000,   8,   7,1.01579, -59.7371,   1
  8060,'FAIRFIELD~13',  13.8000,1,     0.000,     0.000,   8,   7,1.02774, -58.2624,   1
  8061,'FAIRFIELD~14',  13.8000,1,     0.000,     0.000,   8,   7,1.02774, -58.2624,   1
  8062,'CUSHING 2 0 ', 115.0000,1,     0.000,     0.000,   8,   8,1.02217, -62.9311,   1
  8063,'NACOGDOCHE~3', 115.0000,1,     0.000,     0.000,   8,   8,1.00502, -69.1921,   1
  8064,'FAIRFIELD~15', 115.0000,1,     0.000,     0.000,   8,   7,1.01272, -60.3183,   1
  8065,'TRINIDAD 2 0', 115.0000,1,     0.000,     0.000,   8,   7,1.00166, -66.7472,   1
  8066,'DIKE 0      ', 115.0000,1,     0.000,     0.000,   8,   8,1.00176, -64.4378,   1
  8067,'JEWETT 1 0  ', 500.0000,1,     0.000,     0.000,   8,   7,1.02101, -49.9111,   1
  8068,'JEWETT 1 1  ', 230.0000,1,     0.000,     0.000,   8,   7,1.02303, -52.1011,   1
  8069,'JEWETT 1 2  ', 115.0000,1,     0.000,     0.000,   8,   7,1.02497, -53.8552,   1
  8070,'JEWETT 1 3  ',  13.8000,1,     0.000,     0.000,   8,   7,1.02101, -49.9111,   1
  8071,'JEWETT 1 4  ',  13.8000,2,     0.000,     0.000,   8,   7,1.00925, -48.2837,   1
  8072,'PALESTINE ~2', 115.0000,1,     0.000,     0.000,   8,   8,0.99181, -65.4727,   1
  8073,'EMORY 0     ', 115.0000,1,     0.000,     0.000,   8,   8,0.99821, -72.4705,   1
  8074,'MT. ENTERP~1', 500.0000,1,     0.000,     0.000,   8,   8,1.02991, -52.3546,   1
  8075,'MT. ENTERP~2', 230.0000,1,     0.000,     0.000,   8,   8,1.02960, -55.7061,   1
  8076,'MT. ENTERP~3', 115.0000,1,     0.000,     0.000,   8,   8,1.02689, -59.7817,   1
  8077,'MT. ENTERP~4',  13.8000,2,     0.000,     0.000,   8,   8,1.03000, -49.9893,   1
  8078,'MT. ENTERP~5',  13.8000,2,     0.000,     0.000,   8,   8,1.03000, -49.8623,   1
  8079,'MT. ENTERP~6',  13.8000,2,     0.000,     0.000,   8,   8,1.03000, -50.4132,   1
  8080,'MT. ENTERP~7',  13.8000,2,     0.000,     0.000,   8,   8,1.03000, -50.1188,   1
  8081,'TYLER 9 0   ', 115.0000,1,     0.000,     0.000,   8,   8,1.00125, -72.1283,   1
  8082,'FRANKLIN 0  ', 500.0000,1,     0.000,     0.000,   8,   7,1.03238, -46.5001,   1
  8083,'FRANKLIN 1  ', 230.0000,1,     0.000,     0.000,   8,   7,1.02769, -49.0688,   1
  8084,'FRANKLIN 2  ', 161.0000,1,     0.000,     0.000,   8,   7,1.01592, -53.5234,   1
  8085,'FRANKLIN 3  ', 161.0000,1,     0.000,     0.000,   8,   7,1.01608, -54.1041,   1
  8086,'FRANKLIN 4  ', 115.0000,1,     0.000,     0.000,   8,   7,1.01725, -55.6491,   1
  8087,'FRANKLIN 5  ',  18.0000,1,     0.000,     0.000,   8,   7,1.03238, -46.5001,   1
  8088,'FRANKLIN 6  ',  18.0000,2,     0.000,     0.000,   8,   7,1.04000, -45.6564,   1
  8089,'TYLER 3 0   ', 115.0000,1,     0.000,     0.000,   8,   8,1.02402, -71.1316,   1
  8090,'ELKHART 0   ', 115.0000,1,     0.000,     0.000,   8,   7,1.01495, -69.0490,   1
  8091,'WORTHAM 0   ', 115.0000,1,     0.000,     0.000,   8,   7,1.03000, -63.3936,   1
  8092,'OAKWOOD 0   ', 115.0000,1,     0.000,     0.000,   8,   7,1.00341, -68.0466,   1
  8093,'COOKVILLE 0 ', 115.0000,1,     0.000,     0.000,   8,   8,1.01543, -61.5232,   1
  8094,'COLLEGE ST~1', 230.0000,1,     0.000,     0.000,   8,   7,1.00954, -48.1574,   1
  8095,'COLLEGE ST~2', 115.0000,1,     0.000,     0.000,   8,   7,0.99813, -50.9367,   1
  8096,'EDGEWOOD 0  ', 115.0000,1,     0.000,     0.000,   8,   8,0.99965, -70.7945,   1
  8097,'CUSHING 1 0 ', 230.0000,1,     0.000,     0.000,   8,   8,1.02830, -59.7034,   1
  8098,'CUSHING 1 1 ', 115.0000,1,     0.000,     0.000,   8,   8,1.02285, -63.1305,   1
  8099,'CUSHING 1 2 ',  13.8000,2,     0.000,     0.000,   8,   8,1.02765, -55.2021,   1
  8100,'TYLER 2 0   ', 115.0000,1,     0.000,     0.000,   8,   8,1.02221, -71.0083,   1
  8101,'ALTO 0      ', 115.0000,1,     0.000,     0.000,   8,   8,1.00520, -67.6623,   1
  8102,'CALVERT 0   ', 115.0000,1,     0.000,     0.000,   8,   7,1.01412, -51.2513,   1
  8103,'JEWETT 2 0  ', 115.0000,1,     0.000,     0.000,   8,   7,1.02159, -55.4003,   1
  8104,'NAVASOTA 0  ', 115.0000,1,     0.000,     0.000,   8,   7,1.01260, -49.2686,   1
  8105,'MOUNT PLEA~7', 230.0000,1,     0.000,     0.000,   8,   8,1.02098, -58.7502,   1
  8106,'MOUNT PLEA~8', 115.0000,1,     0.000,     0.000,   8,   8,1.00604, -62.4162,   1
  8107,'SCROGGINS 0 ', 115.0000,1,     0.000,     0.000,   8,   8,1.02945, -63.0235,   1
  8108,'WILLS POIN~1', 115.0000,1,     0.000,     0.000,   8,   8,1.00524, -72.9113,   1
  8109,'ATHENS 2 0  ', 115.0000,1,     0.000,     0.000,   8,   8,0.99206, -67.8317,   1
  8110,'POINT 0     ', 115.0000,1,     0.000,     0.000,   8,   8,1.02086, -68.3301,   1
  8111,'LUFKIN 2 0  ', 115.0000,1,     0.000,     0.000,   8,   8,1.01411, -65.9072,   1
  8112,'JACKSONVIL~1', 500.0000,1,     0.000,     0.000,   8,   8,1.03275, -60.2878,   1
  8113,'JACKSONVIL~2', 230.0000,1,     0.000,     0.000,   8,   8,1.02960, -61.1611,   1
  8114,'JACKSONVIL~3', 115.0000,1,     0.000,     0.000,   8,   8,1.02545, -63.1505,   1
  8115,'JACKSONVIL~4',  13.8000,1,     0.000,     0.000,   8,   8,1.03275, -60.2878,   1
  8116,'JACKSONVIL~5',  13.8000,1,     0.000,     0.000,   8,   8,1.03275, -60.2878,   1
  8117,'JACKSONVIL~6',  13.8000,2,     0.000,     0.000,   8,   8,1.04000, -59.6673,   1
  8118,'CROCKETT 0  ', 115.0000,1,     0.000,     0.000,   8,   7,1.00483, -68.3523,   1
  8119,'HENDERSON ~1', 115.0000,1,     0.000,     0.000,   8,   8,1.02294, -61.8802,   1
  8120,'BRYAN 3 0   ', 115.0000,1,     0.000,     0.000,   8,   7,1.03000, -54.0817,   1
  8121,'JACKSONVIL~7', 115.0000,1,     0.000,     0.000,   8,   8,1.01573, -67.1063,   1
  8122,'BRYAN 5 0   ', 115.0000,1,     0.000,     0.000,   8,   7,1.02216, -54.5493,   1
  8123,'MALAKOFF 0  ', 115.0000,1,     0.000,     0.000,   8,   8,0.99628, -67.2049,   1
  8124,'CUMBY 0     ', 115.0000,1,     0.000,     0.000,   8,   8,1.00903, -66.2413,   1
  8125,'NACOGDOCHE~1', 115.0000,1,     0.000,     0.000,   8,   8,1.01512, -68.7887,   1
  8126,'MOUNT PLEA~1', 500.0000,1,     0.000,     0.000,   8,   8,1.03218, -56.0943,   1
  8127,'MOUNT PLEA~2', 230.0000,1,     0.000,     0.000,   8,   8,1.03102, -57.1387,   1
  8128,'MOUNT PLEA~3', 115.0000,1,     0.000,     0.000,   8,   8,1.03188, -59.2610,   1
  8129,'MOUNT PLEA~4',  18.0000,2,     0.000,     0.000,   8,   8,1.03000, -54.8449,   1
  8130,'MOUNT PLEA~5',  18.0000,2,     0.000,     0.000,   8,   8,1.03000, -52.9790,   1
  8131,'MOUNT PLEA~6',  18.0000,2,     0.000,     0.000,   8,   8,1.03000, -54.5017,   1
  8132,'TEAGUE 0    ', 115.0000,1,     0.000,     0.000,   8,   7,0.99527, -65.4741,   1
  8133,'TYLER 7 0   ', 230.0000,1,     0.000,     0.000,   8,   8,1.02248, -64.6319,   1
  8134,'TYLER 7 1   ', 115.0000,1,     0.000,     0.000,   8,   8,1.02224, -67.5705,   1
  8135,'TYLER 6 0   ', 115.0000,1,     0.000,     0.000,   8,   8,1.02458, -70.7149,   1
  8136,'YANTIS 0    ', 115.0000,1,     0.000,     0.000,   8,   8,1.00495, -70.9305,   1
  8137,'POLLOK 0    ', 115.0000,1,     0.000,     0.000,   8,   8,1.00997, -65.7848,   1
  8138,'TYLER 1 0   ', 115.0000,1,     0.000,     0.000,   8,   8,1.03000, -71.8959,   1
  8139,'COLLEGE ST~3', 230.0000,1,     0.000,     0.000,   8,   7,1.00632, -48.7969,   1
  8140,'COLLEGE ST~4', 115.0000,1,     0.000,     0.000,   8,   7,0.99905, -51.2299,   1
  8141,'HEARNE 0    ', 115.0000,1,     0.000,     0.000,   8,   7,1.01720, -56.5578,   1
  8142,'MOUNT VERN~1', 115.0000,1,     0.000,     0.000,   8,   8,0.99997, -64.0799,   1
  8143,'IOLA 0      ', 115.0000,1,     0.000,     0.000,   8,   7,1.02109, -51.8698,   1
  8144,'STREETMAN 0 ', 115.0000,1,     0.000,     0.000,   8,   7,1.00833, -61.7076,   1
  8145,'COMO 0      ', 115.0000,1,     0.000,     0.000,   8,   8,1.01098, -68.1101,   1
  8146,'HENDERSON ~2', 115.0000,1,     0.000,     0.000,   8,   8,1.00378, -73.8261,   1
  8147,'TRINIDAD 1 0', 230.0000,1,     0.000,     0.000,   8,   7,1.01336, -59.7909,   1
  8148,'TRINIDAD 1 1', 161.0000,1,     0.000,     0.000,   8,   7,1.00840, -62.0746,   1
  8149,'TRINIDAD 1 2', 115.0000,1,     0.000,     0.000,   8,   7,1.00166, -66.4741,   1
  8150,'ZAVALLA 0   ', 115.0000,1,     0.000,     0.000,   8,   8,1.01251, -67.0030,   1
  8151,'GRAPELAND 0 ', 115.0000,1,     0.000,     0.000,   8,   7,1.03000, -69.2713,   1
  8152,'BRYAN 2 0   ', 115.0000,1,     0.000,     0.000,   8,   7,1.02724, -52.9739,   1
  8153,'CANTON 0    ', 115.0000,1,     0.000,     0.000,   8,   8,0.99630, -72.1353,   1
  8154,'TYLER 5 0   ', 115.0000,1,     0.000,     0.000,   8,   8,1.00817, -72.2071,   1
  8155,'BREMOND 0   ', 500.0000,2,     0.000,     0.000,   8,   7,1.02976, -47.4753,   1
  8156,'BREMOND 1   ', 230.0000,1,     0.000,     0.000,   8,   7,1.02708, -48.7253,   1
  8157,'BREMOND 2   ', 115.0000,1,     0.000,     0.000,   8,   7,1.01781, -50.8320,   1
  8158,'BRYAN 1 0   ', 500.0000,1,     0.000,     0.000,   8,   7,1.03211, -46.9393,   1
  8159,'BRYAN 1 1   ', 230.0000,1,     0.000,     0.000,   8,   7,1.03000, -48.5226,   1
  8160,'BRYAN 1 2   ', 115.0000,1,     0.000,     0.000,   8,   7,1.02664, -51.5756,   1
0 / END OF BUS DATA, BEGIN LOAD DATA
  1001,'1 ',1,   1,   9,    20.781,     5.888,     0.000,     0.000,     0.000,     0.000,   1
  1002,'1 ',1,   1,   9,    15.414,     4.367,     0.000,     0.000,     0.000,     0.000,   1
  1007,'1 ',1,   1,   9,     7.008,     1.986,     0.000,     0.000,     0.000,     0.000,   1
  1012,'1 ',1,   1,   9,     2.985,     0.846,     0.000,     0.000,     0.000,     0.000,   1
  1013,'1 ',1,   1,   9,     0.510,     0.144,     0.000,     0.000,     0.000,     0.000,   1
  1013,'2 ',1,   1,   9,     1.518,     0.430,     0.000,     0.000,     0.000,     0.000,   1
  1013,'3 ',1,   1,   9,    27.198,     7.706,     0.000,     0.000,     0.000,     0.000,   1
  1014,'1 ',1,   1,   9,     2.220,     0.629,     0.000,     0.000,     0.000,     0.000,   1
  1015,'1 ',1,   1,   9,     7.509,     2.128,     0.000,     0.000,     0.000,     0.000,   1
  1016,'1 ',1,   1,   9,     2.889,     0.819,     0.000,     0.000,     0.000,     0.000,   1
  1017,'1 ',1,   1,   9,    18.345,     5.198,     0.000,     0.000,     0.000,     0.000,   1
  1018,'1 ',1,   1,   9,     0.069,     0.020,     0.000,     0.000,     0.000,     0.000,   1
  1019,'1 ',1,   1,   9,    61.776,    17.503,     0.000,     0.000,     0.000,     0.000,   1
  1024,'1 ',1,   1,   9,    63.039,    17.861,     0.000,     0.000,     0.000,     0.000,   1
  1027,'1 ',1,   1,   9,     0.603,     0.171,     0.000,     0.000,     0.000,     0.000,   1
  1027,'2 ',1,   1,   9,   100.608,    28.506,     0.000,     0.000,     0.000,     0.000,   1
  1028,'1 ',1,   1,   9,     1.425,     0.404,     0.000,     0.000,     0.000,     0.000,   1
  1028,'2 ',1,   1,   9,     0.753,     0.213,     0.000,     0.000,     0.000,     0.000,   1
  1028,'3 ',1,   1,   9,     4.899,     1.388,     0.000,     0.000,     0.000,     0.000,   1
  1028,'4 ',1,   1,   9,     2.937,     0.832,     0.000,     0.000,     0.000,     0.000,   1
  1029,'1 ',1,   1,   9,    83.184,    23.569,     0.000,     0.000,     0.000,     0.000,   1
  1030,'1 ',1,   1,   9,    23.046,     6.530,     0.000,     0.000,     0.000,     0.000,   1
  1030,'2 ',1,   1,   9,     1.581,     0.448,     0.000,     0.000,     0.000,     0.000,   1
  1031,'1 ',1,   1,   9,     9.246,     2.620,     0.000,     0.000,     0.000,     0.000,   1
  1036,'1 ',1,   1,   9,     1.017,     0.288,     0.000,     0.000,     0.000,     0.000,   1
  1036,'2 ',1,   1,   9,    12.579,     3.564,     0.000,     0.000,     0.000,     0.000,   1
  1037,'1 ',1,   1,   9,   102.237,    28.967,     0.000,     0.000,     0.000,     0.000,   1
  1040,'1 ',1,   1,   9,    44.358,    12.568,     0.000,     0.000,     0.000,     0.000,   1
  1044,'1 ',1,   1,   9,     4.512,     1.278,     0.000,     0.000,     0.000,     0.000,   1
  1044,'2 ',1,   1,   9,    10.170,     2.881,     0.000,     0.000,     0.000,     0.000,   1
  1045,'1 ',1,   1,   9,    98.562,    27.926,     0.000,     0.000,     0.000,     0.000,   1
  1046,'1 ',1,   1,   9,     0.006,     0.002,     0.000,     0.000,     0.000,     0.000,   1
  1046,'2 ',1,   1,   9,    11.079,     3.139,     0.000,     0.000,     0.000,     0.000,   1
  1054,'1 ',1,   1,   9,     1.776,     0.503,     0.000,     0.000,     0.000,     0.000,   1
  1054,'2 ',1,   1,   9,     0.519,     0.147,     0.000,     0.000,     0.000,     0.000,   1
  1054,'3 ',1,   1,   9,    12.693,     3.596,     0.000,     0.000,     0.000,     0.000,   1
  1055,'1 ',1,   1,   9,     3.978,     1.127,     0.000,     0.000,     0.000,     0.000,   1
  1058,'1 ',1,   1,   9,     4.086,     1.158,     0.000,     0.000,     0.000,     0.000,   1
  1058,'2 ',1,   1,   9,     9.369,     2.655,     0.000,     0.000,     0.000,     0.000,   1
  1064,'1 ',1,   1,   9,     6.591,     1.867,     0.000,     0.000,     0.000,     0.000,   1
  1064,'2 ',1,   1,   9,   117.168,    33.198,     0.000,     0.000,     0.000,     0.000,   1
  1067,'1 ',1,   1,   9,   101.550,    28.773,     0.000,     0.000,     0.000,     0.000,   1
  1068,'1 ',1,   1,   9,     0.690,     0.195,     0.000,     0.000,     0.000,     0.000,   1
  1068,'2 ',1,   1,   9,    58.713,    16.635,     0.000,     0.000,     0.000,     0.000,   1
  1071,'1 ',1,   1,   9,    91.464,    25.915,     0.000,     0.000,     0.000,     0.000,   1
  1083,'1 ',1,   1,   9,    39.945,    11.318,     0.000,     0.000,     0.000,     0.000,   1
  1085,'1 ',1,   1,   9,     2.922,     0.828,     0.000,     0.000,     0.000,     0.000,   1
  1085,'2 ',1,   1,   9,    18.375,     5.206,     0.000,     0.000,     0.000,     0.000,   1
  1086,'1 ',1,   1,   9,    39.672,    11.240,     0.000,     0.000,     0.000,     0.000,   1
  1087,'1 ',1,   1,   9,     0.909,     0.258,     0.000,     0.000,     0.000,     0.000,   1
  1089,'1 ',1,   1,   9,     0.831,     0.235,     0.000,     0.000,     0.000,     0.000,   1
  1089,'2 ',1,   1,   9,    39.774,    11.269,     0.000,     0.000,     0.000,     0.000,   1
  1091,'1 ',1,   1,   9,     4.713,     1.335,     0.000,     0.000,     0.000,     0.000,   1
  1091,'2 ',1,   1,   9,     6.909,     1.958,     0.000,     0.000,     0.000,     0.000,   1
  2001,'1 ',1,   2,  11,    14.307,     4.054,     0.000,     0.000,     0.000,     0.000,   1
  2001,'2 ',1,   2,  11,    34.050,     9.647,     0.000,     0.000,     0.000,     0.000,   1
  2007,'1 ',1,   2,  11,     9.540,     2.703,     0.000,     0.000,     0.000,     0.000,   1
  2008,'1 ',1,   2,  10,     8.061,     2.284,     0.000,     0.000,     0.000,     0.000,   1
  2009,'1 ',1,   2,  11,    39.135,    11.088,     0.000,     0.000,     0.000,     0.000,   1
  2010,'1 ',1,   2,  10,     5.106,     1.447,     0.000,     0.000,     0.000,     0.000,   1
  2010,'2 ',1,   2,  10,     9.606,     2.722,     0.000,     0.000,     0.000,     0.000,   1
  2010,'3 ',1,   2,  10,     2.928,     0.830,     0.000,     0.000,     0.000,     0.000,   1
  2010,'4 ',1,   2,  10,     0.192,     0.054,     0.000,     0.000,     0.000,     0.000,   1
  2010,'5 ',1,   2,  10,    38.973,    11.042,     0.000,     0.000,     0.000,     0.000,   1
  2014,'1 ',1,   2,  10,     3.624,     1.027,     0.000,     0.000,     0.000,     0.000,   1
  2014,'2 ',1,   2,  10,    21.804,     6.178,     0.000,     0.000,     0.000,     0.000,   1
  2015,'1 ',1,   2,  11,     4.686,     1.328,     0.000,     0.000,     0.000,     0.000,   1
  2016,'1 ',1,   2,  11,    69.267,    19.626,     0.000,     0.000,     0.000,     0.000,   1
  2020,'1 ',1,   2,  11,    47.973,    13.592,     0.000,     0.000,     0.000,     0.000,   1
  2022,'1 ',1,   2,  11,    11.565,     3.277,     0.000,     0.000,     0.000,     0.000,   1
  2025,'1 ',1,   2,  11,    39.618,    11.225,     0.000,     0.000,     0.000,     0.000,   1
  2026,'1 ',1,   2,  10,     2.511,     0.711,     0.000,     0.000,     0.000,     0.000,   1
  2026,'2 ',1,   2,  10,     0.948,     0.269,     0.000,     0.000,     0.000,     0.000,   1
  2026,'3 ',1,   2,  10,     7.173,     2.032,     0.000,     0.000,     0.000,     0.000,   1
  2026,'4 ',1,   2,  10,     7.938,     2.249,     0.000,     0.000,     0.000,     0.000,   1
  2027,'1 ',1,   2,  11,     3.555,     1.007,     0.000,     0.000,     0.000,     0.000,   1
  2028,'1 ',1,   2,  11,    14.238,     4.034,     0.000,     0.000,     0.000,     0.000,   1
  2029,'1 ',1,   2,  10,     3.201,     0.907,     0.000,     0.000,     0.000,     0.000,   1
  2030,'1 ',1,   2,  11,     3.912,     1.108,     0.000,     0.000,     0.000,     0.000,   1
  2030,'2 ',1,   2,  11,    43.233,    12.249,     0.000,     0.000,     0.000,     0.000,   1
  2031,'1 ',1,   2,  10,     0.786,     0.223,     0.000,     0.000,     0.000,     0.000,   1
  2031,'2 ',1,   2,  10,     1.272,     0.360,     0.000,     0.000,     0.000,     0.000,   1
  2031,'3 ',1,   2,  10,     3.708,     1.051,     0.000,     0.000,     0.000,     0.000,   1
  2032,'1 ',1,   2,  11,     3.354,     0.950,     0.000,     0.000,     0.000,     0.000,   1
  2033,'1 ',1,   2,  11,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1
  2033,'2 ',1,   2,  11,    12.270,     3.477,     0.000,     0.000,     0.000,     0.000,   1
  2034,'1 ',1,   2,  11,     5.340,     1.513,     0.000,     0.000,     0.000,     0.000,   1
  2035,'1 ',1,   2,  10,     4.149,     1.176,     0.000,     0.000,     0.000,     0.000,   1
  2035,'2 ',1,   2,  10,     0.534,     0.151,     0.000,     0.000,     0.000,     0.000,   1
  2036,'1 ',1,   2,  11,    41.586,    11.783,     0.000,     0.000,     0.000,     0.000,   1
  2037,'1 ',1,   2,  11,     0.690,     0.195,     0.000,     0.000,     0.000,     0.000,   1
  2037,'2 ',1,   2,  11,     2.811,     0.796,     0.000,     0.000,     0.000,     0.000,   1
  2038,'1 ',1,   2,  11,     2.604,     0.738,     0.000,     0.000,     0.000,     0.000,   1
  2039,'1 ',1,   2,  11,     5.559,     1.575,     0.000,     0.000,     0.000,     0.000,   1
  2040,'1 ',1,   2,  11,    15.903,     4.506,     0.000,     0.000,     0.000,     0.000,   1
  2043,'1 ',1,   2,  11,     4.236,     1.200,     0.000,     0.000,     0.000,     0.000,   1
  2044,'1 ',1,   2,  11,    27.405,     7.765,     0.000,     0.000,     0.000,     0.000,   1
  2045,'1 ',1,   2,  11,    22.605,     6.405,     0.000,     0.000,     0.000,     0.000,   1
  2046,'1 ',1,   2,  11,    22.134,     6.271,     0.000,     0.000,     0.000,     0.000,   1
  2047,'1 ',1,   2,  11,     9.408,     2.666,     0.000,     0.000,     0.000,     0.000,   1
  2047,'2 ',1,   2,  11,     5.547,     1.572,     0.000,     0.000,     0.000,     0.000,   1
  2048,'1 ',1,   2,  10,     6.417,     1.818,     0.000,     0.000,     0.000,     0.000,   1
  2049,'1 ',1,   2,  10,     0.486,     0.138,     0.000,     0.000,     0.000,     0.000,   1
  2049,'2 ',1,   2,  10,     0.579,     0.164,     0.000,     0.000,     0.000,     0.000,   1
  2049,'3 ',1,   2,  10,    10.506,     2.977,     0.000,     0.000,     0.000,     0.000,   1
  2050,'1 ',1,   2,  11,     3.657,     1.036,     0.000,     0.000,     0.000,     0.000,   1
  2051,'1 ',1,   2,  11,    17.850,     5.057,     0.000,     0.000,     0.000,     0.000,   1
  2052,'1 ',1,   2,  10,     9.459,     2.680,     0.000,     0.000,     0.000,     0.000,   1
  2052,'2 ',1,   2,  10,    15.378,     4.357,     0.000,     0.000,     0.000,     0.000,   1
  2053,'1 ',1,   2,  11,    29.133,     8.254,     0.000,     0.000,     0.000,     0.000,   1
  2055,'1 ',1,   2,  11,    49.620,    14.059,     0.000,     0.000,     0.000,     0.000,   1
  2060,'1 ',1,   2,  11,     3.795,     1.075,     0.000,     0.000,     0.000,     0.000,   1
  2063,'1 ',1,   2,  11,    65.616,    18.591,     0.000,     0.000,     0.000,     0.000,   1
  2064,'1 ',1,   2,  11,     7.038,     1.994,     0.000,     0.000,     0.000,     0.000,   1
  2064,'2 ',1,   2,  11,     3.009,     0.853,     0.000,     0.000,     0.000,     0.000,   1
  2065,'1 ',1,   2,  11,    78.360,    22.202,     0.000,     0.000,     0.000,     0.000,   1
  2066,'1 ',1,   2,  10,     4.050,     1.147,     0.000,     0.000,     0.000,     0.000,   1
  2066,'2 ',1,   2,  10,     2.541,     0.720,     0.000,     0.000,     0.000,     0.000,   1
  2066,'3 ',1,   2,  10,     0.522,     0.148,     0.000,     0.000,     0.000,     0.000,   1
  2067,'1 ',1,   2,  11,    53.967,    15.291,     0.000,     0.000,     0.000,     0.000,   1
  2068,'1 ',1,   2,  11,     5.760,     1.632,     0.000,     0.000,     0.000,     0.000,   1
  2069,'1 ',1,   2,  11,    21.924,     6.212,     0.000,     0.000,     0.000,     0.000,   1
  2072,'1 ',1,   2,  11,     9.705,     2.750,     0.000,     0.000,     0.000,     0.000,   1
  2079,'1 ',1,   2,  10,     4.479,     1.269,     0.000,     0.000,     0.000,     0.000,   1
  2080,'1 ',1,   2,  11,    16.932,     4.797,     0.000,     0.000,     0.000,     0.000,   1
  2081,'1 ',1,   2,  11,     4.464,     1.265,     0.000,     0.000,     0.000,     0.000,   1
  2082,'1 ',1,   2,  11,    59.031,    16.725,     0.000,     0.000,     0.000,     0.000,   1
  2086,'1 ',1,   2,  11,     2.193,     0.621,     0.000,     0.000,     0.000,     0.000,   1
  2087,'1 ',1,   2,  10,     7.896,     2.237,     0.000,     0.000,     0.000,     0.000,   1
  2090,'1 ',1,   2,  11,     2.424,     0.687,     0.000,     0.000,     0.000,     0.000,   1
  2091,'1 ',1,   2,  10,    17.046,     4.830,     0.000,     0.000,     0.000,     0.000,   1
  2092,'1 ',1,   2,  11,    24.108,     6.831,     0.000,     0.000,     0.000,     0.000,   1
  2106,'1 ',1,   2,  11,    14.403,     4.081,     0.000,     0.000,     0.000,     0.000,   1
  2107,'1 ',1,   2,  11,    74.151,    21.009,     0.000,     0.000,     0.000,     0.000,   1
  2108,'1 ',1,   2,  10,     2.145,     0.608,     0.000,     0.000,     0.000,     0.000,   1
  2109,'1 ',1,   2,  11,    33.810,     9.579,     0.000,     0.000,     0.000,     0.000,   1
  2110,'1 ',1,   2,  11,     8.589,     2.434,     0.000,     0.000,     0.000,     0.000,   1
  2111,'1 ',1,   2,  11,     7.002,     1.984,     0.000,     0.000,     0.000,     0.000,   1
  2111,'2 ',1,   2,  11,     6.951,     1.969,     0.000,     0.000,     0.000,     0.000,   1
  2112,'1 ',1,   2,  11,     4.542,     1.287,     0.000,     0.000,     0.000,     0.000,   1
  2114,'1 ',1,   2,  11,    70.776,    20.053,     0.000,     0.000,     0.000,     0.000,   1
  2121,'1 ',1,   2,  11,     2.334,     0.661,     0.000,     0.000,     0.000,     0.000,   1
  2122,'1 ',1,   2,  11,     6.723,     1.905,     0.000,     0.000,     0.000,     0.000,   1
  2124,'1 ',1,   2,  11,    21.285,     6.031,     0.000,     0.000,     0.000,     0.000,   1
  2125,'1 ',1,   2,  11,     4.056,     1.149,     0.000,     0.000,     0.000,     0.000,   1
  2126,'1 ',1,   2,  11,    14.235,     4.033,     0.000,     0.000,     0.000,     0.000,   1
  2129,'1 ',1,   2,  11,     6.633,     1.879,     0.000,     0.000,     0.000,     0.000,   1
  2132,'1 ',1,   2,  10,    11.940,     3.383,     0.000,     0.000,     0.000,     0.000,   1
  2133,'1 ',1,   2,  11,     5.679,     1.609,     0.000,     0.000,     0.000,     0.000,   1
  3002,'1 ',1,   3,  28,   112.860,    31.977,     0.000,     0.000,     0.000,     0.000,   1
  3005,'1 ',1,   3,  28,     0.792,     0.224,     0.000,     0.000,     0.000,     0.000,   1
  3005,'2 ',1,   3,  28,     0.825,     0.234,     0.000,     0.000,     0.000,     0.000,   1
  3005,'3 ',1,   3,  28,     5.724,     1.622,     0.000,     0.000,     0.000,     0.000,   1
  3006,'1 ',1,   3,  27,     7.347,     2.082,     0.000,     0.000,     0.000,     0.000,   1
  3007,'1 ',1,   3,  27,    14.964,     4.240,     0.000,     0.000,     0.000,     0.000,   1
  3008,'1 ',1,   3,  27,    18.996,     5.382,     0.000,     0.000,     0.000,     0.000,   1
  3008,'2 ',1,   3,  27,     0.813,     0.230,     0.000,     0.000,     0.000,     0.000,   1
  3009,'1 ',1,   3,  28,    12.540,     3.553,     0.000,     0.000,     0.000,     0.000,   1
  3010,'1 ',1,   3,  28,     4.671,     1.323,     0.000,     0.000,     0.000,     0.000,   1
  3011,'1 ',1,   3,  28,    18.981,     5.378,     0.000,     0.000,     0.000,     0.000,   1
  3011,'2 ',1,   3,  28,     8.157,     2.311,     0.000,     0.000,     0.000,     0.000,   1
  3012,'1 ',1,   3,  28,     0.564,     0.160,     0.000,     0.000,     0.000,     0.000,   1
  3013,'1 ',1,   3,  27,    64.557,    18.291,     0.000,     0.000,     0.000,     0.000,   1
  3014,'1 ',1,   3,  28,    22.002,     6.234,     0.000,     0.000,     0.000,     0.000,   1
  3015,'1 ',1,   3,  27,     5.364,     1.520,     0.000,     0.000,     0.000,     0.000,   1
  3021,'1 ',1,   3,  27,     0.525,     0.149,     0.000,     0.000,     0.000,     0.000,   1
  3021,'2 ',1,   3,  27,     1.416,     0.401,     0.000,     0.000,     0.000,     0.000,   1
  3022,'1 ',1,   3,  27,    24.591,     6.967,     0.000,     0.000,     0.000,     0.000,   1
  3023,'1 ',1,   3,  27,    10.407,     2.949,     0.000,     0.000,     0.000,     0.000,   1
  3024,'1 ',1,   3,  28,    10.131,     2.870,     0.000,     0.000,     0.000,     0.000,   1
  3025,'1 ',1,   3,  28,    13.674,     3.874,     0.000,     0.000,     0.000,     0.000,   1
  3029,'1 ',1,   3,  28,     4.866,     1.379,     0.000,     0.000,     0.000,     0.000,   1
  3030,'1 ',1,   3,  27,   129.720,    36.754,     0.000,     0.000,     0.000,     0.000,   1
  3031,'1 ',1,   3,  27,    14.733,     4.174,     0.000,     0.000,     0.000,     0.000,   1
  3032,'1 ',1,   3,  27,    72.864,    20.645,     0.000,     0.000,     0.000,     0.000,   1
  3035,'1 ',1,   3,  28,     3.465,     0.982,     0.000,     0.000,     0.000,     0.000,   1
  3036,'1 ',1,   3,  28,     1.299,     0.368,     0.000,     0.000,     0.000,     0.000,   1
  3036,'2 ',1,   3,  28,     4.503,     1.276,     0.000,     0.000,     0.000,     0.000,   1
  3040,'1 ',1,   3,  27,    14.607,     4.139,     0.000,     0.000,     0.000,     0.000,   1
  3042,'1 ',1,   3,  27,     5.016,     1.421,     0.000,     0.000,     0.000,     0.000,   1
  3042,'2 ',1,   3,  27,     3.738,     1.059,     0.000,     0.000,     0.000,     0.000,   1
  3049,'1 ',1,   3,  27,    10.584,     2.999,     0.000,     0.000,     0.000,     0.000,   1
  3051,'1 ',1,   3,  28,     0.843,     0.239,     0.000,     0.000,     0.000,     0.000,   1
  3051,'2 ',1,   3,  28,   144.447,    40.927,     0.000,     0.000,     0.000,     0.000,   1
  3052,'1 ',1,   3,  28,     8.076,     2.288,     0.000,     0.000,     0.000,     0.000,   1
  3066,'1 ',1,   3,  28,    22.035,     6.243,     0.000,     0.000,     0.000,     0.000,   1
  3069,'1 ',1,   3,  27,     3.813,     1.080,     0.000,     0.000,     0.000,     0.000,   1
  3072,'1 ',1,   3,  27,     5.985,     1.696,     0.000,     0.000,     0.000,     0.000,   1
  3075,'1 ',1,   3,  28,    12.183,     3.452,     0.000,     0.000,     0.000,     0.000,   1
  3076,'1 ',1,   3,  28,    10.794,     3.058,     0.000,     0.000,     0.000,     0.000,   1
  3077,'1 ',1,   3,  27,    68.655,    19.452,     0.000,     0.000,     0.000,     0.000,   1
  3093,'1 ',1,   3,  28,     5.046,     1.430,     0.000,     0.000,     0.000,     0.000,   1
  3099,'1 ',1,   3,  27,    12.078,     3.422,     0.000,     0.000,     0.000,     0.000,   1
  3100,'1 ',1,   3,  27,     8.526,     2.416,     0.000,     0.000,     0.000,     0.000,   1
  3101,'1 ',1,   3,  28,     0.105,     0.030,     0.000,     0.000,     0.000,     0.000,   1
  3101,'2 ',1,   3,  28,     2.793,     0.791,     0.000,     0.000,     0.000,     0.000,   1
  3101,'3 ',1,   3,  28,     6.534,     1.851,     0.000,     0.000,     0.000,     0.000,   1
  3102,'1 ',1,   3,  27,    75.255,    21.322,     0.000,     0.000,     0.000,     0.000,   1
  3103,'1 ',1,   3,  27,     0.333,     0.094,     0.000,     0.000,     0.000,     0.000,   1
  3103,'2 ',1,   3,  27,    38.985,    11.046,     0.000,     0.000,     0.000,     0.000,   1
  3107,'1 ',1,   3,  28,    14.868,     4.213,     0.000,     0.000,     0.000,     0.000,   1
  3108,'1 ',1,   3,  28,    23.523,     6.665,     0.000,     0.000,     0.000,     0.000,   1
  3114,'1 ',1,   3,  27,     0.153,     0.043,     0.000,     0.000,     0.000,     0.000,   1
  3114,'2 ',1,   3,  27,    98.154,    27.810,     0.000,     0.000,     0.000,     0.000,   1
  3115,'1 ',1,   3,  27,     6.018,     1.705,     0.000,     0.000,     0.000,     0.000,   1
  3115,'2 ',1,   3,  27,     3.558,     1.008,     0.000,     0.000,     0.000,     0.000,   1
  3123,'1 ',1,   3,  28,    66.066,    18.719,     0.000,     0.000,     0.000,     0.000,   1
  3124,'1 ',1,   3,  28,    64.539,    18.286,     0.000,     0.000,     0.000,     0.000,   1
  3125,'1 ',1,   3,  27,    91.257,    25.856,     0.000,     0.000,     0.000,     0.000,   1
  3126,'1 ',1,   3,  28,     9.957,     2.821,     0.000,     0.000,     0.000,     0.000,   1
  3128,'1 ',1,   3,  27,     2.820,     0.799,     0.000,     0.000,     0.000,     0.000,   1
  3130,'1 ',1,   3,  27,     3.429,     0.972,     0.000,     0.000,     0.000,     0.000,   1
  3130,'2 ',1,   3,  27,     0.930,     0.264,     0.000,     0.000,     0.000,     0.000,   1
  3130,'3 ',1,   3,  27,     3.888,     1.102,     0.000,     0.000,     0.000,     0.000,   1
  3130,'4 ',1,   3,  27,    83.907,    23.774,     0.000,     0.000,     0.000,     0.000,   1
  3132,'1 ',1,   3,  28,     9.564,     2.710,     0.000,     0.000,     0.000,     0.000,   1
  3136,'1 ',1,   3,  27,    46.956,    13.304,     0.000,     0.000,     0.000,     0.000,   1
  3138,'1 ',1,   3,  28,     6.129,     1.737,     0.000,     0.000,     0.000,     0.000,   1
  3138,'2 ',1,   3,  28,     4.818,     1.365,     0.000,     0.000,     0.000,     0.000,   1
  3139,'1 ',1,   3,  27,     0.480,     0.136,     0.000,     0.000,     0.000,     0.000,   1
  3139,'2 ',1,   3,  27,     4.317,     1.223,     0.000,     0.000,     0.000,     0.000,   1
  3139,'3 ',1,   3,  27,    10.119,     2.867,     0.000,     0.000,     0.000,     0.000,   1
  3140,'1 ',1,   3,  27,     0.222,     0.063,     0.000,     0.000,     0.000,     0.000,   1
  3142,'1 ',1,   3,  27,     1.038,     0.294,     0.000,     0.000,     0.000,     0.000,   1
  3142,'2 ',1,   3,  27,     6.030,     1.709,     0.000,     0.000,     0.000,     0.000,   1
  3143,'1 ',1,   3,  28,     5.754,     1.630,     0.000,     0.000,     0.000,     0.000,   1
  3144,'1 ',1,   3,  28,     1.683,     0.477,     0.000,     0.000,     0.000,     0.000,   1
  3144,'2 ',1,   3,  28,     1.869,     0.530,     0.000,     0.000,     0.000,     0.000,   1
  3144,'3 ',1,   3,  28,     2.004,     0.568,     0.000,     0.000,     0.000,     0.000,   1
  3145,'1 ',1,   3,  27,     0.954,     0.270,     0.000,     0.000,     0.000,     0.000,   1
  3145,'2 ',1,   3,  27,     1.986,     0.563,     0.000,     0.000,     0.000,     0.000,   1
  3146,'1 ',1,   3,  28,     0.204,     0.058,     0.000,     0.000,     0.000,     0.000,   1
  3146,'2 ',1,   3,  28,    11.832,     3.352,     0.000,     0.000,     0.000,     0.000,   1
  3147,'1 ',1,   3,  28,    34.758,     9.848,     0.000,     0.000,     0.000,     0.000,   1
  4002,'1 ',1,   4,  20,     1.008,     0.286,     0.000,     0.000,     0.000,     0.000,   1
  4003,'1 ',1,   4,  19,   127.293,    36.066,     0.000,     0.000,     0.000,     0.000,   1
  4005,'1 ',1,   4,  20,   164.139,    46.506,     0.000,     0.000,     0.000,     0.000,   1
  4006,'1 ',1,   4,  20,     1.332,     0.377,     0.000,     0.000,     0.000,     0.000,   1
  4006,'2 ',1,   4,  20,     1.422,     0.403,     0.000,     0.000,     0.000,     0.000,   1
  4007,'1 ',1,   4,  19,   183.657,    52.036,     0.000,     0.000,     0.000,     0.000,   1
  4008,'1 ',1,   4,  20,    32.493,     9.206,     0.000,     0.000,     0.000,     0.000,   1
  4011,'1 ',1,   4,  19,    16.050,     4.547,     0.000,     0.000,     0.000,     0.000,   1
  4012,'1 ',1,   4,  19,    13.740,     3.893,     0.000,     0.000,     0.000,     0.000,   1
  4013,'1 ',1,   4,  19,    92.349,    26.166,     0.000,     0.000,     0.000,     0.000,   1
  4015,'1 ',1,   4,  20,   159.807,    45.279,     0.000,     0.000,     0.000,     0.000,   1
  4016,'1 ',1,   4,  20,     6.246,     1.770,     0.000,     0.000,     0.000,     0.000,   1
  4017,'1 ',1,   4,  21,    89.562,    25.376,     0.000,     0.000,     0.000,     0.000,   1
  4018,'1 ',1,   4,  21,     7.137,     2.022,     0.000,     0.000,     0.000,     0.000,   1
  4019,'1 ',1,   4,  19,    38.253,    10.838,     0.000,     0.000,     0.000,     0.000,   1
  4019,'2 ',1,   4,  19,    97.575,    27.646,     0.000,     0.000,     0.000,     0.000,   1
  4020,'1 ',1,   4,  21,   117.813,    33.380,     0.000,     0.000,     0.000,     0.000,   1
  4021,'1 ',1,   4,  19,    31.971,     9.058,     0.000,     0.000,     0.000,     0.000,   1
  4022,'1 ',1,   4,  20,     5.565,     1.577,     0.000,     0.000,     0.000,     0.000,   1
  4023,'1 ',1,   4,  20,     5.064,     1.435,     0.000,     0.000,     0.000,     0.000,   1
  4027,'1 ',1,   4,  19,    65.118,    18.450,     0.000,     0.000,     0.000,     0.000,   1
  4031,'1 ',1,   4,  20,     2.748,     0.779,     0.000,     0.000,     0.000,     0.000,   1
  4032,'1 ',1,   4,  21,    91.389,    25.894,     0.000,     0.000,     0.000,     0.000,   1
  4033,'1 ',1,   4,  20,   126.249,    35.771,     0.000,     0.000,     0.000,     0.000,   1
  4034,'1 ',1,   4,  19,    37.641,    10.665,     0.000,     0.000,     0.000,     0.000,   1
  4035,'1 ',1,   4,  21,    79.161,    22.429,     0.000,     0.000,     0.000,     0.000,   1
  4036,'1 ',1,   4,  20,     9.336,     2.645,     0.000,     0.000,     0.000,     0.000,   1
  4036,'2 ',1,   4,  20,    25.734,     7.291,     0.000,     0.000,     0.000,     0.000,   1
  4037,'1 ',1,   4,  21,    28.722,     8.138,     0.000,     0.000,     0.000,     0.000,   1
  4038,'1 ',1,   4,  21,    82.779,    23.454,     0.000,     0.000,     0.000,     0.000,   1
  4038,'2 ',1,   4,  21,     0.525,     0.149,     0.000,     0.000,     0.000,     0.000,   1
  4040,'1 ',1,   4,  19,   225.663,    63.938,     0.000,     0.000,     0.000,     0.000,   1
  4042,'1 ',1,   4,  19,   101.166,    28.664,     0.000,     0.000,     0.000,     0.000,   1
  4042,'2 ',1,   4,  19,   114.012,    32.303,     0.000,     0.000,     0.000,     0.000,   1
  4043,'1 ',1,   4,  19,     2.475,     0.701,     0.000,     0.000,     0.000,     0.000,   1
  4048,'1 ',1,   4,  19,    13.104,     3.713,     0.000,     0.000,     0.000,     0.000,   1
  4051,'1 ',1,   4,  21,    15.438,     4.374,     0.000,     0.000,     0.000,     0.000,   1
  4051,'2 ',1,   4,  21,    73.953,    20.953,     0.000,     0.000,     0.000,     0.000,   1
  4053,'1 ',1,   4,  19,     0.111,     0.031,     0.000,     0.000,     0.000,     0.000,   1
  4054,'1 ',1,   4,  21,     5.598,     1.586,     0.000,     0.000,     0.000,     0.000,   1
  4055,'1 ',1,   4,  21,     1.608,     0.456,     0.000,     0.000,     0.000,     0.000,   1
  4055,'2 ',1,   4,  21,    16.173,     4.582,     0.000,     0.000,     0.000,     0.000,   1
  4064,'1 ',1,   4,  21,     8.817,     2.498,     0.000,     0.000,     0.000,     0.000,   1
  4066,'1 ',1,   4,  19,   191.532,    54.267,     0.000,     0.000,     0.000,     0.000,   1
  4067,'1 ',1,   4,  19,   159.456,    45.179,     0.000,     0.000,     0.000,     0.000,   1
  4068,'1 ',1,   4,  19,     2.646,     0.750,     0.000,     0.000,     0.000,     0.000,   1
  4068,'2 ',1,   4,  19,    25.341,     7.180,     0.000,     0.000,     0.000,     0.000,   1
  4069,'1 ',1,   4,  21,     4.239,     1.201,     0.000,     0.000,     0.000,     0.000,   1
  4071,'1 ',1,   4,  19,   281.454,    79.745,     0.000,     0.000,     0.000,     0.000,   1
  4072,'1 ',1,   4,  21,    51.708,    14.651,     0.000,     0.000,     0.000,     0.000,   1
  4078,'1 ',1,   4,  21,    84.072,    23.820,     0.000,     0.000,     0.000,     0.000,   1
  4079,'1 ',1,   4,  19,   171.213,    48.510,     0.000,     0.000,     0.000,     0.000,   1
  4086,'1 ',1,   4,  19,    19.869,     5.630,     0.000,     0.000,     0.000,     0.000,   1
  4087,'1 ',1,   4,  21,     2.082,     0.590,     0.000,     0.000,     0.000,     0.000,   1
  4088,'1 ',1,   4,  19,   212.520,    60.214,     0.000,     0.000,     0.000,     0.000,   1
  4089,'1 ',1,   4,  19,     8.604,     2.438,     0.000,     0.000,     0.000,     0.000,   1
  4099,'1 ',1,   4,  21,    15.168,     4.298,     0.000,     0.000,     0.000,     0.000,   1
  4100,'1 ',1,   4,  21,    50.601,    14.337,     0.000,     0.000,     0.000,     0.000,   1
  4101,'1 ',1,   4,  20,   128.139,    36.306,     0.000,     0.000,     0.000,     0.000,   1
  4102,'1 ',1,   4,  19,    24.168,     6.848,     0.000,     0.000,     0.000,     0.000,   1
  4103,'1 ',1,   4,  19,   189.879,    53.799,     0.000,     0.000,     0.000,     0.000,   1
  4106,'1 ',1,   4,  19,    37.548,    10.639,     0.000,     0.000,     0.000,     0.000,   1
  4107,'1 ',1,   4,  19,   118.362,    33.536,     0.000,     0.000,     0.000,     0.000,   1
  4108,'1 ',1,   4,  21,    28.341,     8.030,     0.000,     0.000,     0.000,     0.000,   1
  4109,'1 ',1,   4,  21,   110.859,    31.410,     0.000,     0.000,     0.000,     0.000,   1
  4110,'1 ',1,   4,  19,    57.345,    16.248,     0.000,     0.000,     0.000,     0.000,   1
  4111,'1 ',1,   4,  19,     1.743,     0.494,     0.000,     0.000,     0.000,     0.000,   1
  4111,'2 ',1,   4,  19,   102.333,    28.994,     0.000,     0.000,     0.000,     0.000,   1
  4112,'1 ',1,   4,  21,     5.586,     1.583,     0.000,     0.000,     0.000,     0.000,   1
  4117,'1 ',1,   4,  20,    18.891,     5.352,     0.000,     0.000,     0.000,     0.000,   1
  4118,'1 ',1,   4,  21,    13.881,     3.933,     0.000,     0.000,     0.000,     0.000,   1
  4119,'1 ',1,   4,  19,     1.188,     0.337,     0.000,     0.000,     0.000,     0.000,   1
  4119,'2 ',1,   4,  19,    54.384,    15.409,     0.000,     0.000,     0.000,     0.000,   1
  4120,'1 ',1,   4,  21,    46.524,    13.182,     0.000,     0.000,     0.000,     0.000,   1
  4121,'1 ',1,   4,  19,     4.107,     1.164,     0.000,     0.000,     0.000,     0.000,   1
  4122,'1 ',1,   4,  19,   146.109,    41.398,     0.000,     0.000,     0.000,     0.000,   1
  4123,'1 ',1,   4,  21,    90.495,    25.640,     0.000,     0.000,     0.000,     0.000,   1
  4124,'1 ',1,   4,  19,     3.141,     0.890,     0.000,     0.000,     0.000,     0.000,   1
  4124,'2 ',1,   4,  19,    21.243,     6.019,     0.000,     0.000,     0.000,     0.000,   1
  4125,'1 ',1,   4,  21,     4.503,     1.276,     0.000,     0.000,     0.000,     0.000,   1
  4126,'1 ',1,   4,  19,   127.380,    36.091,     0.000,     0.000,     0.000,     0.000,   1
  4127,'1 ',1,   4,  21,    87.288,    24.732,     0.000,     0.000,     0.000,     0.000,   1
  4128,'1 ',1,   4,  19,     2.148,     0.609,     0.000,     0.000,     0.000,     0.000,   1
  4128,'2 ',1,   4,  19,   121.365,    34.387,     0.000,     0.000,     0.000,     0.000,   1
  4129,'1 ',1,   4,  20,     5.280,     1.496,     0.000,     0.000,     0.000,     0.000,   1
  4129,'2 ',1,   4,  20,     1.662,     0.471,     0.000,     0.000,     0.000,     0.000,   1
  4129,'3 ',1,   4,  20,     1.515,     0.429,     0.000,     0.000,     0.000,     0.000,   1
  4129,'4 ',1,   4,  20,    10.056,     2.849,     0.000,     0.000,     0.000,     0.000,   1
  4130,'1 ',1,   4,  20,     9.483,     2.687,     0.000,     0.000,     0.000,     0.000,   1
  4132,'1 ',1,   4,  20,    33.093,     9.376,     0.000,     0.000,     0.000,     0.000,   1
  4139,'1 ',1,   4,  21,    10.617,     3.008,     0.000,     0.000,     0.000,     0.000,   1
  4143,'1 ',1,   4,  20,    14.361,     4.069,     0.000,     0.000,     0.000,     0.000,   1
  4144,'1 ',1,   4,  21,    16.356,     4.634,     0.000,     0.000,     0.000,     0.000,   1
  4145,'1 ',1,   4,  21,    49.860,    14.127,     0.000,     0.000,     0.000,     0.000,   1
  4147,'1 ',1,   4,  20,   193.644,    54.866,     0.000,     0.000,     0.000,     0.000,   1
  4148,'1 ',1,   4,  20,     1.515,     0.429,     0.000,     0.000,     0.000,     0.000,   1
  4148,'2 ',1,   4,  20,     0.378,     0.107,     0.000,     0.000,     0.000,     0.000,   1
  4148,'3 ',1,   4,  20,    12.744,     3.611,     0.000,     0.000,     0.000,     0.000,   1
  4149,'1 ',1,   4,  21,     1.137,     0.322,     0.000,     0.000,     0.000,     0.000,   1
  4149,'2 ',1,   4,  21,    60.219,    17.062,     0.000,     0.000,     0.000,     0.000,   1
  4150,'1 ',1,   4,  21,    12.528,     3.550,     0.000,     0.000,     0.000,     0.000,   1
  4154,'1 ',1,   4,  19,    26.325,     7.459,     0.000,     0.000,     0.000,     0.000,   1
  4155,'1 ',1,   4,  19,     1.206,     0.342,     0.000,     0.000,     0.000,     0.000,   1
  4155,'2 ',1,   4,  19,    18.246,     5.170,     0.000,     0.000,     0.000,     0.000,   1
  4156,'1 ',1,   4,  21,   108.009,    30.603,     0.000,     0.000,     0.000,     0.000,   1
  4157,'1 ',1,   4,  19,   104.670,    29.656,     0.000,     0.000,     0.000,     0.000,   1
  4159,'1 ',1,   4,  21,    36.183,    10.252,     0.000,     0.000,     0.000,     0.000,   1
  4164,'1 ',1,   4,  19,     2.025,     0.574,     0.000,     0.000,     0.000,     0.000,   1
  4167,'1 ',1,   4,  19,     2.337,     0.662,     0.000,     0.000,     0.000,     0.000,   1
  4167,'2 ',1,   4,  19,     2.970,     0.841,     0.000,     0.000,     0.000,     0.000,   1
  4168,'1 ',1,   4,  21,     8.865,     2.512,     0.000,     0.000,     0.000,     0.000,   1
  4169,'1 ',1,   4,  21,    27.681,     7.843,     0.000,     0.000,     0.000,     0.000,   1
  4170,'1 ',1,   4,  21,    35.859,    10.160,     0.000,     0.000,     0.000,     0.000,   1
  4171,'1 ',1,   4,  19,   167.634,    47.496,     0.000,     0.000,     0.000,     0.000,   1
  4172,'1 ',1,   4,  20,    42.306,    11.987,     0.000,     0.000,     0.000,     0.000,   1
  4173,'1 ',1,   4,  21,     0.591,     0.167,     0.000,     0.000,     0.000,     0.000,   1
  4173,'2 ',1,   4,  21,    11.463,     3.248,     0.000,     0.000,     0.000,     0.000,   1
  4174,'1 ',1,   4,  20,    19.164,     5.430,     0.000,     0.000,     0.000,     0.000,   1
  4175,'1 ',1,   4,  20,     1.944,     0.551,     0.000,     0.000,     0.000,     0.000,   1
  4175,'2 ',1,   4,  20,     1.212,     0.343,     0.000,     0.000,     0.000,     0.000,   1
  4178,'1 ',1,   4,  21,     1.080,     0.306,     0.000,     0.000,     0.000,     0.000,   1
  4178,'2 ',1,   4,  21,    16.377,     4.640,     0.000,     0.000,     0.000,     0.000,   1
  4179,'1 ',1,   4,  20,    19.920,     5.644,     0.000,     0.000,     0.000,     0.000,   1
  4180,'1 ',1,   4,  21,    10.755,     3.047,     0.000,     0.000,     0.000,     0.000,   1
  4182,'1 ',1,   4,  21,    22.680,     6.426,     0.000,     0.000,     0.000,     0.000,   1
  4185,'1 ',1,   4,  19,    37.836,    10.720,     0.000,     0.000,     0.000,     0.000,   1
  4186,'1 ',1,   4,  19,    18.087,     5.125,     0.000,     0.000,     0.000,     0.000,   1
  4186,'2 ',1,   4,  19,    18.972,     5.375,     0.000,     0.000,     0.000,     0.000,   1
  4187,'1 ',1,   4,  20,    15.060,     4.267,     0.000,     0.000,     0.000,     0.000,   1
  4188,'1 ',1,   4,  20,     2.967,     0.841,     0.000,     0.000,     0.000,     0.000,   1
  4189,'1 ',1,   4,  20,     2.358,     0.668,     0.000,     0.000,     0.000,     0.000,   1
  4189,'2 ',1,   4,  20,     4.041,     1.145,     0.000,     0.000,     0.000,     0.000,   1
  4189,'3 ',1,   4,  20,    23.487,     6.655,     0.000,     0.000,     0.000,     0.000,   1
  4190,'1 ',1,   4,  20,   132.459,    37.530,     0.000,     0.000,     0.000,     0.000,   1
  4191,'1 ',1,   4,  19,     1.545,     0.438,     0.000,     0.000,     0.000,     0.000,   1
  4191,'2 ',1,   4,  19,    44.889,    12.719,     0.000,     0.000,     0.000,     0.000,   1
  4193,'1 ',1,   4,  19,   178.224,    50.497,     0.000,     0.000,     0.000,     0.000,   1
  5003,'1 ',1,   5,  16,   113.643,    32.199,     0.000,     0.000,     0.000,     0.000,   1
  5004,'1 ',1,   5,  14,     1.815,     0.514,     0.000,     0.000,     0.000,     0.000,   1
  5004,'2 ',1,   5,  14,     9.873,     2.797,     0.000,     0.000,     0.000,     0.000,   1
  5005,'1 ',1,   5,  18,     8.946,     2.535,     0.000,     0.000,     0.000,     0.000,   1
  5006,'1 ',1,   5,  16,   100.185,    28.386,     0.000,     0.000,     0.000,     0.000,   1
  5007,'1 ',1,   5,  17,    72.054,    20.415,     0.000,     0.000,     0.000,     0.000,   1
  5008,'1 ',1,   5,  15,     7.596,     2.152,     0.000,     0.000,     0.000,     0.000,   1
  5009,'1 ',1,   5,  16,    62.676,    17.758,     0.000,     0.000,     0.000,     0.000,   1
  5010,'1 ',1,   5,  16,   133.866,    37.929,     0.000,     0.000,     0.000,     0.000,   1
  5011,'1 ',1,   5,  13,     7.644,     2.166,     0.000,     0.000,     0.000,     0.000,   1
  5012,'1 ',1,   5,  17,    81.321,    23.041,     0.000,     0.000,     0.000,     0.000,   1
  5013,'1 ',1,   5,  15,    19.335,     5.478,     0.000,     0.000,     0.000,     0.000,   1
  5014,'1 ',1,   5,  17,    46.761,    13.249,     0.000,     0.000,     0.000,     0.000,   1
  5016,'1 ',1,   5,  17,   181.164,    51.330,     0.000,     0.000,     0.000,     0.000,   1
  5017,'1 ',1,   5,  17,    13.854,     3.925,     0.000,     0.000,     0.000,     0.000,   1
  5022,'1 ',1,   5,  17,   140.238,    39.734,     0.000,     0.000,     0.000,     0.000,   1
  5024,'1 ',1,   5,  13,    50.922,    14.428,     0.000,     0.000,     0.000,     0.000,   1
  5025,'1 ',1,   5,  18,    74.457,    21.096,     0.000,     0.000,     0.000,     0.000,   1
  5026,'1 ',1,   5,  17,    71.112,    20.148,     0.000,     0.000,     0.000,     0.000,   1
  5027,'1 ',1,   5,  17,    74.127,    21.003,     0.000,     0.000,     0.000,     0.000,   1
  5028,'1 ',1,   5,  17,     9.345,     2.648,     0.000,     0.000,     0.000,     0.000,   1
  5029,'1 ',1,   5,  13,    12.774,     3.619,     0.000,     0.000,     0.000,     0.000,   1
  5030,'1 ',1,   5,  12,    79.605,    22.555,     0.000,     0.000,     0.000,     0.000,   1
  5031,'1 ',1,   5,  16,    42.360,    12.002,     0.000,     0.000,     0.000,     0.000,   1
  5032,'1 ',1,   5,  16,    47.163,    13.363,     0.000,     0.000,     0.000,     0.000,   1
  5034,'1 ',1,   5,  16,    55.350,    15.683,     0.000,     0.000,     0.000,     0.000,   1
  5043,'1 ',1,   5,  16,    68.100,    19.295,     0.000,     0.000,     0.000,     0.000,   1
  5044,'1 ',1,   5,  17,    17.496,     4.957,     0.000,     0.000,     0.000,     0.000,   1
  5046,'1 ',1,   5,  18,    77.106,    21.847,     0.000,     0.000,     0.000,     0.000,   1
  5048,'1 ',1,   5,  17,     0.456,     0.129,     0.000,     0.000,     0.000,     0.000,   1
  5048,'2 ',1,   5,  17,   184.083,    52.157,     0.000,     0.000,     0.000,     0.000,   1
  5050,'1 ',1,   5,  16,    64.602,    18.304,     0.000,     0.000,     0.000,     0.000,   1
  5053,'1 ',1,   5,  16,   152.778,    43.287,     0.000,     0.000,     0.000,     0.000,   1
  5054,'1 ',1,   5,  14,    21.171,     5.998,     0.000,     0.000,     0.000,     0.000,   1
  5056,'1 ',1,   5,  12,    40.398,    11.446,     0.000,     0.000,     0.000,     0.000,   1
  5062,'1 ',1,   5,  14,    43.740,    12.393,     0.000,     0.000,     0.000,     0.000,   1
  5064,'1 ',1,   5,  17,    77.067,    21.836,     0.000,     0.000,     0.000,     0.000,   1
  5070,'1 ',1,   5,  17,    74.652,    21.151,     0.000,     0.000,     0.000,     0.000,   1
  5071,'1 ',1,   5,  13,    24.021,     6.806,     0.000,     0.000,     0.000,     0.000,   1
  5071,'2 ',1,   5,  13,    50.091,    14.192,     0.000,     0.000,     0.000,     0.000,   1
  5072,'1 ',1,   5,  16,    72.336,    20.495,     0.000,     0.000,     0.000,     0.000,   1
  5073,'1 ',1,   5,  15,     8.835,     2.503,     0.000,     0.000,     0.000,     0.000,   1
  5074,'1 ',1,   5,  16,    31.776,     9.003,     0.000,     0.000,     0.000,     0.000,   1
  5075,'1 ',1,   5,  18,     0.774,     0.219,     0.000,     0.000,     0.000,     0.000,   1
  5075,'2 ',1,   5,  18,     3.186,     0.903,     0.000,     0.000,     0.000,     0.000,   1
  5077,'1 ',1,   5,  16,    18.495,     5.240,     0.000,     0.000,     0.000,     0.000,   1
  5078,'1 ',1,   5,  17,    66.423,    18.820,     0.000,     0.000,     0.000,     0.000,   1
  5079,'1 ',1,   5,  13,    38.190,    10.820,     0.000,     0.000,     0.000,     0.000,   1
  5080,'1 ',1,   5,  13,     8.601,     2.437,     0.000,     0.000,     0.000,     0.000,   1
  5080,'2 ',1,   5,  13,     5.520,     1.564,     0.000,     0.000,     0.000,     0.000,   1
  5080,'3 ',1,   5,  13,    23.493,     6.656,     0.000,     0.000,     0.000,     0.000,   1
  5081,'1 ',1,   5,  13,    89.829,    25.452,     0.000,     0.000,     0.000,     0.000,   1
  5082,'1 ',1,   5,  17,   102.216,    28.961,     0.000,     0.000,     0.000,     0.000,   1
  5084,'1 ',1,   5,  16,   224.202,    63.524,     0.000,     0.000,     0.000,     0.000,   1
  5085,'1 ',1,   5,  17,    51.303,    14.536,     0.000,     0.000,     0.000,     0.000,   1
  5086,'1 ',1,   5,  17,    92.040,    26.078,     0.000,     0.000,     0.000,     0.000,   1
  5087,'1 ',1,   5,  14,     4.131,     1.170,     0.000,     0.000,     0.000,     0.000,   1
  5090,'1 ',1,   5,  16,   108.744,    30.811,     0.000,     0.000,     0.000,     0.000,   1
  5091,'1 ',1,   5,  14,     5.334,     1.511,     0.000,     0.000,     0.000,     0.000,   1
  5092,'1 ',1,   5,  14,    17.625,     4.994,     0.000,     0.000,     0.000,     0.000,   1
  5093,'1 ',1,   5,  17,    47.985,    13.596,     0.000,     0.000,     0.000,     0.000,   1
  5094,'1 ',1,   5,  14,     2.664,     0.755,     0.000,     0.000,     0.000,     0.000,   1
  5095,'1 ',1,   5,  17,    32.244,     9.136,     0.000,     0.000,     0.000,     0.000,   1
  5096,'1 ',1,   5,  16,    61.737,    17.492,     0.000,     0.000,     0.000,     0.000,   1
  5097,'1 ',1,   5,  17,    82.572,    23.395,     0.000,     0.000,     0.000,     0.000,   1
  5098,'1 ',1,   5,  17,    67.056,    18.999,     0.000,     0.000,     0.000,     0.000,   1
  5098,'2 ',1,   5,  17,    89.166,    25.264,     0.000,     0.000,     0.000,     0.000,   1
  5099,'1 ',1,   5,  17,    67.635,    19.163,     0.000,     0.000,     0.000,     0.000,   1
  5100,'1 ',1,   5,  16,    22.446,     6.360,     0.000,     0.000,     0.000,     0.000,   1
  5101,'1 ',1,   5,  15,    22.635,     6.413,     0.000,     0.000,     0.000,     0.000,   1
  5103,'1 ',1,   5,  16,   132.027,    37.408,     0.000,     0.000,     0.000,     0.000,   1
  5103,'2 ',1,   5,  16,   102.468,    29.033,     0.000,     0.000,     0.000,     0.000,   1
  5104,'1 ',1,   5,  17,    79.020,    22.389,     0.000,     0.000,     0.000,     0.000,   1
  5105,'1 ',1,   5,  17,   105.270,    29.827,     0.000,     0.000,     0.000,     0.000,   1
  5108,'1 ',1,   5,  17,    40.119,    11.367,     0.000,     0.000,     0.000,     0.000,   1
  5109,'1 ',1,   5,  16,    53.979,    15.294,     0.000,     0.000,     0.000,     0.000,   1
  5110,'1 ',1,   5,  12,     3.441,     0.975,     0.000,     0.000,     0.000,     0.000,   1
  5111,'1 ',1,   5,  16,    37.242,    10.552,     0.000,     0.000,     0.000,     0.000,   1
  5112,'1 ',1,   5,  18,    14.250,     4.038,     0.000,     0.000,     0.000,     0.000,   1
  5113,'1 ',1,   5,  17,    21.582,     6.115,     0.000,     0.000,     0.000,     0.000,   1
  5114,'1 ',1,   5,  16,    56.946,    16.135,     0.000,     0.000,     0.000,     0.000,   1
  5115,'1 ',1,   5,  16,    17.730,     5.023,     0.000,     0.000,     0.000,     0.000,   1
  5116,'1 ',1,   5,  16,   141.561,    40.109,     0.000,     0.000,     0.000,     0.000,   1
  5117,'1 ',1,   5,  17,   128.283,    36.347,     0.000,     0.000,     0.000,     0.000,   1
  5118,'1 ',1,   5,  15,     8.649,     2.451,     0.000,     0.000,     0.000,     0.000,   1
  5119,'1 ',1,   5,  12,     4.398,     1.246,     0.000,     0.000,     0.000,     0.000,   1
  5121,'1 ',1,   5,  15,    76.656,    21.719,     0.000,     0.000,     0.000,     0.000,   1
  5122,'1 ',1,   5,  16,    64.995,    18.415,     0.000,     0.000,     0.000,     0.000,   1
  5124,'1 ',1,   5,  13,    26.694,     7.563,     0.000,     0.000,     0.000,     0.000,   1
  5125,'1 ',1,   5,  17,    67.917,    19.243,     0.000,     0.000,     0.000,     0.000,   1
  5126,'1 ',1,   5,  16,   166.218,    47.095,     0.000,     0.000,     0.000,     0.000,   1
  5126,'2 ',1,   5,  16,     6.993,     1.981,     0.000,     0.000,     0.000,     0.000,   1
  5127,'1 ',1,   5,  18,     1.608,     0.456,     0.000,     0.000,     0.000,     0.000,   1
  5127,'2 ',1,   5,  18,     2.283,     0.647,     0.000,     0.000,     0.000,     0.000,   1
  5128,'1 ',1,   5,  16,    90.513,    25.645,     0.000,     0.000,     0.000,     0.000,   1
  5129,'1 ',1,   5,  18,     4.242,     1.202,     0.000,     0.000,     0.000,     0.000,   1
  5129,'2 ',1,   5,  18,    10.650,     3.018,     0.000,     0.000,     0.000,     0.000,   1
  5130,'1 ',1,   5,  16,    99.786,    28.273,     0.000,     0.000,     0.000,     0.000,   1
  5132,'1 ',1,   5,  13,   102.516,    29.046,     0.000,     0.000,     0.000,     0.000,   1
  5133,'1 ',1,   5,  18,    12.159,     3.445,     0.000,     0.000,     0.000,     0.000,   1
  5134,'1 ',1,   5,  15,    26.976,     7.643,     0.000,     0.000,     0.000,     0.000,   1
  5135,'1 ',1,   5,  15,     9.714,     2.752,     0.000,     0.000,     0.000,     0.000,   1
  5135,'2 ',1,   5,  15,    17.880,     5.066,     0.000,     0.000,     0.000,     0.000,   1
  5136,'1 ',1,   5,  16,    11.940,     3.383,     0.000,     0.000,     0.000,     0.000,   1
  5138,'1 ',1,   5,  13,   105.045,    29.763,     0.000,     0.000,     0.000,     0.000,   1
  5139,'1 ',1,   5,  16,    86.382,    24.475,     0.000,     0.000,     0.000,     0.000,   1
  5140,'1 ',1,   5,  13,     8.646,     2.450,     0.000,     0.000,     0.000,     0.000,   1
  5141,'1 ',1,   5,  16,     9.891,     2.802,     0.000,     0.000,     0.000,     0.000,   1
  5141,'2 ',1,   5,  16,    35.493,    10.056,     0.000,     0.000,     0.000,     0.000,   1
  5142,'1 ',1,   5,  13,    15.534,     4.401,     0.000,     0.000,     0.000,     0.000,   1
  5143,'1 ',1,   5,  17,    45.849,    12.991,     0.000,     0.000,     0.000,     0.000,   1
  5143,'2 ',1,   5,  17,    41.598,    11.786,     0.000,     0.000,     0.000,     0.000,   1
  5144,'1 ',1,   5,  13,    73.428,    20.805,     0.000,     0.000,     0.000,     0.000,   1
  5145,'1 ',1,   5,  17,   117.855,    33.392,     0.000,     0.000,     0.000,     0.000,   1
  5146,'1 ',1,   5,  16,    90.753,    25.713,     0.000,     0.000,     0.000,     0.000,   1
  5147,'1 ',1,   5,  16,   108.117,    30.633,     0.000,     0.000,     0.000,     0.000,   1
  5148,'1 ',1,   5,  17,    83.406,    23.632,     0.000,     0.000,     0.000,     0.000,   1
  5149,'1 ',1,   5,  16,    91.449,    25.911,     0.000,     0.000,     0.000,     0.000,   1
  5150,'1 ',1,   5,  12,     0.438,     0.124,     0.000,     0.000,     0.000,     0.000,   1
  5150,'2 ',1,   5,  12,     1.263,     0.358,     0.000,     0.000,     0.000,     0.000,   1
  5150,'3 ',1,   5,  12,     2.412,     0.683,     0.000,     0.000,     0.000,     0.000,   1
  5151,'1 ',1,   5,  18,     5.331,     1.510,     0.000,     0.000,     0.000,     0.000,   1
  5152,'1 ',1,   5,  16,    60.984,    17.279,     0.000,     0.000,     0.000,     0.000,   1
  5153,'1 ',1,   5,  12,    15.981,     4.528,     0.000,     0.000,     0.000,     0.000,   1
  5154,'1 ',1,   5,  18,     4.803,     1.361,     0.000,     0.000,     0.000,     0.000,   1
  5154,'2 ',1,   5,  18,    10.776,     3.053,     0.000,     0.000,     0.000,     0.000,   1
  5155,'1 ',1,   5,  12,     3.705,     1.050,     0.000,     0.000,     0.000,     0.000,   1
  5156,'1 ',1,   5,  15,     6.216,     1.761,     0.000,     0.000,     0.000,     0.000,   1
  5157,'1 ',1,   5,  17,   146.631,    41.545,     0.000,     0.000,     0.000,     0.000,   1
  5158,'1 ',1,   5,  16,   168.195,    47.655,     0.000,     0.000,     0.000,     0.000,   1
  5159,'1 ',1,   5,  13,     7.716,     2.186,     0.000,     0.000,     0.000,     0.000,   1
  5159,'2 ',1,   5,  13,     6.828,     1.935,     0.000,     0.000,     0.000,     0.000,   1
  5160,'1 ',1,   5,  17,    59.346,    16.815,     0.000,     0.000,     0.000,     0.000,   1
  5161,'1 ',1,   5,  16,   199.653,    56.568,     0.000,     0.000,     0.000,     0.000,   1
  5162,'1 ',1,   5,  14,     6.693,     1.896,     0.000,     0.000,     0.000,     0.000,   1
  5163,'1 ',1,   5,  13,    15.153,     4.293,     0.000,     0.000,     0.000,     0.000,   1
  5165,'1 ',1,   5,  17,    55.530,    15.733,     0.000,     0.000,     0.000,     0.000,   1
  5168,'1 ',1,   5,  16,   125.673,    35.607,     0.000,     0.000,     0.000,     0.000,   1
  5171,'1 ',1,   5,  14,     1.065,     0.302,     0.000,     0.000,     0.000,     0.000,   1
  5172,'1 ',1,   5,  12,    74.238,    21.034,     0.000,     0.000,     0.000,     0.000,   1
  5173,'1 ',1,   5,  16,   136.356,    38.634,     0.000,     0.000,     0.000,     0.000,   1
  5174,'1 ',1,   5,  14,     2.757,     0.781,     0.000,     0.000,     0.000,     0.000,   1
  5174,'2 ',1,   5,  14,     1.566,     0.444,     0.000,     0.000,     0.000,     0.000,   1
  5175,'1 ',1,   5,  17,   118.668,    33.623,     0.000,     0.000,     0.000,     0.000,   1
  5176,'1 ',1,   5,  12,     7.302,     2.069,     0.000,     0.000,     0.000,     0.000,   1
  5177,'1 ',1,   5,  17,    91.380,    25.891,     0.000,     0.000,     0.000,     0.000,   1
  5178,'1 ',1,   5,  16,    83.958,    23.788,     0.000,     0.000,     0.000,     0.000,   1
  5180,'1 ',1,   5,  14,     3.966,     1.124,     0.000,     0.000,     0.000,     0.000,   1
  5180,'2 ',1,   5,  14,    84.396,    23.912,     0.000,     0.000,     0.000,     0.000,   1
  5181,'1 ',1,   5,  16,   178.218,    50.495,     0.000,     0.000,     0.000,     0.000,   1
  5182,'1 ',1,   5,  13,     3.822,     1.083,     0.000,     0.000,     0.000,     0.000,   1
  5183,'1 ',1,   5,  16,   139.092,    39.409,     0.000,     0.000,     0.000,     0.000,   1
  5184,'1 ',1,   5,  17,     6.009,     1.703,     0.000,     0.000,     0.000,     0.000,   1
  5184,'2 ',1,   5,  17,    74.223,    21.030,     0.000,     0.000,     0.000,     0.000,   1
  5185,'1 ',1,   5,  17,    25.716,     7.286,     0.000,     0.000,     0.000,     0.000,   1
  5186,'1 ',1,   5,  17,    24.981,     7.078,     0.000,     0.000,     0.000,     0.000,   1
  5187,'1 ',1,   5,  12,    15.408,     4.366,     0.000,     0.000,     0.000,     0.000,   1
  5188,'1 ',1,   5,  16,    64.821,    18.366,     0.000,     0.000,     0.000,     0.000,   1
  5189,'1 ',1,   5,  16,    78.837,    22.337,     0.000,     0.000,     0.000,     0.000,   1
  5190,'1 ',1,   5,  12,     3.375,     0.956,     0.000,     0.000,     0.000,     0.000,   1
  5191,'1 ',1,   5,  18,     7.578,     2.147,     0.000,     0.000,     0.000,     0.000,   1
  5193,'1 ',1,   5,  13,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1
  5193,'2 ',1,   5,  13,   133.470,    37.817,     0.000,     0.000,     0.000,     0.000,   1
  5194,'1 ',1,   5,  17,    59.007,    16.719,     0.000,     0.000,     0.000,     0.000,   1
  5195,'1 ',1,   5,  17,    55.257,    15.656,     0.000,     0.000,     0.000,     0.000,   1
  5199,'1 ',1,   5,  17,    24.333,     6.894,     0.000,     0.000,     0.000,     0.000,   1
  5200,'1 ',1,   5,  12,    66.351,    18.799,     0.000,     0.000,     0.000,     0.000,   1
  5201,'1 ',1,   5,  14,     4.812,     1.363,     0.000,     0.000,     0.000,     0.000,   1
  5202,'1 ',1,   5,  14,     8.640,     2.448,     0.000,     0.000,     0.000,     0.000,   1
  5203,'1 ',1,   5,  16,   147.012,    41.653,     0.000,     0.000,     0.000,     0.000,   1
  5209,'1 ',1,   5,  18,     3.591,     1.017,     0.000,     0.000,     0.000,     0.000,   1
  5210,'1 ',1,   5,  17,    39.636,    11.230,     0.000,     0.000,     0.000,     0.000,   1
  5211,'1 ',1,   5,  14,     6.906,     1.957,     0.000,     0.000,     0.000,     0.000,   1
  5212,'1 ',1,   5,  14,    33.891,     9.602,     0.000,     0.000,     0.000,     0.000,   1
  5213,'1 ',1,   5,  16,    92.100,    26.095,     0.000,     0.000,     0.000,     0.000,   1
  5214,'1 ',1,   5,  16,   102.102,    28.929,     0.000,     0.000,     0.000,     0.000,   1
  5215,'1 ',1,   5,  16,    19.977,     5.660,     0.000,     0.000,     0.000,     0.000,   1
  5216,'1 ',1,   5,  17,    66.582,    18.865,     0.000,     0.000,     0.000,     0.000,   1
  5217,'1 ',1,   5,  17,   100.332,    28.427,     0.000,     0.000,     0.000,     0.000,   1
  5218,'1 ',1,   5,  17,    39.294,    11.133,     0.000,     0.000,     0.000,     0.000,   1
  5219,'1 ',1,   5,  14,    13.347,     3.782,     0.000,     0.000,     0.000,     0.000,   1
  5220,'1 ',1,   5,  17,    40.485,    11.471,     0.000,     0.000,     0.000,     0.000,   1
  5221,'1 ',1,   5,  13,    91.290,    25.866,     0.000,     0.000,     0.000,     0.000,   1
  5222,'1 ',1,   5,  14,    19.806,     5.612,     0.000,     0.000,     0.000,     0.000,   1
  5222,'2 ',1,   5,  14,    13.338,     3.779,     0.000,     0.000,     0.000,     0.000,   1
  5223,'1 ',1,   5,  14,    34.794,     9.858,     0.000,     0.000,     0.000,     0.000,   1
  5224,'1 ',1,   5,  16,   154.872,    43.880,     0.000,     0.000,     0.000,     0.000,   1
  5225,'1 ',1,   5,  16,    13.059,     3.700,     0.000,     0.000,     0.000,     0.000,   1
  5226,'1 ',1,   5,  15,     5.490,     1.555,     0.000,     0.000,     0.000,     0.000,   1
  5227,'1 ',1,   5,  16,    70.881,    20.083,     0.000,     0.000,     0.000,     0.000,   1
  5228,'1 ',1,   5,  16,    81.198,    23.006,     0.000,     0.000,     0.000,     0.000,   1
  5229,'1 ',1,   5,  16,    43.944,    12.451,     0.000,     0.000,     0.000,     0.000,   1
  5230,'1 ',1,   5,  16,    66.372,    18.805,     0.000,     0.000,     0.000,     0.000,   1
  5231,'1 ',1,   5,  18,    14.934,     4.231,     0.000,     0.000,     0.000,     0.000,   1
  5232,'1 ',1,   5,  17,    49.974,    14.159,     0.000,     0.000,     0.000,     0.000,   1
  5233,'1 ',1,   5,  17,    98.775,    27.986,     0.000,     0.000,     0.000,     0.000,   1
  5234,'1 ',1,   5,  16,   142.659,    40.420,     0.000,     0.000,     0.000,     0.000,   1
  5235,'1 ',1,   5,  13,    20.370,     5.771,     0.000,     0.000,     0.000,     0.000,   1
  5244,'1 ',1,   5,  17,    65.130,    18.453,     0.000,     0.000,     0.000,     0.000,   1
  5245,'1 ',1,   5,  17,   138.960,    39.372,     0.000,     0.000,     0.000,     0.000,   1
  5246,'1 ',1,   5,  18,    21.213,     6.010,     0.000,     0.000,     0.000,     0.000,   1
  5247,'1 ',1,   5,  18,     3.261,     0.924,     0.000,     0.000,     0.000,     0.000,   1
  5248,'1 ',1,   5,  17,   101.019,    28.622,     0.000,     0.000,     0.000,     0.000,   1
  5249,'1 ',1,   5,  17,   114.681,    32.493,     0.000,     0.000,     0.000,     0.000,   1
  5250,'1 ',1,   5,  16,   165.087,    46.775,     0.000,     0.000,     0.000,     0.000,   1
  5251,'1 ',1,   5,  17,   123.123,    34.885,     0.000,     0.000,     0.000,     0.000,   1
  5252,'1 ',1,   5,  16,    80.802,    22.894,     0.000,     0.000,     0.000,     0.000,   1
  5253,'1 ',1,   5,  17,   126.678,    35.892,     0.000,     0.000,     0.000,     0.000,   1
  5254,'1 ',1,   5,  17,    82.944,    23.501,     0.000,     0.000,     0.000,     0.000,   1
  5255,'1 ',1,   5,  12,     9.426,     2.671,     0.000,     0.000,     0.000,     0.000,   1
  5256,'1 ',1,   5,  14,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1
  5257,'1 ',1,   5,  14,     9.900,     2.805,     0.000,     0.000,     0.000,     0.000,   1
  5258,'1 ',1,   5,  16,   100.188,    28.387,     0.000,     0.000,     0.000,     0.000,   1
  5259,'1 ',1,   5,  16,     9.210,     2.609,     0.000,     0.000,     0.000,     0.000,   1
  5264,'1 ',1,   5,  15,    12.126,     3.436,     0.000,     0.000,     0.000,     0.000,   1
  5265,'1 ',1,   5,  17,   103.941,    29.450,     0.000,     0.000,     0.000,     0.000,   1
  5266,'1 ',1,   5,  17,   136.119,    38.567,     0.000,     0.000,     0.000,     0.000,   1
  5267,'1 ',1,   5,  13,     2.886,     0.818,     0.000,     0.000,     0.000,     0.000,   1
  5267,'2 ',1,   5,  13,    27.921,     7.911,     0.000,     0.000,     0.000,     0.000,   1
  5267,'3 ',1,   5,  13,     8.511,     2.411,     0.000,     0.000,     0.000,     0.000,   1
  5268,'1 ',1,   5,  16,    32.232,     9.132,     0.000,     0.000,     0.000,     0.000,   1
  5269,'1 ',1,   5,  17,    86.958,    24.638,     0.000,     0.000,     0.000,     0.000,   1
  5270,'1 ',1,   5,  13,     3.045,     0.863,     0.000,     0.000,     0.000,     0.000,   1
  5270,'2 ',1,   5,  13,    19.362,     5.486,     0.000,     0.000,     0.000,     0.000,   1
  5271,'1 ',1,   5,  13,    10.005,     2.835,     0.000,     0.000,     0.000,     0.000,   1
  5272,'1 ',1,   5,  16,     8.310,     2.355,     0.000,     0.000,     0.000,     0.000,   1
  5272,'2 ',1,   5,  16,    10.518,     2.980,     0.000,     0.000,     0.000,     0.000,   1
  5273,'1 ',1,   5,  17,   115.998,    32.866,     0.000,     0.000,     0.000,     0.000,   1
  5274,'1 ',1,   5,  16,    11.868,     3.363,     0.000,     0.000,     0.000,     0.000,   1
  5275,'1 ',1,   5,  14,     4.752,     1.346,     0.000,     0.000,     0.000,     0.000,   1
  5276,'1 ',1,   5,  14,    10.542,     2.987,     0.000,     0.000,     0.000,     0.000,   1
  5277,'1 ',1,   5,  16,   104.802,    29.694,     0.000,     0.000,     0.000,     0.000,   1
  5278,'1 ',1,   5,  13,    50.691,    14.362,     0.000,     0.000,     0.000,     0.000,   1
  5280,'1 ',1,   5,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  5280,'2 ',1,   5,  13,    94.635,    26.813,     0.000,     0.000,     0.000,     0.000,   1
  5284,'1 ',1,   5,  16,    44.646,    12.650,     0.000,     0.000,     0.000,     0.000,   1
  5285,'1 ',1,   5,  12,    10.152,     2.876,     0.000,     0.000,     0.000,     0.000,   1
  5286,'1 ',1,   5,  18,    27.000,     7.650,     0.000,     0.000,     0.000,     0.000,   1
  5286,'2 ',1,   5,  18,     2.541,     0.720,     0.000,     0.000,     0.000,     0.000,   1
  5286,'3 ',1,   5,  18,     0.636,     0.180,     0.000,     0.000,     0.000,     0.000,   1
  5287,'1 ',1,   5,  17,    15.159,     4.295,     0.000,     0.000,     0.000,     0.000,   1
  5287,'2 ',1,   5,  17,    90.807,    25.729,     0.000,     0.000,     0.000,     0.000,   1
  5287,'3 ',1,   5,  17,    80.814,    22.897,     0.000,     0.000,     0.000,     0.000,   1
  5288,'1 ',1,   5,  16,    13.611,     3.856,     0.000,     0.000,     0.000,     0.000,   1
  5289,'1 ',1,   5,  16,    69.759,    19.765,     0.000,     0.000,     0.000,     0.000,   1
  5290,'1 ',1,   5,  18,    30.345,     8.598,     0.000,     0.000,     0.000,     0.000,   1
  5291,'1 ',1,   5,  17,   144.174,    40.849,     0.000,     0.000,     0.000,     0.000,   1
  5292,'1 ',1,   5,  17,    62.052,    17.581,     0.000,     0.000,     0.000,     0.000,   1
  5293,'1 ',1,   5,  18,    62.967,    17.841,     0.000,     0.000,     0.000,     0.000,   1
  5294,'1 ',1,   5,  16,   111.156,    31.494,     0.000,     0.000,     0.000,     0.000,   1
  5296,'1 ',1,   5,  16,   102.324,    28.992,     0.000,     0.000,     0.000,     0.000,   1
  5305,'1 ',1,   5,  16,   189.420,    53.669,     0.000,     0.000,     0.000,     0.000,   1
  5306,'1 ',1,   5,  17,    40.806,    11.562,     0.000,     0.000,     0.000,     0.000,   1
  5307,'1 ',1,   5,  16,   143.556,    40.674,     0.000,     0.000,     0.000,     0.000,   1
  5308,'1 ',1,   5,  16,    15.354,     4.350,     0.000,     0.000,     0.000,     0.000,   1
  5309,'1 ',1,   5,  16,    98.850,    28.008,     0.000,     0.000,     0.000,     0.000,   1
  5310,'1 ',1,   5,  17,    69.993,    19.831,     0.000,     0.000,     0.000,     0.000,   1
  5311,'1 ',1,   5,  16,    40.959,    11.605,     0.000,     0.000,     0.000,     0.000,   1
  5312,'1 ',1,   5,  17,    81.810,    23.179,     0.000,     0.000,     0.000,     0.000,   1
  5313,'1 ',1,   5,  16,    16.122,     4.568,     0.000,     0.000,     0.000,     0.000,   1
  5314,'1 ',1,   5,  13,    11.988,     3.397,     0.000,     0.000,     0.000,     0.000,   1
  5315,'1 ',1,   5,  17,    31.737,     8.992,     0.000,     0.000,     0.000,     0.000,   1
  5316,'1 ',1,   5,  16,   176.190,    49.920,     0.000,     0.000,     0.000,     0.000,   1
  5323,'1 ',1,   5,  17,   219.438,    62.174,     0.000,     0.000,     0.000,     0.000,   1
  5327,'1 ',1,   5,  14,     4.014,     1.137,     0.000,     0.000,     0.000,     0.000,   1
  5328,'1 ',1,   5,  13,     0.324,     0.092,     0.000,     0.000,     0.000,     0.000,   1
  5328,'2 ',1,   5,  13,     5.334,     1.511,     0.000,     0.000,     0.000,     0.000,   1
  5328,'3 ',1,   5,  13,     7.980,     2.261,     0.000,     0.000,     0.000,     0.000,   1
  5329,'1 ',1,   5,  16,   148.248,    42.004,     0.000,     0.000,     0.000,     0.000,   1
  5330,'1 ',1,   5,  17,    64.782,    18.355,     0.000,     0.000,     0.000,     0.000,   1
  5331,'1 ',1,   5,  16,    26.355,     7.467,     0.000,     0.000,     0.000,     0.000,   1
  5332,'1 ',1,   5,  17,    85.122,    24.118,     0.000,     0.000,     0.000,     0.000,   1
  5333,'1 ',1,   5,  14,   108.123,    30.635,     0.000,     0.000,     0.000,     0.000,   1
  5334,'1 ',1,   5,  15,    23.946,     6.785,     0.000,     0.000,     0.000,     0.000,   1
  5335,'1 ',1,   5,  17,   166.707,    47.234,     0.000,     0.000,     0.000,     0.000,   1
  5336,'1 ',1,   5,  16,    74.136,    21.005,     0.000,     0.000,     0.000,     0.000,   1
  5337,'1 ',1,   5,  12,    18.783,     5.322,     0.000,     0.000,     0.000,     0.000,   1
  5338,'1 ',1,   5,  18,    80.256,    22.739,     0.000,     0.000,     0.000,     0.000,   1
  5339,'1 ',1,   5,  17,    80.007,    22.669,     0.000,     0.000,     0.000,     0.000,   1
  5340,'1 ',1,   5,  16,    28.944,     8.201,     0.000,     0.000,     0.000,     0.000,   1
  5340,'2 ',1,   5,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  5340,'3 ',1,   5,  16,     4.998,     1.416,     0.000,     0.000,     0.000,     0.000,   1
  5341,'1 ',1,   5,  17,    38.700,    10.965,     0.000,     0.000,     0.000,     0.000,   1
  5344,'1 ',1,   5,  16,    94.713,    26.835,     0.000,     0.000,     0.000,     0.000,   1
  5345,'1 ',1,   5,  14,    33.117,     9.383,     0.000,     0.000,     0.000,     0.000,   1
  5346,'1 ',1,   5,  17,    91.302,    25.869,     0.000,     0.000,     0.000,     0.000,   1
  5347,'1 ',1,   5,  15,    18.681,     5.293,     0.000,     0.000,     0.000,     0.000,   1
  5348,'1 ',1,   5,  14,     9.252,     2.621,     0.000,     0.000,     0.000,     0.000,   1
  5349,'1 ',1,   5,  16,    60.828,    17.235,     0.000,     0.000,     0.000,     0.000,   1
  5351,'1 ',1,   5,  16,   174.282,    49.380,     0.000,     0.000,     0.000,     0.000,   1
  5352,'1 ',1,   5,  16,    41.841,    11.855,     0.000,     0.000,     0.000,     0.000,   1
  5353,'1 ',1,   5,  17,    56.583,    16.032,     0.000,     0.000,     0.000,     0.000,   1
  5354,'1 ',1,   5,  16,    77.724,    22.022,     0.000,     0.000,     0.000,     0.000,   1
  5355,'1 ',1,   5,  14,     5.649,     1.601,     0.000,     0.000,     0.000,     0.000,   1
  5356,'1 ',1,   5,  16,   122.433,    34.689,     0.000,     0.000,     0.000,     0.000,   1
  5357,'1 ',1,   5,  16,    91.041,    25.795,     0.000,     0.000,     0.000,     0.000,   1
  5362,'1 ',1,   5,  12,    33.906,     9.607,     0.000,     0.000,     0.000,     0.000,   1
  5370,'1 ',1,   5,  17,   105.990,    30.031,     0.000,     0.000,     0.000,     0.000,   1
  5371,'1 ',1,   5,  16,    68.997,    19.549,     0.000,     0.000,     0.000,     0.000,   1
  5372,'1 ',1,   5,  16,    39.798,    11.276,     0.000,     0.000,     0.000,     0.000,   1
  5373,'1 ',1,   5,  17,    91.935,    26.048,     0.000,     0.000,     0.000,     0.000,   1
  5373,'2 ',1,   5,  17,    65.055,    18.432,     0.000,     0.000,     0.000,     0.000,   1
  5374,'1 ',1,   5,  16,    69.093,    19.576,     0.000,     0.000,     0.000,     0.000,   1
  5375,'1 ',1,   5,  17,    62.088,    17.592,     0.000,     0.000,     0.000,     0.000,   1
  5376,'1 ',1,   5,  17,    47.847,    13.557,     0.000,     0.000,     0.000,     0.000,   1
  5377,'1 ',1,   5,  13,    57.618,    16.325,     0.000,     0.000,     0.000,     0.000,   1
  5378,'1 ',1,   5,  13,    68.058,    19.283,     0.000,     0.000,     0.000,     0.000,   1
  5379,'1 ',1,   5,  17,   164.733,    46.674,     0.000,     0.000,     0.000,     0.000,   1
  5381,'1 ',1,   5,  14,    79.803,    22.611,     0.000,     0.000,     0.000,     0.000,   1
  5385,'1 ',1,   5,  16,   240.972,    68.275,     0.000,     0.000,     0.000,     0.000,   1
  5386,'1 ',1,   5,  16,    63.546,    18.005,     0.000,     0.000,     0.000,     0.000,   1
  5387,'1 ',1,   5,  17,    77.751,    22.029,     0.000,     0.000,     0.000,     0.000,   1
  5389,'1 ',1,   5,  13,    87.465,    24.782,     0.000,     0.000,     0.000,     0.000,   1
  5392,'1 ',1,   5,  13,     7.494,     2.123,     0.000,     0.000,     0.000,     0.000,   1
  5393,'1 ',1,   5,  13,    14.919,     4.227,     0.000,     0.000,     0.000,     0.000,   1
  5400,'1 ',1,   5,  16,   108.270,    30.676,     0.000,     0.000,     0.000,     0.000,   1
  5402,'1 ',1,   5,  18,    65.967,    18.691,     0.000,     0.000,     0.000,     0.000,   1
  5407,'1 ',1,   5,  18,    21.279,     6.029,     0.000,     0.000,     0.000,     0.000,   1
  5408,'1 ',1,   5,  16,    26.574,     7.529,     0.000,     0.000,     0.000,     0.000,   1
  5409,'1 ',1,   5,  17,    92.556,    26.224,     0.000,     0.000,     0.000,     0.000,   1
  5411,'1 ',1,   5,  13,   120.075,    34.021,     0.000,     0.000,     0.000,     0.000,   1
  5412,'1 ',1,   5,  16,   144.591,    40.967,     0.000,     0.000,     0.000,     0.000,   1
  5420,'1 ',1,   5,  17,    14.673,     4.157,     0.000,     0.000,     0.000,     0.000,   1
  5421,'1 ',1,   5,  16,     2.013,     0.570,     0.000,     0.000,     0.000,     0.000,   1
  5422,'1 ',1,   5,  17,   182.946,    51.835,     0.000,     0.000,     0.000,     0.000,   1
  5425,'1 ',1,   5,  16,     1.404,     0.398,     0.000,     0.000,     0.000,     0.000,   1
  5425,'2 ',1,   5,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  5425,'3 ',1,   5,  16,    51.531,    14.600,     0.000,     0.000,     0.000,     0.000,   1
  5426,'1 ',1,   5,  14,    43.857,    12.426,     0.000,     0.000,     0.000,     0.000,   1
  5427,'1 ',1,   5,  14,    25.308,     7.171,     0.000,     0.000,     0.000,     0.000,   1
  5428,'1 ',1,   5,  17,    85.263,    24.158,     0.000,     0.000,     0.000,     0.000,   1
  5429,'1 ',1,   5,  17,   106.167,    30.081,     0.000,     0.000,     0.000,     0.000,   1
  5430,'1 ',1,   5,  12,    60.588,    17.167,     0.000,     0.000,     0.000,     0.000,   1
  5431,'1 ',1,   5,  16,    84.435,    23.923,     0.000,     0.000,     0.000,     0.000,   1
  5432,'1 ',1,   5,  12,    34.497,     9.774,     0.000,     0.000,     0.000,     0.000,   1
  5432,'2 ',1,   5,  12,     7.521,     2.131,     0.000,     0.000,     0.000,     0.000,   1
  5433,'1 ',1,   5,  17,   116.979,    33.144,     0.000,     0.000,     0.000,     0.000,   1
  5434,'1 ',1,   5,  17,     9.960,     2.822,     0.000,     0.000,     0.000,     0.000,   1
  5435,'1 ',1,   5,  12,     4.497,     1.274,     0.000,     0.000,     0.000,     0.000,   1
  5436,'1 ',1,   5,  16,    72.888,    20.652,     0.000,     0.000,     0.000,     0.000,   1
  5437,'1 ',1,   5,  13,     9.015,     2.554,     0.000,     0.000,     0.000,     0.000,   1
  5438,'1 ',1,   5,  17,    50.244,    14.236,     0.000,     0.000,     0.000,     0.000,   1
  5439,'1 ',1,   5,  14,   113.898,    32.271,     0.000,     0.000,     0.000,     0.000,   1
  5440,'1 ',1,   5,  17,   167.118,    47.350,     0.000,     0.000,     0.000,     0.000,   1
  5441,'1 ',1,   5,  17,   145.182,    41.135,     0.000,     0.000,     0.000,     0.000,   1
  5442,'1 ',1,   5,  17,    43.716,    12.386,     0.000,     0.000,     0.000,     0.000,   1
  5443,'1 ',1,   5,  17,    52.338,    14.829,     0.000,     0.000,     0.000,     0.000,   1
  5446,'1 ',1,   5,  13,    40.662,    11.521,     0.000,     0.000,     0.000,     0.000,   1
  5447,'1 ',1,   5,  17,    20.292,     5.749,     0.000,     0.000,     0.000,     0.000,   1
  5447,'2 ',1,   5,  17,   134.172,    38.015,     0.000,     0.000,     0.000,     0.000,   1
  5449,'1 ',1,   5,  17,   266.988,    75.647,     0.000,     0.000,     0.000,     0.000,   1
  5450,'1 ',1,   5,  16,    17.097,     4.844,     0.000,     0.000,     0.000,     0.000,   1
  5452,'1 ',1,   5,  13,   106.602,    30.204,     0.000,     0.000,     0.000,     0.000,   1
  5453,'1 ',1,   5,  17,    14.643,     4.149,     0.000,     0.000,     0.000,     0.000,   1
  5453,'2 ',1,   5,  17,    53.277,    15.095,     0.000,     0.000,     0.000,     0.000,   1
  5454,'1 ',1,   5,  16,    47.760,    13.532,     0.000,     0.000,     0.000,     0.000,   1
  5455,'1 ',1,   5,  12,     9.468,     2.683,     0.000,     0.000,     0.000,     0.000,   1
  5456,'1 ',1,   5,  15,     5.718,     1.620,     0.000,     0.000,     0.000,     0.000,   1
  5456,'2 ',1,   5,  15,     6.900,     1.955,     0.000,     0.000,     0.000,     0.000,   1
  5457,'1 ',1,   5,  17,    68.244,    19.336,     0.000,     0.000,     0.000,     0.000,   1
  5457,'2 ',1,   5,  17,    35.292,     9.999,     0.000,     0.000,     0.000,     0.000,   1
  5460,'1 ',1,   5,  13,    14.157,     4.011,     0.000,     0.000,     0.000,     0.000,   1
  5461,'1 ',1,   5,  13,    72.804,    20.628,     0.000,     0.000,     0.000,     0.000,   1
  5462,'1 ',1,   5,  16,    86.046,    24.380,     0.000,     0.000,     0.000,     0.000,   1
  5463,'1 ',1,   5,  17,   160.326,    45.426,     0.000,     0.000,     0.000,     0.000,   1
  5465,'1 ',1,   5,  16,   218.169,    61.815,     0.000,     0.000,     0.000,     0.000,   1
  5466,'1 ',1,   5,  13,     7.437,     2.107,     0.000,     0.000,     0.000,     0.000,   1
  5467,'1 ',1,   5,  16,    28.227,     7.998,     0.000,     0.000,     0.000,     0.000,   1
  5468,'1 ',1,   5,  17,    42.129,    11.937,     0.000,     0.000,     0.000,     0.000,   1
  5469,'1 ',1,   5,  17,     8.499,     2.408,     0.000,     0.000,     0.000,     0.000,   1
  5470,'1 ',1,   5,  13,    70.518,    19.980,     0.000,     0.000,     0.000,     0.000,   1
  5471,'1 ',1,   5,  12,     1.443,     0.409,     0.000,     0.000,     0.000,     0.000,   1
  5472,'1 ',1,   5,  15,     4.566,     1.294,     0.000,     0.000,     0.000,     0.000,   1
  5473,'1 ',1,   5,  18,     2.256,     0.639,     0.000,     0.000,     0.000,     0.000,   1
  5473,'2 ',1,   5,  18,     1.770,     0.501,     0.000,     0.000,     0.000,     0.000,   1
  5474,'1 ',1,   5,  14,     3.111,     0.881,     0.000,     0.000,     0.000,     0.000,   1
  5475,'1 ',1,   5,  17,    59.277,    16.795,     0.000,     0.000,     0.000,     0.000,   1
  5476,'1 ',1,   5,  14,    10.974,     3.109,     0.000,     0.000,     0.000,     0.000,   1
  5477,'1 ',1,   5,  13,    79.032,    22.392,     0.000,     0.000,     0.000,     0.000,   1
  5478,'1 ',1,   5,  17,   137.940,    39.083,     0.000,     0.000,     0.000,     0.000,   1
  5480,'1 ',1,   5,  17,   179.232,    50.782,     0.000,     0.000,     0.000,     0.000,   1
  5481,'1 ',1,   5,  17,    58.185,    16.486,     0.000,     0.000,     0.000,     0.000,   1
  5482,'1 ',1,   5,  16,    69.183,    19.602,     0.000,     0.000,     0.000,     0.000,   1
  5483,'1 ',1,   5,  17,    84.627,    23.978,     0.000,     0.000,     0.000,     0.000,   1
  5484,'1 ',1,   5,  15,     0.597,     0.169,     0.000,     0.000,     0.000,     0.000,   1
  5484,'2 ',1,   5,  15,     5.691,     1.612,     0.000,     0.000,     0.000,     0.000,   1
  5485,'1 ',1,   5,  14,     4.689,     1.329,     0.000,     0.000,     0.000,     0.000,   1
  6001,'1 ',1,   6,  22,   103.809,    29.413,     0.000,     0.000,     0.000,     0.000,   1
  6002,'1 ',1,   6,  26,    32.478,     9.202,     0.000,     0.000,     0.000,     0.000,   1
  6005,'1 ',1,   6,  25,    75.480,    21.386,     0.000,     0.000,     0.000,     0.000,   1
  6011,'1 ',1,   6,  22,     7.191,     2.037,     0.000,     0.000,     0.000,     0.000,   1
  6011,'2 ',1,   6,  22,    16.827,     4.768,     0.000,     0.000,     0.000,     0.000,   1
  6012,'1 ',1,   6,  25,    13.506,     3.827,     0.000,     0.000,     0.000,     0.000,   1
  6013,'1 ',1,   6,  26,     0.705,     0.200,     0.000,     0.000,     0.000,     0.000,   1
  6013,'2 ',1,   6,  26,    94.185,    26.686,     0.000,     0.000,     0.000,     0.000,   1
  6014,'1 ',1,   6,  24,     5.511,     1.561,     0.000,     0.000,     0.000,     0.000,   1
  6015,'1 ',1,   6,  26,    24.765,     7.017,     0.000,     0.000,     0.000,     0.000,   1
  6016,'1 ',1,   6,  26,   176.433,    49.989,     0.000,     0.000,     0.000,     0.000,   1
  6017,'1 ',1,   6,  22,    83.310,    23.605,     0.000,     0.000,     0.000,     0.000,   1
  6018,'1 ',1,   6,  23,     2.460,     0.697,     0.000,     0.000,     0.000,     0.000,   1
  6019,'1 ',1,   6,  23,    59.070,    16.736,     0.000,     0.000,     0.000,     0.000,   1
  6020,'1 ',1,   6,  23,    16.527,     4.683,     0.000,     0.000,     0.000,     0.000,   1
  6023,'1 ',1,   6,  23,   132.885,    37.651,     0.000,     0.000,     0.000,     0.000,   1
  6024,'1 ',1,   6,  23,    84.990,    24.081,     0.000,     0.000,     0.000,     0.000,   1
  6025,'1 ',1,   6,  26,    40.914,    11.592,     0.000,     0.000,     0.000,     0.000,   1
  6025,'2 ',1,   6,  26,    23.718,     6.720,     0.000,     0.000,     0.000,     0.000,   1
  6026,'1 ',1,   6,  26,    22.116,     6.266,     0.000,     0.000,     0.000,     0.000,   1
  6027,'1 ',1,   6,  23,    64.977,    18.410,     0.000,     0.000,     0.000,     0.000,   1
  6028,'1 ',1,   6,  23,   103.347,    29.282,     0.000,     0.000,     0.000,     0.000,   1
  6029,'1 ',1,   6,  24,     1.770,     0.501,     0.000,     0.000,     0.000,     0.000,   1
  6029,'2 ',1,   6,  24,     4.041,     1.145,     0.000,     0.000,     0.000,     0.000,   1
  6029,'3 ',1,   6,  24,     1.170,     0.332,     0.000,     0.000,     0.000,     0.000,   1
  6031,'1 ',1,   6,  24,    29.184,     8.269,     0.000,     0.000,     0.000,     0.000,   1
  6032,'1 ',1,   6,  23,    36.402,    10.314,     0.000,     0.000,     0.000,     0.000,   1
  6035,'1 ',1,   6,  23,   206.367,    58.471,     0.000,     0.000,     0.000,     0.000,   1
  6037,'1 ',1,   6,  22,   147.528,    41.800,     0.000,     0.000,     0.000,     0.000,   1
  6040,'1 ',1,   6,  23,    80.784,    22.889,     0.000,     0.000,     0.000,     0.000,   1
  6043,'1 ',1,   6,  26,   148.305,    42.020,     0.000,     0.000,     0.000,     0.000,   1
  6044,'1 ',1,   6,  26,    18.297,     5.184,     0.000,     0.000,     0.000,     0.000,   1
  6047,'1 ',1,   6,  26,   149.853,    42.458,     0.000,     0.000,     0.000,     0.000,   1
  6055,'1 ',1,   6,  26,     4.926,     1.396,     0.000,     0.000,     0.000,     0.000,   1
  6058,'1 ',1,   6,  22,   178.638,    50.614,     0.000,     0.000,     0.000,     0.000,   1
  6059,'1 ',1,   6,  26,     3.435,     0.973,     0.000,     0.000,     0.000,     0.000,   1
  6060,'1 ',1,   6,  26,    74.532,    21.117,     0.000,     0.000,     0.000,     0.000,   1
  6061,'1 ',1,   6,  23,   147.903,    41.906,     0.000,     0.000,     0.000,     0.000,   1
  6064,'1 ',1,   6,  25,    82.476,    23.368,     0.000,     0.000,     0.000,     0.000,   1
  6065,'1 ',1,   6,  23,    14.856,     4.209,     0.000,     0.000,     0.000,     0.000,   1
  6091,'1 ',1,   6,  23,    37.806,    10.712,     0.000,     0.000,     0.000,     0.000,   1
  6092,'1 ',1,   6,  24,    35.661,    10.104,     0.000,     0.000,     0.000,     0.000,   1
  6093,'1 ',1,   6,  22,    40.539,    11.486,     0.000,     0.000,     0.000,     0.000,   1
  6094,'1 ',1,   6,  22,    67.980,    19.261,     0.000,     0.000,     0.000,     0.000,   1
  6095,'1 ',1,   6,  23,    68.373,    19.372,     0.000,     0.000,     0.000,     0.000,   1
  6096,'1 ',1,   6,  24,    25.779,     7.304,     0.000,     0.000,     0.000,     0.000,   1
  6097,'1 ',1,   6,  26,   105.360,    29.852,     0.000,     0.000,     0.000,     0.000,   1
  6098,'1 ',1,   6,  23,   132.216,    37.461,     0.000,     0.000,     0.000,     0.000,   1
  6099,'1 ',1,   6,  26,    21.378,     6.057,     0.000,     0.000,     0.000,     0.000,   1
  6100,'1 ',1,   6,  22,    37.713,    10.685,     0.000,     0.000,     0.000,     0.000,   1
  6103,'1 ',1,   6,  25,     2.727,     0.773,     0.000,     0.000,     0.000,     0.000,   1
  6103,'2 ',1,   6,  25,    31.482,     8.920,     0.000,     0.000,     0.000,     0.000,   1
  6109,'1 ',1,   6,  25,     9.138,     2.589,     0.000,     0.000,     0.000,     0.000,   1
  6109,'2 ',1,   6,  25,     5.298,     1.501,     0.000,     0.000,     0.000,     0.000,   1
  6112,'1 ',1,   6,  26,    16.161,     4.579,     0.000,     0.000,     0.000,     0.000,   1
  6113,'1 ',1,   6,  23,    20.523,     5.815,     0.000,     0.000,     0.000,     0.000,   1
  6114,'1 ',1,   6,  26,    70.542,    19.987,     0.000,     0.000,     0.000,     0.000,   1
  6115,'1 ',1,   6,  22,   131.130,    37.154,     0.000,     0.000,     0.000,     0.000,   1
  6116,'1 ',1,   6,  23,     3.870,     1.096,     0.000,     0.000,     0.000,     0.000,   1
  6116,'2 ',1,   6,  23,    52.983,    15.012,     0.000,     0.000,     0.000,     0.000,   1
  6117,'1 ',1,   6,  25,    27.201,     7.707,     0.000,     0.000,     0.000,     0.000,   1
  6120,'1 ',1,   6,  23,   195.297,    55.334,     0.000,     0.000,     0.000,     0.000,   1
  6121,'1 ',1,   6,  26,   120.801,    34.227,     0.000,     0.000,     0.000,     0.000,   1
  6122,'1 ',1,   6,  24,    22.707,     6.434,     0.000,     0.000,     0.000,     0.000,   1
  6123,'1 ',1,   6,  23,    45.108,    12.781,     0.000,     0.000,     0.000,     0.000,   1
  6124,'1 ',1,   6,  22,    57.417,    16.268,     0.000,     0.000,     0.000,     0.000,   1
  6125,'1 ',1,   6,  22,     2.592,     0.734,     0.000,     0.000,     0.000,     0.000,   1
  6126,'1 ',1,   6,  23,    50.376,    14.273,     0.000,     0.000,     0.000,     0.000,   1
  6127,'1 ',1,   6,  25,    25.239,     7.151,     0.000,     0.000,     0.000,     0.000,   1
  6128,'1 ',1,   6,  26,    52.803,    14.961,     0.000,     0.000,     0.000,     0.000,   1
  6129,'1 ',1,   6,  26,     1.059,     0.300,     0.000,     0.000,     0.000,     0.000,   1
  6129,'2 ',1,   6,  26,     3.474,     0.984,     0.000,     0.000,     0.000,     0.000,   1
  6129,'3 ',1,   6,  26,     5.322,     1.508,     0.000,     0.000,     0.000,     0.000,   1
  6130,'1 ',1,   6,  23,    13.398,     3.796,     0.000,     0.000,     0.000,     0.000,   1
  6131,'1 ',1,   6,  22,    43.854,    12.425,     0.000,     0.000,     0.000,     0.000,   1
  6132,'1 ',1,   6,  23,    64.737,    18.342,     0.000,     0.000,     0.000,     0.000,   1
  6133,'1 ',1,   6,  25,    10.437,     2.957,     0.000,     0.000,     0.000,     0.000,   1
  6134,'1 ',1,   6,  23,     7.620,     2.159,     0.000,     0.000,     0.000,     0.000,   1
  6135,'1 ',1,   6,  25,    14.658,     4.153,     0.000,     0.000,     0.000,     0.000,   1
  6135,'2 ',1,   6,  25,     7.053,     1.998,     0.000,     0.000,     0.000,     0.000,   1
  6136,'1 ',1,   6,  23,    71.181,    20.168,     0.000,     0.000,     0.000,     0.000,   1
  6137,'1 ',1,   6,  23,    42.180,    11.951,     0.000,     0.000,     0.000,     0.000,   1
  6138,'1 ',1,   6,  26,    27.681,     7.843,     0.000,     0.000,     0.000,     0.000,   1
  6139,'1 ',1,   6,  25,     2.802,     0.794,     0.000,     0.000,     0.000,     0.000,   1
  6139,'2 ',1,   6,  25,     6.804,     1.928,     0.000,     0.000,     0.000,     0.000,   1
  6140,'1 ',1,   6,  23,    11.688,     3.312,     0.000,     0.000,     0.000,     0.000,   1
  6150,'1 ',1,   6,  26,   117.267,    33.226,     0.000,     0.000,     0.000,     0.000,   1
  6151,'1 ',1,   6,  25,    16.143,     4.574,     0.000,     0.000,     0.000,     0.000,   1
  6153,'1 ',1,   6,  26,   107.970,    30.591,     0.000,     0.000,     0.000,     0.000,   1
  6154,'1 ',1,   6,  23,    43.101,    12.212,     0.000,     0.000,     0.000,     0.000,   1
  6155,'1 ',1,   6,  26,    37.017,    10.488,     0.000,     0.000,     0.000,     0.000,   1
  6156,'1 ',1,   6,  23,    52.659,    14.920,     0.000,     0.000,     0.000,     0.000,   1
  6157,'1 ',1,   6,  26,    28.806,     8.162,     0.000,     0.000,     0.000,     0.000,   1
  6158,'1 ',1,   6,  25,     5.637,     1.597,     0.000,     0.000,     0.000,     0.000,   1
  6159,'1 ',1,   6,  22,    91.041,    25.795,     0.000,     0.000,     0.000,     0.000,   1
  6160,'1 ',1,   6,  23,    34.275,     9.711,     0.000,     0.000,     0.000,     0.000,   1
  6160,'2 ',1,   6,  23,    64.002,    18.134,     0.000,     0.000,     0.000,     0.000,   1
  6168,'1 ',1,   6,  26,   138.231,    39.165,     0.000,     0.000,     0.000,     0.000,   1
  6171,'1 ',1,   6,  26,    26.736,     7.575,     0.000,     0.000,     0.000,     0.000,   1
  6171,'2 ',1,   6,  26,    87.021,    24.656,     0.000,     0.000,     0.000,     0.000,   1
  6173,'1 ',1,   6,  24,    35.481,    10.053,     0.000,     0.000,     0.000,     0.000,   1
  6174,'1 ',1,   6,  22,    95.751,    27.129,     0.000,     0.000,     0.000,     0.000,   1
  6175,'1 ',1,   6,  23,    96.600,    27.370,     0.000,     0.000,     0.000,     0.000,   1
  6176,'1 ',1,   6,  23,    45.321,    12.841,     0.000,     0.000,     0.000,     0.000,   1
  6178,'1 ',1,   6,  26,   134.451,    38.094,     0.000,     0.000,     0.000,     0.000,   1
  6179,'1 ',1,   6,  26,    11.850,     3.357,     0.000,     0.000,     0.000,     0.000,   1
  6180,'1 ',1,   6,  22,    34.143,     9.674,     0.000,     0.000,     0.000,     0.000,   1
  6181,'1 ',1,   6,  23,    49.125,    13.919,     0.000,     0.000,     0.000,     0.000,   1
  6182,'1 ',1,   6,  26,    95.832,    27.152,     0.000,     0.000,     0.000,     0.000,   1
  6183,'1 ',1,   6,  25,    26.967,     7.641,     0.000,     0.000,     0.000,     0.000,   1
  6184,'1 ',1,   6,  23,    48.393,    13.711,     0.000,     0.000,     0.000,     0.000,   1
  6185,'1 ',1,   6,  23,    20.838,     5.904,     0.000,     0.000,     0.000,     0.000,   1
  6186,'1 ',1,   6,  23,    39.366,    11.154,     0.000,     0.000,     0.000,     0.000,   1
  6187,'1 ',1,   6,  23,    80.442,    22.792,     0.000,     0.000,     0.000,     0.000,   1
  6189,'1 ',1,   6,  25,     2.934,     0.831,     0.000,     0.000,     0.000,     0.000,   1
  6189,'2 ',1,   6,  25,     4.299,     1.218,     0.000,     0.000,     0.000,     0.000,   1
  6189,'3 ',1,   6,  25,    20.136,     5.705,     0.000,     0.000,     0.000,     0.000,   1
  6190,'1 ',1,   6,  24,    18.465,     5.232,     0.000,     0.000,     0.000,     0.000,   1
  6191,'1 ',1,   6,  22,    16.773,     4.752,     0.000,     0.000,     0.000,     0.000,   1
  6193,'1 ',1,   6,  25,    35.688,    10.112,     0.000,     0.000,     0.000,     0.000,   1
  6194,'1 ',1,   6,  23,    44.424,    12.587,     0.000,     0.000,     0.000,     0.000,   1
  6195,'1 ',1,   6,  25,     0.969,     0.275,     0.000,     0.000,     0.000,     0.000,   1
  6195,'2 ',1,   6,  25,     1.686,     0.478,     0.000,     0.000,     0.000,     0.000,   1
  6196,'1 ',1,   6,  23,    21.276,     6.028,     0.000,     0.000,     0.000,     0.000,   1
  6199,'1 ',1,   6,  26,   239.745,    67.928,     0.000,     0.000,     0.000,     0.000,   1
  6200,'1 ',1,   6,  26,    11.208,     3.176,     0.000,     0.000,     0.000,     0.000,   1
  6200,'2 ',1,   6,  26,    35.073,     9.937,     0.000,     0.000,     0.000,     0.000,   1
  6201,'1 ',1,   6,  26,    39.075,    11.071,     0.000,     0.000,     0.000,     0.000,   1
  6202,'1 ',1,   6,  22,     6.015,     1.704,     0.000,     0.000,     0.000,     0.000,   1
  6202,'2 ',1,   6,  22,    10.614,     3.007,     0.000,     0.000,     0.000,     0.000,   1
  6203,'1 ',1,   6,  26,   117.591,    33.317,     0.000,     0.000,     0.000,     0.000,   1
  6204,'1 ',1,   6,  26,     7.809,     2.213,     0.000,     0.000,     0.000,     0.000,   1
  6205,'1 ',1,   6,  23,   121.953,    34.553,     0.000,     0.000,     0.000,     0.000,   1
  6206,'1 ',1,   6,  25,     2.859,     0.810,     0.000,     0.000,     0.000,     0.000,   1
  6206,'2 ',1,   6,  25,     2.550,     0.722,     0.000,     0.000,     0.000,     0.000,   1
  6206,'3 ',1,   6,  25,    13.425,     3.804,     0.000,     0.000,     0.000,     0.000,   1
  6207,'1 ',1,   6,  23,    29.319,     8.307,     0.000,     0.000,     0.000,     0.000,   1
  6208,'1 ',1,   6,  23,    80.067,    22.686,     0.000,     0.000,     0.000,     0.000,   1
  6208,'2 ',1,   6,  23,    60.897,    17.254,     0.000,     0.000,     0.000,     0.000,   1
  6209,'1 ',1,   6,  26,     1.773,     0.502,     0.000,     0.000,     0.000,     0.000,   1
  6209,'2 ',1,   6,  26,     5.751,     1.629,     0.000,     0.000,     0.000,     0.000,   1
  6217,'1 ',1,   6,  23,    52.965,    15.007,     0.000,     0.000,     0.000,     0.000,   1
  6218,'1 ',1,   6,  23,    51.243,    14.519,     0.000,     0.000,     0.000,     0.000,   1
  6219,'1 ',1,   6,  23,    63.930,    18.113,     0.000,     0.000,     0.000,     0.000,   1
  6220,'1 ',1,   6,  22,    96.495,    27.340,     0.000,     0.000,     0.000,     0.000,   1
  6221,'1 ',1,   6,  22,     7.305,     2.070,     0.000,     0.000,     0.000,     0.000,   1
  6221,'2 ',1,   6,  22,     1.857,     0.526,     0.000,     0.000,     0.000,     0.000,   1
  6223,'1 ',1,   6,  23,   166.842,    47.272,     0.000,     0.000,     0.000,     0.000,   1
  6224,'1 ',1,   6,  23,   116.673,    33.057,     0.000,     0.000,     0.000,     0.000,   1
  6225,'1 ',1,   6,  26,    85.245,    24.153,     0.000,     0.000,     0.000,     0.000,   1
  6226,'1 ',1,   6,  26,    18.024,     5.107,     0.000,     0.000,     0.000,     0.000,   1
  6227,'1 ',1,   6,  23,   126.351,    35.799,     0.000,     0.000,     0.000,     0.000,   1
  6230,'1 ',1,   6,  22,   191.508,    54.261,     0.000,     0.000,     0.000,     0.000,   1
  6231,'1 ',1,   6,  23,    70.506,    19.977,     0.000,     0.000,     0.000,     0.000,   1
  6232,'1 ',1,   6,  23,    66.630,    18.879,     0.000,     0.000,     0.000,     0.000,   1
  6233,'1 ',1,   6,  23,    65.088,    18.442,     0.000,     0.000,     0.000,     0.000,   1
  6236,'1 ',1,   6,  26,   169.533,    48.034,     0.000,     0.000,     0.000,     0.000,   1
  6237,'1 ',1,   6,  25,     1.878,     0.532,     0.000,     0.000,     0.000,     0.000,   1
  6238,'1 ',1,   6,  23,   134.805,    38.195,     0.000,     0.000,     0.000,     0.000,   1
  6241,'1 ',1,   6,  22,    23.823,     6.750,     0.000,     0.000,     0.000,     0.000,   1
  6241,'2 ',1,   6,  22,   151.911,    43.041,     0.000,     0.000,     0.000,     0.000,   1
  6250,'1 ',1,   6,  22,    86.208,    24.426,     0.000,     0.000,     0.000,     0.000,   1
  6251,'1 ',1,   6,  22,     2.439,     0.691,     0.000,     0.000,     0.000,     0.000,   1
  6251,'2 ',1,   6,  22,    48.807,    13.829,     0.000,     0.000,     0.000,     0.000,   1
  6252,'1 ',1,   6,  23,     2.238,     0.634,     0.000,     0.000,     0.000,     0.000,   1
  6252,'2 ',1,   6,  23,    11.247,     3.187,     0.000,     0.000,     0.000,     0.000,   1
  6253,'1 ',1,   6,  24,     1.809,     0.513,     0.000,     0.000,     0.000,     0.000,   1
  6253,'2 ',1,   6,  24,    11.388,     3.227,     0.000,     0.000,     0.000,     0.000,   1
  6256,'1 ',1,   6,  23,    18.249,     5.171,     0.000,     0.000,     0.000,     0.000,   1
  6261,'1 ',1,   6,  26,    31.176,     8.833,     0.000,     0.000,     0.000,     0.000,   1
  6262,'1 ',1,   6,  23,    28.401,     8.047,     0.000,     0.000,     0.000,     0.000,   1
  6264,'1 ',1,   6,  24,    23.040,     6.528,     0.000,     0.000,     0.000,     0.000,   1
  6264,'2 ',1,   6,  24,    11.928,     3.380,     0.000,     0.000,     0.000,     0.000,   1
  6275,'1 ',1,   6,  26,   110.595,    31.335,     0.000,     0.000,     0.000,     0.000,   1
  6276,'1 ',1,   6,  26,    39.924,    11.312,     0.000,     0.000,     0.000,     0.000,   1
  6278,'1 ',1,   6,  23,     6.813,     1.930,     0.000,     0.000,     0.000,     0.000,   1
  6278,'2 ',1,   6,  23,   128.862,    36.511,     0.000,     0.000,     0.000,     0.000,   1
  6280,'1 ',1,   6,  22,   136.023,    38.540,     0.000,     0.000,     0.000,     0.000,   1
  6281,'1 ',1,   6,  22,    60.450,    17.128,     0.000,     0.000,     0.000,     0.000,   1
  6282,'1 ',1,   6,  23,    26.193,     7.421,     0.000,     0.000,     0.000,     0.000,   1
  6283,'1 ',1,   6,  22,     6.882,     1.950,     0.000,     0.000,     0.000,     0.000,   1
  6284,'1 ',1,   6,  26,     1.071,     0.303,     0.000,     0.000,     0.000,     0.000,   1
  6284,'2 ',1,   6,  26,    70.023,    19.840,     0.000,     0.000,     0.000,     0.000,   1
  6286,'1 ',1,   6,  26,    82.674,    23.424,     0.000,     0.000,     0.000,     0.000,   1
  6288,'1 ',1,   6,  26,   166.542,    47.187,     0.000,     0.000,     0.000,     0.000,   1
  6289,'1 ',1,   6,  23,    73.842,    20.922,     0.000,     0.000,     0.000,     0.000,   1
  6290,'1 ',1,   6,  23,    67.614,    19.157,     0.000,     0.000,     0.000,     0.000,   1
  6291,'1 ',1,   6,  26,    20.565,     5.827,     0.000,     0.000,     0.000,     0.000,   1
  6306,'1 ',1,   6,  23,    54.192,    15.354,     0.000,     0.000,     0.000,     0.000,   1
  6307,'1 ',1,   6,  26,   110.787,    31.390,     0.000,     0.000,     0.000,     0.000,   1
  6307,'2 ',1,   6,  26,    19.944,     5.651,     0.000,     0.000,     0.000,     0.000,   1
  6309,'1 ',1,   6,  26,    41.103,    11.646,     0.000,     0.000,     0.000,     0.000,   1
  6310,'1 ',1,   6,  22,    92.271,    26.143,     0.000,     0.000,     0.000,     0.000,   1
  6311,'1 ',1,   6,  25,     1.413,     0.400,     0.000,     0.000,     0.000,     0.000,   1
  6311,'2 ',1,   6,  25,     1.056,     0.299,     0.000,     0.000,     0.000,     0.000,   1
  6311,'3 ',1,   6,  25,     6.114,     1.732,     0.000,     0.000,     0.000,     0.000,   1
  6312,'1 ',1,   6,  22,    45.675,    12.941,     0.000,     0.000,     0.000,     0.000,   1
  6313,'1 ',1,   6,  23,    26.286,     7.448,     0.000,     0.000,     0.000,     0.000,   1
  6314,'1 ',1,   6,  26,    29.514,     8.362,     0.000,     0.000,     0.000,     0.000,   1
  6319,'1 ',1,   6,  23,    70.221,    19.896,     0.000,     0.000,     0.000,     0.000,   1
  6320,'1 ',1,   6,  22,    47.895,    13.570,     0.000,     0.000,     0.000,     0.000,   1
  6322,'1 ',1,   6,  22,     5.757,     1.631,     0.000,     0.000,     0.000,     0.000,   1
  6322,'2 ',1,   6,  22,    60.309,    17.088,     0.000,     0.000,     0.000,     0.000,   1
  6323,'1 ',1,   6,  26,    33.375,     9.456,     0.000,     0.000,     0.000,     0.000,   1
  6324,'1 ',1,   6,  22,    58.224,    16.497,     0.000,     0.000,     0.000,     0.000,   1
  6325,'1 ',1,   6,  25,     4.743,     1.344,     0.000,     0.000,     0.000,     0.000,   1
  6326,'1 ',1,   6,  25,     1.425,     0.404,     0.000,     0.000,     0.000,     0.000,   1
  6326,'2 ',1,   6,  25,    14.010,     3.969,     0.000,     0.000,     0.000,     0.000,   1
  6327,'1 ',1,   6,  25,     3.333,     0.944,     0.000,     0.000,     0.000,     0.000,   1
  6327,'2 ',1,   6,  25,    14.277,     4.045,     0.000,     0.000,     0.000,     0.000,   1
  6328,'1 ',1,   6,  26,    27.948,     7.919,     0.000,     0.000,     0.000,     0.000,   1
  6329,'1 ',1,   6,  24,     1.788,     0.507,     0.000,     0.000,     0.000,     0.000,   1
  6330,'1 ',1,   6,  23,     5.292,     1.499,     0.000,     0.000,     0.000,     0.000,   1
  6330,'2 ',1,   6,  23,   128.460,    36.397,     0.000,     0.000,     0.000,     0.000,   1
  6331,'1 ',1,   6,  23,    81.324,    23.042,     0.000,     0.000,     0.000,     0.000,   1
  6332,'1 ',1,   6,  26,    73.002,    20.684,     0.000,     0.000,     0.000,     0.000,   1
  6335,'1 ',1,   6,  26,   164.709,    46.668,     0.000,     0.000,     0.000,     0.000,   1
  6336,'1 ',1,   6,  26,    26.067,     7.386,     0.000,     0.000,     0.000,     0.000,   1
  6337,'1 ',1,   6,  26,   121.188,    34.337,     0.000,     0.000,     0.000,     0.000,   1
  6338,'1 ',1,   6,  25,     4.383,     1.242,     0.000,     0.000,     0.000,     0.000,   1
  6338,'2 ',1,   6,  25,     2.271,     0.643,     0.000,     0.000,     0.000,     0.000,   1
  6338,'3 ',1,   6,  25,    26.952,     7.636,     0.000,     0.000,     0.000,     0.000,   1
  6339,'1 ',1,   6,  23,    34.371,     9.738,     0.000,     0.000,     0.000,     0.000,   1
  6340,'1 ',1,   6,  24,    16.107,     4.564,     0.000,     0.000,     0.000,     0.000,   1
  6340,'2 ',1,   6,  24,    13.074,     3.704,     0.000,     0.000,     0.000,     0.000,   1
  6341,'1 ',1,   6,  25,     6.300,     1.785,     0.000,     0.000,     0.000,     0.000,   1
  6344,'1 ',1,   6,  23,   158.796,    44.992,     0.000,     0.000,     0.000,     0.000,   1
  6345,'1 ',1,   6,  23,    17.703,     5.016,     0.000,     0.000,     0.000,     0.000,   1
  6346,'1 ',1,   6,  26,     2.301,     0.652,     0.000,     0.000,     0.000,     0.000,   1
  6351,'1 ',1,   6,  23,    23.865,     6.762,     0.000,     0.000,     0.000,     0.000,   1
  6352,'1 ',1,   6,  26,   121.758,    34.498,     0.000,     0.000,     0.000,     0.000,   1
  6353,'1 ',1,   6,  23,   107.955,    30.587,     0.000,     0.000,     0.000,     0.000,   1
  6355,'1 ',1,   6,  23,   151.818,    43.015,     0.000,     0.000,     0.000,     0.000,   1
  6356,'1 ',1,   6,  26,   135.921,    38.511,     0.000,     0.000,     0.000,     0.000,   1
  6357,'1 ',1,   6,  26,     1.941,     0.550,     0.000,     0.000,     0.000,     0.000,   1
  6357,'2 ',1,   6,  26,    28.890,     8.185,     0.000,     0.000,     0.000,     0.000,   1
  6358,'1 ',1,   6,  23,    77.988,    22.097,     0.000,     0.000,     0.000,     0.000,   1
  6360,'1 ',1,   6,  23,    38.931,    11.030,     0.000,     0.000,     0.000,     0.000,   1
  7001,'1 ',1,   7,   6,     9.300,     2.635,     0.000,     0.000,     0.000,     0.000,   1
  7004,'1 ',1,   7,   4,   221.916,    62.876,     0.000,     0.000,     0.000,     0.000,   1
  7010,'1 ',1,   7,   5,    15.651,     4.434,     0.000,     0.000,     0.000,     0.000,   1
  7011,'1 ',1,   7,   5,    35.793,    10.141,     0.000,     0.000,     0.000,     0.000,   1
  7012,'1 ',1,   7,   3,     0.939,     0.266,     0.000,     0.000,     0.000,     0.000,   1
  7013,'1 ',1,   7,   5,   138.051,    39.114,     0.000,     0.000,     0.000,     0.000,   1
  7014,'1 ',1,   7,   4,    52.806,    14.962,     0.000,     0.000,     0.000,     0.000,   1
  7016,'1 ',1,   7,   4,    85.563,    24.243,     0.000,     0.000,     0.000,     0.000,   1
  7017,'1 ',1,   7,   3,   135.825,    38.484,     0.000,     0.000,     0.000,     0.000,   1
  7020,'1 ',1,   7,   6,     0.378,     0.107,     0.000,     0.000,     0.000,     0.000,   1
  7020,'2 ',1,   7,   6,    75.006,    21.252,     0.000,     0.000,     0.000,     0.000,   1
  7026,'1 ',1,   7,   4,    26.019,     7.372,     0.000,     0.000,     0.000,     0.000,   1
  7026,'2 ',1,   7,   4,    17.370,     4.922,     0.000,     0.000,     0.000,     0.000,   1
  7027,'1 ',1,   7,   5,   109.221,    30.946,     0.000,     0.000,     0.000,     0.000,   1
  7028,'1 ',1,   7,   3,    77.013,    21.820,     0.000,     0.000,     0.000,     0.000,   1
  7036,'1 ',1,   7,   5,    92.307,    26.154,     0.000,     0.000,     0.000,     0.000,   1
  7039,'1 ',1,   7,   3,   235.503,    66.726,     0.000,     0.000,     0.000,     0.000,   1
  7041,'1 ',1,   7,   4,    93.885,    26.601,     0.000,     0.000,     0.000,     0.000,   1
  7044,'1 ',1,   7,   6,   124.644,    35.316,     0.000,     0.000,     0.000,     0.000,   1
  7049,'1 ',1,   7,   3,   283.146,    80.225,     0.000,     0.000,     0.000,     0.000,   1
  7050,'1 ',1,   7,   5,    72.030,    20.409,     0.000,     0.000,     0.000,     0.000,   1
  7051,'1 ',1,   7,   3,   140.787,    39.890,     0.000,     0.000,     0.000,     0.000,   1
  7052,'1 ',1,   7,   3,   106.662,    30.221,     0.000,     0.000,     0.000,     0.000,   1
  7053,'1 ',1,   7,   3,   105.963,    30.023,     0.000,     0.000,     0.000,     0.000,   1
  7054,'1 ',1,   7,   4,    92.847,    26.307,     0.000,     0.000,     0.000,     0.000,   1
  7055,'1 ',1,   7,   3,    98.076,    27.788,     0.000,     0.000,     0.000,     0.000,   1
  7057,'1 ',1,   7,   5,   106.107,    30.064,     0.000,     0.000,     0.000,     0.000,   1
  7067,'1 ',1,   7,   3,    82.686,    23.428,     0.000,     0.000,     0.000,     0.000,   1
  7069,'1 ',1,   7,   1,    51.162,    14.496,     0.000,     0.000,     0.000,     0.000,   1
  7070,'1 ',1,   7,   4,   101.034,    28.626,     0.000,     0.000,     0.000,     0.000,   1
  7071,'1 ',1,   7,   6,     3.759,     1.065,     0.000,     0.000,     0.000,     0.000,   1
  7072,'1 ',1,   7,   4,   116.418,    32.985,     0.000,     0.000,     0.000,     0.000,   1
  7074,'1 ',1,   7,   2,    69.129,    19.587,     0.000,     0.000,     0.000,     0.000,   1
  7075,'1 ',1,   7,   4,   160.863,    45.578,     0.000,     0.000,     0.000,     0.000,   1
  7084,'1 ',1,   7,   4,   214.740,    60.843,     0.000,     0.000,     0.000,     0.000,   1
  7085,'1 ',1,   7,   2,     4.104,     1.163,     0.000,     0.000,     0.000,     0.000,   1
  7086,'1 ',1,   7,   4,    53.442,    15.142,     0.000,     0.000,     0.000,     0.000,   1
  7087,'1 ',1,   7,   3,    74.217,    21.028,     0.000,     0.000,     0.000,     0.000,   1
  7088,'1 ',1,   7,   3,   101.046,    28.630,     0.000,     0.000,     0.000,     0.000,   1
  7089,'1 ',1,   7,   3,    70.074,    19.854,     0.000,     0.000,     0.000,     0.000,   1
  7090,'1 ',1,   7,   5,    13.800,     3.910,     0.000,     0.000,     0.000,     0.000,   1
  7091,'1 ',1,   7,   3,   210.684,    59.694,     0.000,     0.000,     0.000,     0.000,   1
  7092,'1 ',1,   7,   3,    39.228,    11.115,     0.000,     0.000,     0.000,     0.000,   1
  7093,'1 ',1,   7,   3,   109.155,    30.927,     0.000,     0.000,     0.000,     0.000,   1
  7094,'1 ',1,   7,   3,    76.689,    21.729,     0.000,     0.000,     0.000,     0.000,   1
  7100,'1 ',1,   7,   4,    62.157,    17.611,     0.000,     0.000,     0.000,     0.000,   1
  7101,'1 ',1,   7,   3,   212.511,    60.211,     0.000,     0.000,     0.000,     0.000,   1
  7102,'1 ',1,   7,   5,   118.053,    33.448,     0.000,     0.000,     0.000,     0.000,   1
  7103,'1 ',1,   7,   4,    58.641,    16.615,     0.000,     0.000,     0.000,     0.000,   1
  7106,'1 ',1,   7,   4,    92.070,    26.087,     0.000,     0.000,     0.000,     0.000,   1
  7116,'1 ',1,   7,   1,    12.162,     3.446,     0.000,     0.000,     0.000,     0.000,   1
  7117,'1 ',1,   7,   3,    84.027,    23.808,     0.000,     0.000,     0.000,     0.000,   1
  7118,'1 ',1,   7,   5,   121.152,    34.326,     0.000,     0.000,     0.000,     0.000,   1
  7119,'1 ',1,   7,   4,    49.704,    14.083,     0.000,     0.000,     0.000,     0.000,   1
  7120,'1 ',1,   7,   3,   149.700,    42.415,     0.000,     0.000,     0.000,     0.000,   1
  7123,'1 ',1,   7,   6,     6.627,     1.878,     0.000,     0.000,     0.000,     0.000,   1
  7124,'1 ',1,   7,   3,   164.661,    46.654,     0.000,     0.000,     0.000,     0.000,   1
  7127,'1 ',1,   7,   3,   223.542,    63.337,     0.000,     0.000,     0.000,     0.000,   1
  7128,'1 ',1,   7,   5,    63.942,    18.117,     0.000,     0.000,     0.000,     0.000,   1
  7129,'1 ',1,   7,   6,     3.618,     1.025,     0.000,     0.000,     0.000,     0.000,   1
  7129,'2 ',1,   7,   6,     1.533,     0.434,     0.000,     0.000,     0.000,     0.000,   1
  7132,'1 ',1,   7,   4,    72.753,    20.613,     0.000,     0.000,     0.000,     0.000,   1
  7143,'1 ',1,   7,   5,    59.961,    16.989,     0.000,     0.000,     0.000,     0.000,   1
  7144,'1 ',1,   7,   4,    97.683,    27.677,     0.000,     0.000,     0.000,     0.000,   1
  7145,'1 ',1,   7,   4,    13.833,     3.919,     0.000,     0.000,     0.000,     0.000,   1
  7145,'2 ',1,   7,   4,   129.951,    36.819,     0.000,     0.000,     0.000,     0.000,   1
  7147,'1 ',1,   7,   3,    47.286,    13.398,     0.000,     0.000,     0.000,     0.000,   1
  7148,'1 ',1,   7,   3,    59.457,    16.846,     0.000,     0.000,     0.000,     0.000,   1
  7149,'1 ',1,   7,   6,     2.154,     0.610,     0.000,     0.000,     0.000,     0.000,   1
  7149,'2 ',1,   7,   6,     7.848,     2.224,     0.000,     0.000,     0.000,     0.000,   1
  7149,'3 ',1,   7,   6,     2.247,     0.637,     0.000,     0.000,     0.000,     0.000,   1
  7151,'1 ',1,   7,   5,    44.055,    12.482,     0.000,     0.000,     0.000,     0.000,   1
  7152,'1 ',1,   7,   3,     3.588,     1.017,     0.000,     0.000,     0.000,     0.000,   1
  7153,'1 ',1,   7,   1,     0.183,     0.052,     0.000,     0.000,     0.000,     0.000,   1
  7153,'2 ',1,   7,   1,    21.483,     6.087,     0.000,     0.000,     0.000,     0.000,   1
  7153,'3 ',1,   7,   1,     0.111,     0.031,     0.000,     0.000,     0.000,     0.000,   1
  7153,'4 ',1,   7,   1,     0.519,     0.147,     0.000,     0.000,     0.000,     0.000,   1
  7153,'5 ',1,   7,   1,     3.909,     1.108,     0.000,     0.000,     0.000,     0.000,   1
  7154,'1 ',1,   7,   5,    58.602,    16.604,     0.000,     0.000,     0.000,     0.000,   1
  7155,'1 ',1,   7,   3,    78.411,    22.216,     0.000,     0.000,     0.000,     0.000,   1
  7157,'1 ',1,   7,   5,   163.827,    46.418,     0.000,     0.000,     0.000,     0.000,   1
  7158,'1 ',1,   7,   4,    78.366,    22.204,     0.000,     0.000,     0.000,     0.000,   1
  7161,'1 ',1,   7,   3,   137.541,    38.970,     0.000,     0.000,     0.000,     0.000,   1
  7172,'1 ',1,   7,   2,    91.122,    25.818,     0.000,     0.000,     0.000,     0.000,   1
  7173,'1 ',1,   7,   4,   112.536,    31.885,     0.000,     0.000,     0.000,     0.000,   1
  7174,'1 ',1,   7,   4,    75.456,    21.379,     0.000,     0.000,     0.000,     0.000,   1
  7174,'2 ',1,   7,   4,    49.218,    13.945,     0.000,     0.000,     0.000,     0.000,   1
  7177,'1 ',1,   7,   5,   211.632,    59.962,     0.000,     0.000,     0.000,     0.000,   1
  7178,'1 ',1,   7,   3,   122.490,    34.705,     0.000,     0.000,     0.000,     0.000,   1
  7179,'1 ',1,   7,   3,    58.293,    16.516,     0.000,     0.000,     0.000,     0.000,   1
  7180,'1 ',1,   7,   3,    91.446,    25.910,     0.000,     0.000,     0.000,     0.000,   1
  7181,'1 ',1,   7,   3,   148.980,    42.211,     0.000,     0.000,     0.000,     0.000,   1
  7182,'1 ',1,   7,   3,     2.070,     0.587,     0.000,     0.000,     0.000,     0.000,   1
  7183,'1 ',1,   7,   3,   215.907,    61.174,     0.000,     0.000,     0.000,     0.000,   1
  7185,'1 ',1,   7,   3,   168.927,    47.863,     0.000,     0.000,     0.000,     0.000,   1
  7188,'1 ',1,   7,   3,    76.584,    21.699,     0.000,     0.000,     0.000,     0.000,   1
  7198,'1 ',1,   7,   5,    86.124,    24.402,     0.000,     0.000,     0.000,     0.000,   1
  7201,'1 ',1,   7,   5,   216.792,    61.424,     0.000,     0.000,     0.000,     0.000,   1
  7202,'1 ',1,   7,   5,    35.931,    10.180,     0.000,     0.000,     0.000,     0.000,   1
  7203,'1 ',1,   7,   1,    20.553,     5.823,     0.000,     0.000,     0.000,     0.000,   1
  7213,'1 ',1,   7,   2,    27.309,     7.738,     0.000,     0.000,     0.000,     0.000,   1
  7213,'2 ',1,   7,   2,    41.193,    11.671,     0.000,     0.000,     0.000,     0.000,   1
  7214,'1 ',1,   7,   3,    83.895,    23.770,     0.000,     0.000,     0.000,     0.000,   1
  7215,'1 ',1,   7,   5,   104.883,    29.717,     0.000,     0.000,     0.000,     0.000,   1
  7216,'1 ',1,   7,   3,    92.559,    26.225,     0.000,     0.000,     0.000,     0.000,   1
  7217,'1 ',1,   7,   4,    76.392,    21.644,     0.000,     0.000,     0.000,     0.000,   1
  7218,'1 ',1,   7,   5,    48.108,    13.631,     0.000,     0.000,     0.000,     0.000,   1
  7219,'1 ',1,   7,   1,     1.023,     0.290,     0.000,     0.000,     0.000,     0.000,   1
  7219,'2 ',1,   7,   1,     0.231,     0.065,     0.000,     0.000,     0.000,     0.000,   1
  7220,'1 ',1,   7,   3,   141.273,    40.027,     0.000,     0.000,     0.000,     0.000,   1
  7221,'1 ',1,   7,   3,   169.578,    48.047,     0.000,     0.000,     0.000,     0.000,   1
  7222,'1 ',1,   7,   3,    86.994,    24.648,     0.000,     0.000,     0.000,     0.000,   1
  7223,'1 ',1,   7,   5,    49.623,    14.060,     0.000,     0.000,     0.000,     0.000,   1
  7224,'1 ',1,   7,   3,    30.774,     8.719,     0.000,     0.000,     0.000,     0.000,   1
  7225,'1 ',1,   7,   3,   111.438,    31.574,     0.000,     0.000,     0.000,     0.000,   1
  7226,'1 ',1,   7,   3,    45.255,    12.822,     0.000,     0.000,     0.000,     0.000,   1
  7229,'1 ',1,   7,   3,   285.411,    80.866,     0.000,     0.000,     0.000,     0.000,   1
  7230,'1 ',1,   7,   1,     7.371,     2.088,     0.000,     0.000,     0.000,     0.000,   1
  7231,'1 ',1,   7,   4,    50.847,    14.407,     0.000,     0.000,     0.000,     0.000,   1
  7232,'1 ',1,   7,   2,    42.924,    12.162,     0.000,     0.000,     0.000,     0.000,   1
  7233,'1 ',1,   7,   5,    33.204,     9.408,     0.000,     0.000,     0.000,     0.000,   1
  7234,'1 ',1,   7,   5,    77.307,    21.904,     0.000,     0.000,     0.000,     0.000,   1
  7235,'1 ',1,   7,   3,   151.617,    42.958,     0.000,     0.000,     0.000,     0.000,   1
  7236,'1 ',1,   7,   5,    38.271,    10.843,     0.000,     0.000,     0.000,     0.000,   1
  7237,'1 ',1,   7,   1,    15.090,     4.276,     0.000,     0.000,     0.000,     0.000,   1
  7238,'1 ',1,   7,   4,    47.847,    13.557,     0.000,     0.000,     0.000,     0.000,   1
  7239,'1 ',1,   7,   4,    42.396,    12.012,     0.000,     0.000,     0.000,     0.000,   1
  7240,'1 ',1,   7,   3,   107.688,    30.512,     0.000,     0.000,     0.000,     0.000,   1
  7241,'1 ',1,   7,   3,   104.325,    29.559,     0.000,     0.000,     0.000,     0.000,   1
  7242,'1 ',1,   7,   3,    80.139,    22.706,     0.000,     0.000,     0.000,     0.000,   1
  7243,'1 ',1,   7,   4,    78.708,    22.301,     0.000,     0.000,     0.000,     0.000,   1
  7244,'1 ',1,   7,   3,    38.016,    10.771,     0.000,     0.000,     0.000,     0.000,   1
  7245,'1 ',1,   7,   5,    98.790,    27.990,     0.000,     0.000,     0.000,     0.000,   1
  7246,'1 ',1,   7,   3,   199.506,    56.527,     0.000,     0.000,     0.000,     0.000,   1
  7247,'1 ',1,   7,   1,     6.849,     1.941,     0.000,     0.000,     0.000,     0.000,   1
  7247,'2 ',1,   7,   1,     2.352,     0.666,     0.000,     0.000,     0.000,     0.000,   1
  7248,'1 ',1,   7,   3,   102.897,    29.154,     0.000,     0.000,     0.000,     0.000,   1
  7248,'2 ',1,   7,   3,   117.624,    33.327,     0.000,     0.000,     0.000,     0.000,   1
  7249,'1 ',1,   7,   3,    71.820,    20.349,     0.000,     0.000,     0.000,     0.000,   1
  7250,'1 ',1,   7,   3,    32.622,     9.243,     0.000,     0.000,     0.000,     0.000,   1
  7251,'1 ',1,   7,   5,    35.616,    10.091,     0.000,     0.000,     0.000,     0.000,   1
  7253,'1 ',1,   7,   2,    90.927,    25.763,     0.000,     0.000,     0.000,     0.000,   1
  7254,'1 ',1,   7,   5,    50.130,    14.203,     0.000,     0.000,     0.000,     0.000,   1
  7255,'1 ',1,   7,   3,    58.992,    16.714,     0.000,     0.000,     0.000,     0.000,   1
  7256,'1 ',1,   7,   3,    86.862,    24.611,     0.000,     0.000,     0.000,     0.000,   1
  7257,'1 ',1,   7,   4,   127.149,    36.026,     0.000,     0.000,     0.000,     0.000,   1
  7258,'1 ',1,   7,   3,    42.993,    12.181,     0.000,     0.000,     0.000,     0.000,   1
  7259,'1 ',1,   7,   4,   146.055,    41.382,     0.000,     0.000,     0.000,     0.000,   1
  7260,'1 ',1,   7,   4,   124.635,    35.313,     0.000,     0.000,     0.000,     0.000,   1
  7262,'1 ',1,   7,   1,    72.027,    20.408,     0.000,     0.000,     0.000,     0.000,   1
  7265,'1 ',1,   7,   4,    62.910,    17.824,     0.000,     0.000,     0.000,     0.000,   1
  7271,'1 ',1,   7,   3,    28.449,     8.061,     0.000,     0.000,     0.000,     0.000,   1
  7272,'1 ',1,   7,   3,    45.882,    13.000,     0.000,     0.000,     0.000,     0.000,   1
  7273,'1 ',1,   7,   2,    39.393,    11.161,     0.000,     0.000,     0.000,     0.000,   1
  7275,'1 ',1,   7,   6,     0.363,     0.103,     0.000,     0.000,     0.000,     0.000,   1
  7275,'2 ',1,   7,   6,    41.943,    11.884,     0.000,     0.000,     0.000,     0.000,   1
  7276,'1 ',1,   7,   3,    88.671,    25.123,     0.000,     0.000,     0.000,     0.000,   1
  7277,'1 ',1,   7,   6,    15.993,     4.531,     0.000,     0.000,     0.000,     0.000,   1
  7279,'1 ',1,   7,   4,   148.521,    42.081,     0.000,     0.000,     0.000,     0.000,   1
  7283,'1 ',1,   7,   4,   109.467,    31.016,     0.000,     0.000,     0.000,     0.000,   1
  7290,'1 ',1,   7,   5,    63.765,    18.067,     0.000,     0.000,     0.000,     0.000,   1
  7291,'1 ',1,   7,   5,   101.913,    28.875,     0.000,     0.000,     0.000,     0.000,   1
  7292,'1 ',1,   7,   5,    94.098,    26.661,     0.000,     0.000,     0.000,     0.000,   1
  7293,'1 ',1,   7,   2,    15.945,     4.518,     0.000,     0.000,     0.000,     0.000,   1
  7294,'1 ',1,   7,   4,     1.563,     0.443,     0.000,     0.000,     0.000,     0.000,   1
  7294,'2 ',1,   7,   4,     5.688,     1.612,     0.000,     0.000,     0.000,     0.000,   1
  7295,'1 ',1,   7,   5,   104.370,    29.572,     0.000,     0.000,     0.000,     0.000,   1
  7296,'1 ',1,   7,   3,    93.840,    26.588,     0.000,     0.000,     0.000,     0.000,   1
  7297,'1 ',1,   7,   3,    93.765,    26.567,     0.000,     0.000,     0.000,     0.000,   1
  7298,'1 ',1,   7,   3,   101.235,    28.683,     0.000,     0.000,     0.000,     0.000,   1
  7299,'1 ',1,   7,   1,    18.078,     5.122,     0.000,     0.000,     0.000,     0.000,   1
  7299,'2 ',1,   7,   1,     0.318,     0.090,     0.000,     0.000,     0.000,     0.000,   1
  7300,'1 ',1,   7,   5,    54.354,    15.400,     0.000,     0.000,     0.000,     0.000,   1
  7301,'1 ',1,   7,   4,    69.177,    19.600,     0.000,     0.000,     0.000,     0.000,   1
  7302,'1 ',1,   7,   1,     0.138,     0.039,     0.000,     0.000,     0.000,     0.000,   1
  7302,'2 ',1,   7,   1,    24.291,     6.882,     0.000,     0.000,     0.000,     0.000,   1
  7303,'1 ',1,   7,   1,     6.489,     1.839,     0.000,     0.000,     0.000,     0.000,   1
  7306,'1 ',1,   7,   1,     0.171,     0.048,     0.000,     0.000,     0.000,     0.000,   1
  7306,'2 ',1,   7,   1,     7.518,     2.130,     0.000,     0.000,     0.000,     0.000,   1
  7313,'1 ',1,   7,   2,    86.217,    24.428,     0.000,     0.000,     0.000,     0.000,   1
  7314,'1 ',1,   7,   5,    28.755,     8.147,     0.000,     0.000,     0.000,     0.000,   1
  7315,'1 ',1,   7,   3,    69.312,    19.638,     0.000,     0.000,     0.000,     0.000,   1
  7316,'1 ',1,   7,   3,    63.231,    17.915,     0.000,     0.000,     0.000,     0.000,   1
  7317,'1 ',1,   7,   4,   142.908,    40.491,     0.000,     0.000,     0.000,     0.000,   1
  7318,'1 ',1,   7,   4,   112.164,    31.780,     0.000,     0.000,     0.000,     0.000,   1
  7319,'1 ',1,   7,   5,    30.192,     8.554,     0.000,     0.000,     0.000,     0.000,   1
  7330,'1 ',1,   7,   3,    52.473,    14.867,     0.000,     0.000,     0.000,     0.000,   1
  7330,'2 ',1,   7,   3,   143.580,    40.681,     0.000,     0.000,     0.000,     0.000,   1
  7333,'1 ',1,   7,   4,    29.205,     8.275,     0.000,     0.000,     0.000,     0.000,   1
  7336,'1 ',1,   7,   3,   107.691,    30.512,     0.000,     0.000,     0.000,     0.000,   1
  7337,'1 ',1,   7,   6,    24.561,     6.959,     0.000,     0.000,     0.000,     0.000,   1
  7338,'1 ',1,   7,   4,   109.197,    30.939,     0.000,     0.000,     0.000,     0.000,   1
  7339,'1 ',1,   7,   1,    32.037,     9.077,     0.000,     0.000,     0.000,     0.000,   1
  7340,'1 ',1,   7,   3,    38.637,    10.947,     0.000,     0.000,     0.000,     0.000,   1
  7343,'1 ',1,   7,   3,   184.800,    52.360,     0.000,     0.000,     0.000,     0.000,   1
  7344,'1 ',1,   7,   3,   101.409,    28.733,     0.000,     0.000,     0.000,     0.000,   1
  7345,'1 ',1,   7,   4,    73.371,    20.788,     0.000,     0.000,     0.000,     0.000,   1
  7362,'1 ',1,   7,   3,    56.019,    15.872,     0.000,     0.000,     0.000,     0.000,   1
  7363,'1 ',1,   7,   2,    26.589,     7.534,     0.000,     0.000,     0.000,     0.000,   1
  7364,'1 ',1,   7,   1,    14.268,     4.043,     0.000,     0.000,     0.000,     0.000,   1
  7365,'1 ',1,   7,   4,    80.967,    22.941,     0.000,     0.000,     0.000,     0.000,   1
  7380,'1 ',1,   7,   2,    52.236,    14.800,     0.000,     0.000,     0.000,     0.000,   1
  7381,'1 ',1,   7,   4,    44.331,    12.560,     0.000,     0.000,     0.000,     0.000,   1
  7381,'2 ',1,   7,   4,    50.424,    14.287,     0.000,     0.000,     0.000,     0.000,   1
  7382,'1 ',1,   7,   3,    78.126,    22.136,     0.000,     0.000,     0.000,     0.000,   1
  7383,'1 ',1,   7,   2,    85.593,    24.251,     0.000,     0.000,     0.000,     0.000,   1
  7384,'1 ',1,   7,   3,    66.870,    18.947,     0.000,     0.000,     0.000,     0.000,   1
  7385,'1 ',1,   7,   3,   135.243,    38.319,     0.000,     0.000,     0.000,     0.000,   1
  7386,'1 ',1,   7,   3,   111.801,    31.677,     0.000,     0.000,     0.000,     0.000,   1
  7387,'1 ',1,   7,   4,   160.734,    45.541,     0.000,     0.000,     0.000,     0.000,   1
  7388,'1 ',1,   7,   3,   125.967,    35.691,     0.000,     0.000,     0.000,     0.000,   1
  7391,'1 ',1,   7,   5,    42.843,    12.139,     0.000,     0.000,     0.000,     0.000,   1
  7392,'1 ',1,   7,   4,     0.936,     0.265,     0.000,     0.000,     0.000,     0.000,   1
  7392,'2 ',1,   7,   4,    51.093,    14.476,     0.000,     0.000,     0.000,     0.000,   1
  7393,'1 ',1,   7,   1,     0.393,     0.111,     0.000,     0.000,     0.000,     0.000,   1
  7393,'2 ',1,   7,   1,     6.921,     1.961,     0.000,     0.000,     0.000,     0.000,   1
  7394,'1 ',1,   7,   4,    37.413,    10.600,     0.000,     0.000,     0.000,     0.000,   1
  7395,'1 ',1,   7,   3,    70.416,    19.951,     0.000,     0.000,     0.000,     0.000,   1
  7396,'1 ',1,   7,   3,    25.494,     7.223,     0.000,     0.000,     0.000,     0.000,   1
  7397,'1 ',1,   7,   3,   105.723,    29.955,     0.000,     0.000,     0.000,     0.000,   1
  7398,'1 ',1,   7,   4,    73.587,    20.850,     0.000,     0.000,     0.000,     0.000,   1
  7399,'1 ',1,   7,   3,    56.832,    16.102,     0.000,     0.000,     0.000,     0.000,   1
  7403,'1 ',1,   7,   4,    69.669,    19.740,     0.000,     0.000,     0.000,     0.000,   1
  7404,'1 ',1,   7,   5,    91.677,    25.975,     0.000,     0.000,     0.000,     0.000,   1
  7404,'2 ',1,   7,   5,    86.052,    24.381,     0.000,     0.000,     0.000,     0.000,   1
  7405,'1 ',1,   7,   2,    53.259,    15.090,     0.000,     0.000,     0.000,     0.000,   1
  7408,'1 ',1,   7,   6,    53.661,    15.204,     0.000,     0.000,     0.000,     0.000,   1
  7410,'1 ',1,   7,   3,   215.667,    61.106,     0.000,     0.000,     0.000,     0.000,   1
  7411,'1 ',1,   7,   5,    69.408,    19.666,     0.000,     0.000,     0.000,     0.000,   1
  7412,'1 ',1,   7,   2,     8.589,     2.434,     0.000,     0.000,     0.000,     0.000,   1
  7413,'1 ',1,   7,   1,    42.915,    12.159,     0.000,     0.000,     0.000,     0.000,   1
  7417,'1 ',1,   7,   3,    97.884,    27.734,     0.000,     0.000,     0.000,     0.000,   1
  7418,'1 ',1,   7,   3,    48.222,    13.663,     0.000,     0.000,     0.000,     0.000,   1
  7419,'1 ',1,   7,   4,   106.998,    30.316,     0.000,     0.000,     0.000,     0.000,   1
  7421,'1 ',1,   7,   5,    90.645,    25.683,     0.000,     0.000,     0.000,     0.000,   1
  7424,'1 ',1,   7,   2,   139.881,    39.633,     0.000,     0.000,     0.000,     0.000,   1
  7425,'1 ',1,   7,   3,   105.978,    30.027,     0.000,     0.000,     0.000,     0.000,   1
  7426,'1 ',1,   7,   2,    41.799,    11.843,     0.000,     0.000,     0.000,     0.000,   1
  7427,'1 ',1,   7,   3,   156.453,    44.328,     0.000,     0.000,     0.000,     0.000,   1
  7430,'1 ',1,   7,   2,    46.917,    13.293,     0.000,     0.000,     0.000,     0.000,   1
  7431,'1 ',1,   7,   5,    35.571,    10.078,     0.000,     0.000,     0.000,     0.000,   1
  7432,'1 ',1,   7,   5,    22.941,     6.500,     0.000,     0.000,     0.000,     0.000,   1
  8001,'1 ',1,   8,   7,    10.818,     3.065,     0.000,     0.000,     0.000,     0.000,   1
  8002,'1 ',1,   8,   8,    11.811,     3.346,     0.000,     0.000,     0.000,     0.000,   1
  8003,'1 ',1,   8,   7,    11.985,     3.396,     0.000,     0.000,     0.000,     0.000,   1
  8005,'1 ',1,   8,   8,   102.012,    28.903,     0.000,     0.000,     0.000,     0.000,   1
  8006,'1 ',1,   8,   8,    37.398,    10.596,     0.000,     0.000,     0.000,     0.000,   1
  8007,'1 ',1,   8,   8,    30.066,     8.519,     0.000,     0.000,     0.000,     0.000,   1
  8008,'1 ',1,   8,   8,    39.222,    11.113,     0.000,     0.000,     0.000,     0.000,   1
  8009,'1 ',1,   8,   7,     9.807,     2.779,     0.000,     0.000,     0.000,     0.000,   1
  8010,'1 ',1,   8,   7,     5.394,     1.528,     0.000,     0.000,     0.000,     0.000,   1
  8011,'1 ',1,   8,   7,     0.198,     0.056,     0.000,     0.000,     0.000,     0.000,   1
  8011,'2 ',1,   8,   7,    27.051,     7.664,     0.000,     0.000,     0.000,     0.000,   1
  8012,'1 ',1,   8,   7,     7.602,     2.154,     0.000,     0.000,     0.000,     0.000,   1
  8013,'1 ',1,   8,   8,    60.030,    17.008,     0.000,     0.000,     0.000,     0.000,   1
  8014,'1 ',1,   8,   7,    15.150,     4.293,     0.000,     0.000,     0.000,     0.000,   1
  8015,'1 ',1,   8,   8,    23.928,     6.780,     0.000,     0.000,     0.000,     0.000,   1
  8016,'1 ',1,   8,   7,    69.864,    19.795,     0.000,     0.000,     0.000,     0.000,   1
  8017,'1 ',1,   8,   8,    18.438,     5.224,     0.000,     0.000,     0.000,     0.000,   1
  8019,'1 ',1,   8,   8,   103.119,    29.217,     0.000,     0.000,     0.000,     0.000,   1
  8020,'1 ',1,   8,   8,    17.349,     4.916,     0.000,     0.000,     0.000,     0.000,   1
  8021,'1 ',1,   8,   8,    10.734,     3.041,     0.000,     0.000,     0.000,     0.000,   1
  8022,'1 ',1,   8,   8,     6.885,     1.951,     0.000,     0.000,     0.000,     0.000,   1
  8025,'1 ',1,   8,   8,    50.763,    14.383,     0.000,     0.000,     0.000,     0.000,   1
  8026,'1 ',1,   8,   8,    55.083,    15.607,     0.000,     0.000,     0.000,     0.000,   1
  8027,'1 ',1,   8,   8,    39.375,    11.156,     0.000,     0.000,     0.000,     0.000,   1
  8028,'1 ',1,   8,   8,    24.063,     6.818,     0.000,     0.000,     0.000,     0.000,   1
  8029,'1 ',1,   8,   8,    20.874,     5.914,     0.000,     0.000,     0.000,     0.000,   1
  8029,'2 ',1,   8,   8,     4.779,     1.354,     0.000,     0.000,     0.000,     0.000,   1
  8032,'1 ',1,   8,   7,     3.876,     1.098,     0.000,     0.000,     0.000,     0.000,   1
  8032,'2 ',1,   8,   7,     0.591,     0.167,     0.000,     0.000,     0.000,     0.000,   1
  8032,'3 ',1,   8,   7,    73.494,    20.823,     0.000,     0.000,     0.000,     0.000,   1
  8037,'1 ',1,   8,   7,    11.286,     3.198,     0.000,     0.000,     0.000,     0.000,   1
  8038,'1 ',1,   8,   8,    73.155,    20.727,     0.000,     0.000,     0.000,     0.000,   1
  8039,'1 ',1,   8,   8,    12.609,     3.573,     0.000,     0.000,     0.000,     0.000,   1
  8040,'1 ',1,   8,   8,     8.328,     2.360,     0.000,     0.000,     0.000,     0.000,   1
  8040,'2 ',1,   8,   8,     9.762,     2.766,     0.000,     0.000,     0.000,     0.000,   1
  8041,'1 ',1,   8,   8,    52.773,    14.952,     0.000,     0.000,     0.000,     0.000,   1
  8042,'1 ',1,   8,   8,    27.315,     7.739,     0.000,     0.000,     0.000,     0.000,   1
  8052,'1 ',1,   8,   8,    15.186,     4.303,     0.000,     0.000,     0.000,     0.000,   1
  8053,'1 ',1,   8,   8,    20.958,     5.938,     0.000,     0.000,     0.000,     0.000,   1
  8054,'1 ',1,   8,   7,    16.158,     4.578,     0.000,     0.000,     0.000,     0.000,   1
  8055,'1 ',1,   8,   8,    33.789,     9.574,     0.000,     0.000,     0.000,     0.000,   1
  8056,'1 ',1,   8,   8,    10.554,     2.990,     0.000,     0.000,     0.000,     0.000,   1
  8062,'1 ',1,   8,   8,    10.194,     2.888,     0.000,     0.000,     0.000,     0.000,   1
  8063,'1 ',1,   8,   8,    69.378,    19.657,     0.000,     0.000,     0.000,     0.000,   1
  8064,'1 ',1,   8,   7,    21.228,     6.015,     0.000,     0.000,     0.000,     0.000,   1
  8065,'1 ',1,   8,   7,     6.855,     1.942,     0.000,     0.000,     0.000,     0.000,   1
  8066,'1 ',1,   8,   8,     3.234,     0.916,     0.000,     0.000,     0.000,     0.000,   1
  8072,'1 ',1,   8,   8,     2.889,     0.819,     0.000,     0.000,     0.000,     0.000,   1
  8072,'2 ',1,   8,   8,    67.191,    19.037,     0.000,     0.000,     0.000,     0.000,   1
  8073,'1 ',1,   8,   8,    19.050,     5.398,     0.000,     0.000,     0.000,     0.000,   1
  8081,'1 ',1,   8,   8,    26.052,     7.381,     0.000,     0.000,     0.000,     0.000,   1
  8086,'1 ',1,   8,   7,    21.255,     6.022,     0.000,     0.000,     0.000,     0.000,   1
  8089,'1 ',1,   8,   8,    21.468,     6.083,     0.000,     0.000,     0.000,     0.000,   1
  8090,'1 ',1,   8,   7,    15.207,     4.309,     0.000,     0.000,     0.000,     0.000,   1
  8091,'1 ',1,   8,   7,     7.572,     2.145,     0.000,     0.000,     0.000,     0.000,   1
  8091,'2 ',1,   8,   7,     4.296,     1.217,     0.000,     0.000,     0.000,     0.000,   1
  8092,'1 ',1,   8,   7,     7.107,     2.014,     0.000,     0.000,     0.000,     0.000,   1
  8093,'1 ',1,   8,   8,     4.908,     1.391,     0.000,     0.000,     0.000,     0.000,   1
  8095,'1 ',1,   8,   7,   146.814,    41.597,     0.000,     0.000,     0.000,     0.000,   1
  8096,'1 ',1,   8,   8,    11.166,     3.164,     0.000,     0.000,     0.000,     0.000,   1
  8100,'1 ',1,   8,   8,    41.133,    11.654,     0.000,     0.000,     0.000,     0.000,   1
  8101,'1 ',1,   8,   8,    12.537,     3.552,     0.000,     0.000,     0.000,     0.000,   1
  8102,'1 ',1,   8,   7,     4.761,     1.349,     0.000,     0.000,     0.000,     0.000,   1
  8103,'1 ',1,   8,   7,     8.154,     2.310,     0.000,     0.000,     0.000,     0.000,   1
  8104,'1 ',1,   8,   7,    46.533,    13.184,     0.000,     0.000,     0.000,     0.000,   1
  8106,'1 ',1,   8,   8,     4.623,     1.310,     0.000,     0.000,     0.000,     0.000,   1
  8106,'2 ',1,   8,   8,     7.368,     2.088,     0.000,     0.000,     0.000,     0.000,   1
  8106,'3 ',1,   8,   8,     1.185,     0.336,     0.000,     0.000,     0.000,     0.000,   1
  8106,'4 ',1,   8,   8,     1.833,     0.519,     0.000,     0.000,     0.000,     0.000,   1
  8106,'5 ',1,   8,   8,    84.879,    24.049,     0.000,     0.000,     0.000,     0.000,   1
  8107,'1 ',1,   8,   8,     4.938,     1.399,     0.000,     0.000,     0.000,     0.000,   1
  8107,'2 ',1,   8,   8,     4.272,     1.210,     0.000,     0.000,     0.000,     0.000,   1
  8108,'1 ',1,   8,   8,    43.932,    12.447,     0.000,     0.000,     0.000,     0.000,   1
  8109,'1 ',1,   8,   8,    51.759,    14.665,     0.000,     0.000,     0.000,     0.000,   1
  8110,'1 ',1,   8,   8,    20.409,     5.783,     0.000,     0.000,     0.000,     0.000,   1
  8111,'1 ',1,   8,   8,    87.108,    24.681,     0.000,     0.000,     0.000,     0.000,   1
  8114,'1 ',1,   8,   8,     1.635,     0.463,     0.000,     0.000,     0.000,     0.000,   1
  8114,'2 ',1,   8,   8,    22.779,     6.454,     0.000,     0.000,     0.000,     0.000,   1
  8118,'1 ',1,   8,   7,     0.588,     0.167,     0.000,     0.000,     0.000,     0.000,   1
  8118,'2 ',1,   8,   7,    36.036,    10.210,     0.000,     0.000,     0.000,     0.000,   1
  8119,'1 ',1,   8,   8,     7.686,     2.178,     0.000,     0.000,     0.000,     0.000,   1
  8119,'2 ',1,   8,   8,    40.314,    11.422,     0.000,     0.000,     0.000,     0.000,   1
  8120,'1 ',1,   8,   7,    31.902,     9.039,     0.000,     0.000,     0.000,     0.000,   1
  8121,'1 ',1,   8,   8,    79.164,    22.430,     0.000,     0.000,     0.000,     0.000,   1
  8122,'1 ',1,   8,   7,    29.412,     8.333,     0.000,     0.000,     0.000,     0.000,   1
  8123,'1 ',1,   8,   8,    17.526,     4.966,     0.000,     0.000,     0.000,     0.000,   1
  8124,'1 ',1,   8,   8,    11.547,     3.272,     0.000,     0.000,     0.000,     0.000,   1
  8124,'2 ',1,   8,   8,     8.649,     2.451,     0.000,     0.000,     0.000,     0.000,   1
  8125,'1 ',1,   8,   8,    45.162,    12.796,     0.000,     0.000,     0.000,     0.000,   1
  8132,'1 ',1,   8,   7,    21.930,     6.213,     0.000,     0.000,     0.000,     0.000,   1
  8134,'1 ',1,   8,   8,   111.498,    31.591,     0.000,     0.000,     0.000,     0.000,   1
  8135,'1 ',1,   8,   8,    81.207,    23.009,     0.000,     0.000,     0.000,     0.000,   1
  8136,'1 ',1,   8,   8,    10.050,     2.847,     0.000,     0.000,     0.000,     0.000,   1
  8137,'1 ',1,   8,   8,     5.706,     1.617,     0.000,     0.000,     0.000,     0.000,   1
  8137,'2 ',1,   8,   8,    14.829,     4.202,     0.000,     0.000,     0.000,     0.000,   1
  8137,'3 ',1,   8,   8,     3.786,     1.073,     0.000,     0.000,     0.000,     0.000,   1
  8138,'1 ',1,   8,   8,     6.504,     1.843,     0.000,     0.000,     0.000,     0.000,   1
  8140,'1 ',1,   8,   7,   168.513,    47.745,     0.000,     0.000,     0.000,     0.000,   1
  8141,'1 ',1,   8,   7,    20.943,     5.934,     0.000,     0.000,     0.000,     0.000,   1
  8142,'1 ',1,   8,   8,    22.362,     6.336,     0.000,     0.000,     0.000,     0.000,   1
  8143,'1 ',1,   8,   7,    12.666,     3.589,     0.000,     0.000,     0.000,     0.000,   1
  8143,'2 ',1,   8,   7,    10.278,     2.912,     0.000,     0.000,     0.000,     0.000,   1
  8144,'1 ',1,   8,   7,     0.276,     0.078,     0.000,     0.000,     0.000,     0.000,   1
  8144,'2 ',1,   8,   7,     5.769,     1.635,     0.000,     0.000,     0.000,     0.000,   1
  8145,'1 ',1,   8,   8,     6.156,     1.744,     0.000,     0.000,     0.000,     0.000,   1
  8146,'1 ',1,   8,   8,    49.914,    14.142,     0.000,     0.000,     0.000,     0.000,   1
  8150,'1 ',1,   8,   8,     8.508,     2.411,     0.000,     0.000,     0.000,     0.000,   1
  8151,'1 ',1,   8,   7,    17.379,     4.924,     0.000,     0.000,     0.000,     0.000,   1
  8152,'1 ',1,   8,   7,    46.347,    13.132,     0.000,     0.000,     0.000,     0.000,   1
  8153,'1 ',1,   8,   8,    38.553,    10.923,     0.000,     0.000,     0.000,     0.000,   1
  8154,'1 ',1,   8,   8,    26.313,     7.455,     0.000,     0.000,     0.000,     0.000,   1
  8160,'1 ',1,   8,   7,    90.756,    25.714,     0.000,     0.000,     0.000,     0.000,   1
0 / END OF LOAD DATA, BEGIN GENERATOR DATA
  1004,'1 ',   158.250,   -30.380,    44.940,   -30.380,1.01000,     0,   253.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.000,    63.300,   1,1.0000
  1006,'1 ',    25.730,    -4.940,     7.310,    -4.940,1.00000,     0,    41.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.300,    10.290,   1,1.0000
  1009,'1 ',    61.870,   -11.880,    17.570,   -11.880,1.00000,     0,    99.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.500,    24.750,   1,1.0000
  1011,'1 ',    10.000,     0.000,     0.000,     0.000,1.00000,     0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000
  1021,'1 ',   149.630,   -28.730,    42.490,   -28.730,1.00000,     0,   239.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.500,    59.850,   1,1.0000
  1023,'1 ',   135.000,     0.038,    38.340,   -25.920,1.01000,     0,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000
  1026,'1 ',    93.150,    -6.808,    26.450,   -17.880,1.00000,     0,   149.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.200,    37.260,   1,1.0000
  1033,'1 ',   208.500,   -40.030,    59.210,   -40.030,1.00000,     0,   333.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   278.000,    83.400,   1,1.0000
  1035,'1 ',    67.500,    -9.356,    19.170,   -12.960,1.00000,     0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    27.000,   1,1.0000
  1039,'1 ',   110.630,   -21.007,    31.420,   -21.240,1.00000,     0,   177.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.500,    44.250,   1,1.0000
  1042,'1 ',     0.000,   -10.549,    25.960,   -17.550,1.00000,     0,   146.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   121.900,    36.570,   1,1.0000
  1043,'1 ',    44.100,    -3.764,    12.520,    -8.470,1.00000,     0,    70.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.800,    17.640,   1,1.0000
  1048,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,     0,   390.240,   0.00000,   0.35000,   0.00000,   0.00000,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000
  1049,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,     0,   390.240,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000
  1050,'1 ',    89.400,    -6.971,    45.500,    -9.920,1.00000,     0,   107.280,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  1051,'1 ',    89.400,    -5.069,    45.500,    -9.920,1.00000,     0,   107.280,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  1052,'1 ',    89.400,    -9.920,    45.500,    -9.920,1.00000,     0,   107.280,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  1053,'1 ',     0.000,     0.000,    91.010,   -19.850,1.00000,     0,   214.560,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,   178.800,    53.640,   1,1.0000
  1057,'1 ',     0.000,    -7.656,    25.560,   -17.280,1.00000,     0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   120.000,    36.000,   1,1.0000
  1059,'1 ',     0.000,     0.000,     2.850,    -0.620,1.04000,     0,     6.720,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,     5.600,     1.680,   1,1.0000
  1060,'1 ',     0.000,     0.000,     1.020,    -0.220,1.04000,     0,     2.400,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.600,   1,1.0000
  1062,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,     0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000
  1063,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,     0,   276.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.000,    69.000,   1,1.0000
  1066,'1 ',   106.880,    -3.834,    30.350,   -20.520,1.00000,     0,   171.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   142.500,    42.750,   1,1.0000
  1070,'1 ',   120.380,    17.671,    34.190,   -23.110,1.04000,     0,   192.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.500,    48.150,   1,1.0000
  1072,'1 ',   192.130,    20.926,    97.800,   -21.330,1.01000,     0,   230.560,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1073,'1 ',   192.130,    29.981,    97.800,   -21.330,1.01000,     0,   230.560,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1074,'1 ',   192.130,    25.857,    97.800,   -21.330,1.01000,     0,   230.560,   0.00000,   0.40000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1075,'1 ',   192.130,    25.863,    97.800,   -21.330,1.01000,     0,   230.560,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1076,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,     0,   230.560,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000
  1077,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,     0,   230.560,   0.00000,   0.39000,   0.00000,   0.00000,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000
  1078,'1 ',    95.500,    13.707,    48.610,   -10.600,1.01000,     0,   114.600,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000
  1079,'1 ',    95.500,   -10.600,    48.610,   -10.600,1.01000,     0,   114.600,   0.00000,   0.44000,   0.00000,   0.00000,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000
  1080,'1 ',    95.500,    10.715,    48.610,   -10.600,1.01000,     0,   114.600,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000
  1081,'1 ',     0.000,     0.000,   145.830,   -31.800,1.01000,     0,   343.800,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,   286.500,    85.950,   1,1.0000
  1082,'1 ',   112.500,   -21.600,    31.950,   -21.600,1.00000,     0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  1084,'1 ',    86.620,    24.600,    24.600,   -16.630,1.04000,     0,   138.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.500,    34.650,   1,1.0000
  1088,'1 ',    56.250,    -3.484,    15.970,   -10.800,1.00000,     0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000
  1090,'1 ',   114.370,    24.201,    32.480,   -21.960,1.02000,     0,   183.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.500,    45.750,   1,1.0000
  1090,'2 ',    27.000,     7.670,     7.670,    -5.180,1.02000,     0,    43.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    10.800,   1,1.0000
  2004,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,     0,   470.160,   0.00000,   0.39000,   0.00000,   0.00000,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000
  2005,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,     0,   470.160,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000
  2006,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,     0,   470.160,   0.00000,   0.47000,   0.00000,   0.00000,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000
  2013,'1 ',   150.450,   -28.890,    42.730,   -28.890,1.00000,     0,   240.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.600,    60.180,   1,1.0000
  2019,'1 ',     0.000,    46.430,    46.430,   -31.390,1.04000,     0,   261.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   218.000,    65.400,   1,1.0000
  2023,'1 ',    83.330,     5.955,    42.420,    -9.250,1.02000,     0,   100.000,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,    83.330,    25.000,   1,1.0000
  2024,'1 ',   166.670,     9.389,    84.830,   -18.500,1.02000,     0,   200.000,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   166.670,    50.000,   1,1.0000
  2042,'1 ',    59.700,   -11.460,    16.950,   -11.460,1.01000,     0,    95.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.600,    23.880,   1,1.0000
  2056,'1 ',     0.000,     0.000,     2.800,    -0.730,0.99000,     0,     7.200,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,     6.000,     1.800,   1,1.0000
  2057,'1 ',   417.600,   -87.840,   335.520,   -87.840,0.99000,     0,   864.000,   0.00000,   0.36000,   0.00000,   0.00000,1.00000,1,  100.0,   720.000,   216.000,   1,1.0000
  2059,'1 ',    60.000,   -11.520,    17.040,   -11.520,1.00000,     0,    96.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    24.000,   1,1.0000
  2062,'1 ',   101.550,   -16.092,    28.840,   -19.500,1.02000,     0,   162.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.400,    40.620,   1,1.0000
  2071,'1 ',   112.500,   -13.073,    31.950,   -21.600,1.00000,     0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  2076,'1 ',    22.500,     6.390,     6.390,    -4.320,1.04000,     0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     9.000,   1,1.0000
  2078,'1 ',    84.380,   -10.036,    23.960,   -16.200,1.02000,     0,   135.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000
  2083,'1 ',    20.000,     3.888,    10.180,    -2.220,1.02000,     0,    24.000,   0.00000,   0.50000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     6.000,   1,1.0000
  2084,'1 ',     0.000,     0.000,    10.180,    -2.220,1.02000,     0,    24.000,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     6.000,   1,1.0000
  2085,'1 ',     0.000,     0.000,    20.360,    -4.440,1.02000,     0,    48.000,   0.00000,   0.39000,   0.00000,   0.00000,1.00000,0,  100.0,    40.000,    12.000,   1,1.0000
  2089,'1 ',    50.700,    -5.242,    14.400,    -9.730,1.00000,     0,    81.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.600,    20.280,   1,1.0000
  2094,'1 ',     0.000,     0.000,     2.130,    -1.440,1.00000,     0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.000,   1,1.0000
  2095,'1 ',     0.000,     0.000,    16.930,   -11.450,1.00000,     0,    95.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    79.500,    23.850,   1,1.0000
  2099,'1 ',     7.500,    -1.440,     2.130,    -1.440,1.02000,     0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000
  2100,'1 ',   112.500,   -21.600,    31.950,   -21.600,1.02000,     0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  2103,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,     0,   321.280,   0.00000,   0.11000,   0.00000,   0.00000,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
  2104,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,     0,   321.280,   0.00000,   0.11000,   0.00000,   0.00000,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
  2105,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,     0,   321.280,   0.00000,   0.42000,   0.00000,   0.00000,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
  2115,'1 ',   184.720,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2116,'1 ',   184.720,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2117,'1 ',   184.720,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660,   0.00000,   0.39000,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2118,'1 ',   184.720,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2119,'1 ',   184.720,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660,   0.00000,   0.47000,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2120,'1 ',   184.720,   -11.779,    94.020,   -20.500,1.01000,     0,   221.660,   0.00000,   0.36000,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2123,'1 ',   136.280,   -26.160,    38.700,   -26.160,1.00000,     0,   218.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.700,    54.510,   1,1.0000
  2127,'1 ',   216.450,   -41.560,    61.470,   -41.560,1.04000,     0,   346.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   288.600,    86.580,   1,1.0000
  3004,'1 ',    28.130,    -5.400,     7.990,    -5.400,1.00000,     0,    45.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    11.250,   1,1.0000
  3017,'1 ',   127.130,    -2.333,    36.100,   -24.410,1.01000,     0,   203.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   169.500,    50.850,   1,1.0000
  3020,'1 ',   112.500,    -2.039,    31.950,   -21.600,1.03000,     0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  3028,'1 ',   150.000,    23.365,    42.600,   -28.800,1.04000,     0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000
  3034,'1 ',    97.870,    17.108,    27.800,   -18.790,1.03000,     0,   156.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.500,    39.150,   1,1.0000
  3039,'1 ',   156.750,    30.288,    44.520,   -30.100,1.04000,     0,   250.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000
  3043,'1 ',     0.000,     0.000,     0.660,    -0.140,1.04000,     0,     1.560,   0.00000,   0.32000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.390,   1,1.0000
  3044,'1 ',     0.000,     0.000,    45.500,    -9.920,1.04000,     0,   107.280,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,  100.0,    89.400,    26.820,   1,1.0000
  3045,'1 ',     0.000,     0.000,   227.520,   -49.620,1.04000,     0,   536.400,   0.00000,   0.42000,   0.00000,   0.00000,1.00000,0,  100.0,   447.000,   134.100,   1,1.0000
  3048,'1 ',   180.750,    51.330,    51.330,   -34.700,1.04000,     0,   289.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   241.000,    72.300,   1,1.0000
  3055,'1 ',   183.880,    30.025,    52.220,   -35.300,1.04000,     0,   294.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000
  3056,'1 ',   183.880,    21.078,    52.220,   -35.300,1.04000,     0,   294.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000
  3057,'1 ',   183.880,    19.371,    52.220,   -35.300,1.04000,     0,   294.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000
  3060,'1 ',   124.220,    10.868,    35.280,   -23.850,1.04000,     0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000
  3061,'1 ',   124.220,    10.706,    35.280,   -23.850,1.04000,     0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000
  3062,'1 ',   124.220,    13.091,    35.280,   -23.850,1.04000,     0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000
  3063,'1 ',   124.220,    10.388,    35.280,   -23.850,1.04000,     0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000
  3065,'1 ',    60.370,   -11.590,    17.150,   -11.590,1.00000,     0,    96.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.500,    24.150,   1,1.0000
  3068,'1 ',   112.500,    23.414,    31.950,   -21.600,1.04000,     0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  3071,'1 ',   127.650,   -24.510,    36.250,   -24.510,1.00000,     0,   204.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.200,    51.060,   1,1.0000
  3074,'1 ',    74.850,    -7.266,    21.260,   -14.370,1.00000,     0,   119.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.800,    29.940,   1,1.0000
  3081,'1 ',   186.750,    23.703,    53.040,   -35.860,1.04000,     0,   298.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   249.000,    74.700,   1,1.0000
  3084,'1 ',   174.370,   -13.880,    49.520,   -33.480,1.00000,     0,   279.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   232.500,    69.750,   1,1.0000
  3086,'1 ',    56.250,    -2.008,    15.970,   -10.800,1.00000,     0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000
  3087,'1 ',     0.000,     0.000,    15.970,   -10.800,1.00000,     0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    75.000,    22.500,   1,1.0000
  3092,'1 ',   150.000,    18.475,    42.600,   -28.800,1.04000,     0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000
  3095,'1 ',    90.450,    18.627,    25.690,   -17.370,1.04000,     0,   144.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.600,    36.180,   1,1.0000
  3098,'1 ',   120.000,    19.649,    34.080,   -23.040,1.04000,     0,   192.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.000,    48.000,   1,1.0000
  3105,'1 ',    44.500,    -0.740,    17.070,    -0.740,1.00000,     0,    46.725,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,1,  100.0,    44.500,     0.000,   1,1.0000
  3106,'1 ',   162.800,    22.550,    62.480,    -2.690,1.00000,     0,   170.940,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,1,  100.0,   162.800,     0.000,   1,1.0000
  3110,'1 ',    63.000,    12.880,    17.890,   -12.100,1.04000,     0,   100.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    25.200,   1,1.0000
  3112,'1 ',    56.100,    -3.764,    15.930,   -10.770,1.00000,     0,    89.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.800,    22.440,   1,1.0000
  3113,'1 ',    56.100,    -3.077,    15.930,   -10.770,1.00000,     0,    89.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.800,    22.440,   1,1.0000
  3117,'1 ',    47.250,    -5.152,    13.420,    -9.070,1.00000,     0,    75.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    18.900,   1,1.0000
  3118,'1 ',    90.000,    -8.625,    25.560,   -17.280,1.00000,     0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000
  3120,'1 ',    29.700,     0.000,     0.000,     0.000,1.00000,     0,    47.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.600,    11.880,   1,1.0000
  3122,'1 ',   147.750,   -13.948,    41.960,   -28.370,1.00000,     0,   236.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    59.100,   1,1.0000
  3127,'1 ',   101.250,   -19.440,    28.760,   -19.440,1.00000,     0,   162.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    40.500,   1,1.0000
  3129,'1 ',    94.880,   -18.220,    26.940,   -18.220,1.00000,     0,   151.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000
  3131,'1 ',    85.500,    14.353,    24.280,   -16.420,1.02000,     0,   136.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    34.200,   1,1.0000
  3133,'1 ',     0.000,    26.110,    26.110,    -5.690,1.04000,     0,    61.560,   0.00000,   0.45000,   0.00000,   0.00000,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000
  3133,'2 ',     0.000,     0.000,    26.110,    -5.690,1.04000,     0,    61.560,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000
  3133,'3 ',     0.000,     0.000,    26.110,    -5.690,1.04000,     0,    61.560,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000
  3137,'1 ',    75.900,    21.560,    21.560,   -14.570,1.03000,     0,   121.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.200,    30.360,   1,1.0000
  3141,'1 ',    68.620,   -13.180,    19.490,   -13.180,1.00000,     0,   109.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.500,    27.450,   1,1.0000
  4010,'1 ',   151.200,    14.092,    42.940,   -29.030,1.03000,     0,   241.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000
  4026,'1 ',   410.000,    39.818,   191.060,   -50.020,1.03000,     0,   492.000,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,1,  100.0,   410.000,   123.000,   1,1.0000
  4030,'1 ',   448.128,   -66.832,   290.040,   -75.930,1.01000,     0,   746.880,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,1,  100.0,   622.400,   186.720,   1,1.0000
  4045,'1 ',    93.400,    12.034,    35.860,    -1.540,1.02000,     0,    98.070,   0.00000,   0.59000,   0.00000,   0.00000,1.00000,1,  100.0,    93.400,     0.000,   1,1.0000
  4046,'1 ',     6.720,     4.619,    10.940,    -0.470,1.02000,     0,    29.925,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,    28.500,     0.000,   1,1.0000
  4047,'1 ',   195.700,    17.831,    75.100,    -3.230,1.02000,     0,   205.485,   0.00000,   0.38000,   0.00000,   0.00000,1.00000,1,  100.0,   195.700,     0.000,   1,1.0000
  4050,'1 ',   150.000,   -15.999,    42.600,   -28.800,1.00000,     0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000
  4052,'1 ',    44.200,    22.500,    22.500,    -4.910,1.04000,     0,    53.040,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,1,  100.0,    44.200,    13.260,   1,1.0000
  4058,'1 ',   144.000,    20.160,    73.300,   -15.980,1.03000,     0,   172.800,   0.00000,   0.47000,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
  4059,'1 ',   144.000,    20.099,    73.300,   -15.980,1.03000,     0,   172.800,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
  4060,'1 ',   144.000,    16.969,    73.300,   -15.980,1.03000,     0,   172.800,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
  4061,'1 ',   172.330,    21.708,    87.720,   -19.130,1.03000,     0,   206.800,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000
  4062,'1 ',   172.330,    17.664,    87.720,   -19.130,1.03000,     0,   206.800,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000
  4063,'1 ',   172.330,    23.738,    87.720,   -19.130,1.03000,     0,   206.800,   0.00000,   0.48000,   0.00000,   0.00000,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000
  4065,'1 ',    47.000,    14.710,    23.920,    -5.220,1.02000,     0,    56.400,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    14.100,   1,1.0000
  4075,'1 ',     0.000,     0.000,    89.750,   -19.570,1.03000,     0,   211.600,   0.00000,   0.39000,   0.00000,   0.00000,1.00000,0,  100.0,   176.330,    52.900,   1,1.0000
  4076,'1 ',    52.900,    22.992,    89.750,   -19.570,1.03000,     0,   211.600,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,1,  100.0,   176.330,    52.900,   1,1.0000
  4077,'1 ',    52.900,    20.540,    89.750,   -19.570,1.03000,     0,   211.600,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,   176.330,    52.900,   1,1.0000
  4082,'1 ',   243.400,    31.139,   123.890,   -27.020,1.04000,     0,   292.080,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000
  4083,'1 ',   243.400,    32.024,   123.890,   -27.020,1.04000,     0,   292.080,   0.00000,   0.45000,   0.00000,   0.00000,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000
  4084,'1 ',   243.400,    49.075,   123.890,   -27.020,1.04000,     0,   292.080,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000
  4085,'1 ',   302.720,    55.181,   179.170,   -39.070,1.04000,     0,   422.400,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,   352.000,   105.600,   1,1.0000
  4090,'1 ',     0.000,     0.000,     0.650,    -0.170,1.01000,     0,     1.680,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.420,   1,1.0000
  4091,'1 ',    23.500,     3.422,    10.950,    -2.870,1.01000,     0,    28.200,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,    23.500,     7.050,   1,1.0000
  4092,'1 ',     0.000,     0.000,     3.540,    -0.930,1.01000,     0,     9.120,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,     7.600,     2.280,   1,1.0000
  4093,'1 ',    28.000,     2.101,    13.050,    -3.420,1.01000,     0,    33.600,   0.00000,   0.37000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
  4094,'1 ',    28.000,     6.977,    13.050,    -3.420,1.01000,     0,    33.600,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
  4095,'1 ',    28.000,     3.189,    13.050,    -3.420,1.01000,     0,    33.600,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
  4096,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,     0,    33.600,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000
  4097,'1 ',    28.000,     2.789,    13.050,    -3.420,1.01000,     0,    33.600,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
  4098,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,     0,    33.600,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000
  4105,'1 ',   135.000,    28.267,    38.340,   -25.920,1.01000,     0,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000
  4115,'1 ',    39.540,    28.362,    67.090,   -14.630,1.04000,     0,   158.160,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   131.800,    39.540,   1,1.0000
  4116,'1 ',    39.540,    26.570,    67.090,   -14.630,1.04000,     0,   158.160,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,1,  100.0,   131.800,    39.540,   1,1.0000
  4133,'1 ',     0.000,     0.000,    17.100,    -3.730,1.00000,     0,    40.320,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,0,  100.0,    33.600,    10.080,   1,1.0000
  4134,'1 ',    10.080,    -3.730,    17.100,    -3.730,1.00000,     0,    40.320,   0.00000,   0.47000,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000
  4135,'1 ',    10.080,    -3.730,    17.100,    -3.730,1.00000,     0,    40.320,   0.00000,   0.45000,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000
  4136,'1 ',    10.080,    -3.730,    17.100,    -3.730,1.00000,     0,    40.320,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000
  4137,'1 ',     0.000,     0.000,    34.200,    -7.460,1.00000,     0,    80.640,   0.00000,   0.37000,   0.00000,   0.00000,1.00000,0,  100.0,    67.200,    20.160,   1,1.0000
  4138,'1 ',     0.000,     0.000,    33.590,    -7.330,1.00000,     0,    79.200,   0.00000,   0.45000,   0.00000,   0.00000,1.00000,0,  100.0,    66.000,    19.800,   1,1.0000
  4142,'1 ',   141.000,    35.275,    40.040,   -27.070,1.04000,     0,   225.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    56.400,   1,1.0000
  4153,'1 ',   212.400,    60.320,    60.320,   -40.780,1.04000,     0,   339.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.200,    84.960,   1,1.0000
  4160,'1 ',   197.770,    70.385,   100.660,   -21.950,1.03000,     0,   237.320,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000
  4161,'1 ',   197.770,    36.845,   100.660,   -21.950,1.03000,     0,   237.320,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000
  4162,'1 ',   197.770,    32.884,   100.660,   -21.950,1.03000,     0,   237.320,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000
  4163,'1 ',     0.000,     0.000,     4.580,    -1.000,1.03000,     0,    10.800,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,     9.000,     2.700,   1,1.0000
  4166,'1 ',   150.750,   -28.940,    42.810,   -28.940,1.00000,     0,   241.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.000,    60.300,   1,1.0000
  4177,'1 ',   112.500,    -0.031,    31.950,   -21.600,1.04000,     0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  4181,'1 ',   150.070,    42.620,    42.620,   -28.810,1.04000,     0,   240.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.100,    60.030,   1,1.0000
  4183,'1 ',   152.250,    43.240,    43.240,   -29.230,1.03000,     0,   243.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.000,    60.900,   1,1.0000
  4192,'1 ',    75.000,    22.357,    38.170,    -8.330,1.02000,     0,    90.000,   0.00000,   0.32000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000
  4192,'10',   183.770,    22.357,    93.540,   -20.400,1.02000,     0,   220.520,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,1,  100.0,   183.770,    55.130,   1,1.0000
  4192,'2 ',     0.000,     0.000,    12.220,    -2.660,1.02000,     0,    28.800,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,  100.0,    24.000,     7.200,   1,1.0000
  4192,'3 ',    61.000,    22.357,    31.050,    -6.770,1.02000,     0,    73.200,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    18.300,   1,1.0000
  4192,'4 ',    10.400,     5.290,     5.290,    -1.150,1.02000,     0,    12.480,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,    10.400,     3.120,   1,1.0000
  4192,'5 ',   267.000,    22.357,   135.900,   -29.640,1.02000,     0,   320.400,   0.00000,   0.43000,   0.00000,   0.00000,1.00000,1,  100.0,   267.000,    80.100,   1,1.0000
  4192,'6 ',   267.000,    22.357,   135.900,   -29.640,1.02000,     0,   320.400,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,1,  100.0,   267.000,    80.100,   1,1.0000
  4192,'7 ',   267.000,    22.357,   135.900,   -29.640,1.02000,     0,   320.400,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,   267.000,    80.100,   1,1.0000
  4192,'8 ',   183.770,    22.357,    93.540,   -20.400,1.02000,     0,   220.520,   0.00000,   0.36000,   0.00000,   0.00000,1.00000,1,  100.0,   183.770,    55.130,   1,1.0000
  4192,'9 ',   183.770,    22.357,    93.540,   -20.400,1.02000,     0,   220.520,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,   183.770,    55.130,   1,1.0000
  4194,'1 ',   151.200,    42.940,    42.940,   -29.030,1.02000,     0,   241.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000
  4195,'1 ',    69.000,   -13.250,    19.600,   -13.250,1.00000,     0,   110.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.000,    27.600,   1,1.0000
  5020,'1 ',    90.000,   -17.280,    25.560,   -17.280,1.00000,     0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000
  5023,'1 ',     0.000,     0.000,     2.440,    -0.530,1.04000,     0,     5.760,   0.00000,   0.52000,   0.00000,   0.00000,1.00000,0,  100.0,     4.800,     1.440,   1,1.0000
  5035,'1 ',     0.000,     0.000,     2.140,    -0.470,1.02000,     0,     5.040,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,     4.200,     1.260,   1,1.0000
  5036,'1 ',     0.000,     3.260,     3.260,    -0.710,1.02000,     0,     7.680,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,     6.400,     1.920,   1,1.0000
  5037,'1 ',   308.470,    52.697,   157.010,   -34.240,1.02000,     0,   370.160,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5038,'1 ',   308.470,    51.907,   157.010,   -34.240,1.02000,     0,   370.160,   0.00000,   0.40000,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5039,'1 ',   308.470,   110.236,   157.010,   -34.240,1.02000,     0,   370.160,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5040,'1 ',   308.470,    39.400,   157.010,   -34.240,1.02000,     0,   370.160,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5041,'1 ',   308.470,    53.779,   157.010,   -34.240,1.02000,     0,   370.160,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5042,'1 ',   308.470,    49.235,   157.010,   -34.240,1.02000,     0,   370.160,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5051,'1 ',    84.700,    37.358,    43.110,    -9.400,1.02000,     0,   101.640,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,1,  100.0,    84.700,    25.410,   1,1.0000
  5057,'1 ',     0.000,     2.408,   161.530,   -35.230,1.00000,     0,   380.820,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,0,  100.0,   317.350,    95.200,   1,1.0000
  5058,'1 ',   317.350,   -35.230,   161.530,   -35.230,1.00000,     0,   380.820,   0.00000,   0.41000,   0.00000,   0.00000,1.00000,1,  100.0,   317.350,    95.200,   1,1.0000
  5065,'1 ',    10.600,     5.400,     5.400,    -1.180,1.03000,     0,    12.720,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,1,  100.0,    10.600,     3.180,   1,1.0000
  5066,'1 ',     0.000,     0.920,     0.920,    -0.200,1.03000,     0,     2.160,   0.00000,   0.54000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.540,   1,1.0000
  5067,'1 ',   254.196,   152.138,   223.080,   -48.650,1.03000,     0,   525.920,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000
  5068,'1 ',   254.196,   143.823,   223.080,   -48.650,1.03000,     0,   525.920,   0.00000,   0.42000,   0.00000,   0.00000,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000
  5069,'1 ',   254.196,   134.782,   223.080,   -48.650,1.03000,     0,   525.920,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000
  5089,'1 ',     0.000,     0.000,    47.570,    -2.050,1.01000,     0,   130.095,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,   123.900,     0.000,   1,1.0000
  5106,'1 ',     0.000,     0.000,     5.030,    -1.320,1.04000,     0,    12.960,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,0,  100.0,    10.800,     3.240,   1,1.0000
  5107,'1 ',     0.000,     0.000,     2.660,    -0.700,1.04000,     0,     6.840,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,  100.0,     5.700,     1.710,   1,1.0000
  5166,'1 ',   126.500,    64.390,    64.390,   -14.040,1.04000,     0,   151.800,   0.00000,   0.38000,   0.00000,   0.00000,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000
  5167,'1 ',     1.600,     0.810,     0.810,    -0.180,1.04000,     0,     1.920,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.480,   1,1.0000
  5170,'1 ',    45.000,    -8.640,    12.780,    -8.640,1.00000,     0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    18.000,   1,1.0000
  5198,'1 ',   112.500,   -21.600,    31.950,   -21.600,1.00000,     0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  5206,'1 ',   248.670,     1.018,   126.570,   -27.600,1.01000,     0,   298.400,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000
  5207,'1 ',   248.670,    -2.093,   126.570,   -27.600,1.01000,     0,   298.400,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000
  5208,'1 ',   248.670,    -0.724,   126.570,   -27.600,1.01000,     0,   298.400,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000
  5238,'1 ',   168.750,   -32.400,    47.930,   -32.400,1.00000,     0,   270.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.000,    67.500,   1,1.0000
  5243,'1 ',   112.500,   -21.600,    31.950,   -21.600,1.00000,     0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  5262,'1 ',  1215.000,   -33.332,   447.120,   -99.630,1.01000,     0,  1458.000,   0.00000,   0.51000,   0.00000,   0.00000,1.00000,1,  100.0,  1215.000,   364.500,   1,1.0000
  5263,'1 ',  1215.000,   -67.341,   447.120,   -99.630,1.01000,     0,  1458.000,   0.00000,   0.25000,   0.00000,   0.00000,1.00000,1,  100.0,  1215.000,   364.500,   1,1.0000
  5281,'1 ',    80.320,   -29.720,   136.280,   -29.720,1.00000,     0,   321.280,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,   267.730,    80.320,   1,1.0000
  5282,'1 ',    80.320,   -29.720,   136.280,   -29.720,1.00000,     0,   321.280,   0.00000,   0.30000,   0.00000,   0.00000,1.00000,1,  100.0,   267.730,    80.320,   1,1.0000
  5283,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,     0,   321.280,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
  5297,'1 ',     3.200,     1.630,     1.630,    -0.360,1.04000,     0,     3.840,   0.00000,   0.49000,   0.00000,   0.00000,1.00000,1,  100.0,     3.200,     0.960,   1,1.0000
  5298,'1 ',   114.459,    58.530,    58.530,   -12.760,1.04000,     0,   138.000,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,   115.000,    34.500,   1,1.0000
  5299,'1 ',   115.000,    58.530,    58.530,   -12.760,1.04000,     0,   138.000,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    34.500,   1,1.0000
  5300,'1 ',   115.000,    58.530,    58.530,   -12.760,1.04000,     0,   138.000,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    34.500,   1,1.0000
  5301,'1 ',    82.700,    42.090,    42.090,    -9.180,1.04000,     0,    99.240,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,    82.700,    24.810,   1,1.0000
  5302,'1 ',   139.130,   142.753,   236.050,   -51.480,1.04000,     0,   556.500,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,1,  100.0,   463.750,   139.130,   1,1.0000
  5303,'1 ',   139.130,   191.833,   236.050,   -51.480,1.04000,     0,   556.500,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,   463.750,   139.130,   1,1.0000
  5319,'1 ',    78.840,   -19.862,   133.770,   -29.170,1.01000,     0,   315.360,   0.00000,   0.11000,   0.00000,   0.00000,1.00000,1,  100.0,   262.800,    78.840,   1,1.0000
  5320,'1 ',     0.000,     0.000,   133.770,   -29.170,1.01000,     0,   315.360,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,0,  100.0,   262.800,    78.840,   1,1.0000
  5321,'1 ',    78.840,   -20.899,   133.770,   -29.170,1.01000,     0,   315.360,   0.00000,   0.37000,   0.00000,   0.00000,1.00000,1,  100.0,   262.800,    78.840,   1,1.0000
  5324,'1 ',   284.070,   131.463,   144.590,   -31.530,1.04000,     0,   340.880,   0.00000,   0.37000,   0.00000,   0.00000,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000
  5325,'1 ',   284.070,   133.517,   144.590,   -31.530,1.04000,     0,   340.880,   0.00000,   0.30000,   0.00000,   0.00000,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000
  5326,'1 ',   284.070,   144.590,   144.590,   -31.530,1.04000,     0,   340.880,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000
  5342,'1 ',     8.400,     3.200,     3.200,    -0.140,1.04000,     0,     8.820,   0.00000,   0.50000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     0.000,   1,1.0000
  5343,'1 ',   207.500,    52.687,    79.670,    -3.430,1.04000,     0,   217.875,   0.00000,   0.64000,   0.00000,   0.00000,1.00000,1,  100.0,   207.500,     0.000,   1,1.0000
  5360,'1 ',   302.400,   -94.929,   469.730,  -122.980,1.01000,     0,  1209.600,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,1,  100.0,  1008.000,   302.400,   1,1.0000
  5363,'1 ',    10.400,    -1.150,     5.290,    -1.150,1.00000,     0,    12.480,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,    10.400,     3.120,   1,1.0000
  5364,'1 ',   213.330,   -23.680,   108.590,   -23.680,1.00000,     0,   256.000,   0.00000,   0.36000,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5365,'1 ',   213.330,   -23.680,   108.590,   -23.680,1.00000,     0,   256.000,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5366,'1 ',   213.330,   -23.680,   108.590,   -23.680,1.00000,     0,   256.000,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5367,'1 ',   213.330,   -23.680,   108.590,   -23.680,1.00000,     0,   256.000,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5368,'1 ',   213.330,   -23.680,   108.590,   -23.680,1.00000,     0,   256.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5369,'1 ',   213.330,   -23.680,   108.590,   -23.680,1.00000,     0,   256.000,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5382,'1 ',   209.000,   106.380,   106.380,   -23.200,1.04000,     0,   250.800,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000
  5383,'1 ',   209.000,   106.380,   106.380,   -23.200,1.04000,     0,   250.800,   0.00000,   0.45000,   0.00000,   0.00000,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000
  5399,'1 ',   124.200,    35.270,    35.270,   -23.850,1.04000,     0,   198.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.600,    49.680,   1,1.0000
  5403,'1 ',    89.400,    45.500,    45.500,    -9.920,1.03000,     0,   107.280,   0.00000,   0.49000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  5404,'1 ',    89.400,    45.500,    45.500,    -9.920,1.03000,     0,   107.280,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  5405,'1 ',    89.400,    45.500,    45.500,    -9.920,1.03000,     0,   107.280,   0.00000,   0.38000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  5406,'1 ',    89.400,    45.500,    45.500,    -9.920,1.03000,     0,   107.280,   0.00000,   0.35000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  5415,'1 ',   122.000,   -13.540,    62.100,   -13.540,1.00000,     0,   146.400,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000
  5416,'1 ',   122.000,   -13.540,    62.100,   -13.540,1.00000,     0,   146.400,   0.00000,   0.30000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000
  5417,'1 ',   122.000,   -13.540,    62.100,   -13.540,1.00000,     0,   146.400,   0.00000,   0.37000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000
  5418,'1 ',   118.800,   -13.190,    60.470,   -13.190,1.00000,     0,   142.560,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,   118.800,    35.640,   1,1.0000
  5419,'1 ',   118.800,   -13.190,    60.470,   -13.190,1.00000,     0,   142.560,   0.00000,   0.33000,   0.00000,   0.00000,1.00000,1,  100.0,   118.800,    35.640,   1,1.0000
  5423,'1 ',    12.400,    -1.380,     6.310,    -1.380,1.00000,     0,    14.880,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,1,  100.0,    12.400,     3.720,   1,1.0000
  5424,'1 ',     0.000,     0.000,     1.630,    -0.360,1.00000,     0,     3.840,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000
  5444,'1 ',     0.000,     0.000,   147.100,   -32.080,1.01000,     0,   346.800,   0.00000,   0.40000,   0.00000,   0.00000,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000
  5444,'2 ',     0.000,     0.000,   147.100,   -32.080,1.01000,     0,   346.800,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000
  5444,'3 ',     0.000,     0.000,   147.100,   -32.080,1.01000,     0,   346.800,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000
  5444,'4 ',    86.700,    -5.724,   147.100,   -32.080,1.01000,     0,   346.800,   0.00000,   0.41000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,    86.700,   1,1.0000
  5444,'5 ',    86.700,    -5.724,   147.100,   -32.080,1.01000,     0,   346.800,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,    86.700,   1,1.0000
  5444,'6 ',     0.000,     0.000,   147.100,   -32.080,1.01000,     0,   346.800,   0.00000,   0.32000,   0.00000,   0.00000,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000
  5444,'7 ',    42.390,    -5.724,    71.920,   -15.680,1.01000,     0,   169.560,   0.00000,   0.32000,   0.00000,   0.00000,1.00000,1,  100.0,   141.300,    42.390,   1,1.0000
  5444,'8 ',    42.390,    -5.724,    71.920,   -15.680,1.01000,     0,   169.560,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,   141.300,    42.390,   1,1.0000
  6006,'1 ',   213.000,    65.608,   108.420,   -23.640,1.04000,     0,   255.600,   0.00000,   0.59000,   0.00000,   0.00000,1.00000,1,  100.0,   213.000,    63.900,   1,1.0000
  6007,'1 ',     0.000,     0.000,   216.830,   -47.290,1.04000,     0,   511.200,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,   426.000,   127.800,   1,1.0000
  6008,'1 ',   198.330,    57.677,   100.950,   -22.010,1.04000,     0,   238.000,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000
  6009,'1 ',   198.330,    36.160,   100.950,   -22.010,1.04000,     0,   238.000,   0.00000,   0.36000,   0.00000,   0.00000,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000
  6010,'1 ',   198.330,    48.551,   100.950,   -22.010,1.04000,     0,   238.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000
  6041,'1 ',    53.400,    20.480,    20.480,    -0.880,1.04000,     0,    56.070,   0.00000,   0.51000,   0.00000,   0.00000,1.00000,1,  100.0,    53.400,     0.000,   1,1.0000
  6042,'1 ',   320.200,    58.474,   122.910,    -5.290,1.04000,     0,   336.210,   0.00000,   0.35000,   0.00000,   0.00000,1.00000,1,  100.0,   320.200,     0.000,   1,1.0000
  6048,'1 ',     0.000,     0.000,     1.730,    -0.380,1.04000,     0,     4.080,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,  100.0,     3.400,     1.020,   1,1.0000
  6049,'1 ',     0.000,     4.890,     4.890,    -1.070,1.04000,     0,    11.520,   0.00000,   0.33000,   0.00000,   0.00000,1.00000,0,  100.0,     9.600,     2.880,   1,1.0000
  6050,'1 ',     0.000,     0.000,     2.240,    -0.490,1.04000,     0,     5.280,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,     4.400,     1.320,   1,1.0000
  6051,'1 ',    57.400,    29.220,    29.220,    -6.370,1.04000,     0,    68.880,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    17.220,   1,1.0000
  6052,'1 ',     0.000,    29.220,    29.220,    -6.370,1.04000,     0,    68.880,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,0,  100.0,    57.400,    17.220,   1,1.0000
  6053,'1 ',    57.400,    29.220,    29.220,    -6.370,1.04000,     0,    68.880,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    17.220,   1,1.0000
  6054,'1 ',    57.400,    25.002,    29.220,    -6.370,1.04000,     0,    68.880,   0.00000,   0.46000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    17.220,   1,1.0000
  6069,'1 ',   181.370,    23.963,    92.320,   -20.130,1.03000,     0,   217.640,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6070,'1 ',   181.370,    12.391,    92.320,   -20.130,1.03000,     0,   217.640,   0.00000,   0.33000,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6071,'1 ',   181.370,    31.207,    92.320,   -20.130,1.03000,     0,   217.640,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6072,'1 ',     0.000,    39.869,    92.320,   -20.130,1.03000,     0,   217.640,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,  100.0,   181.370,    54.410,   1,1.0000
  6073,'1 ',   181.370,    18.772,    92.320,   -20.130,1.03000,     0,   217.640,   0.00000,   0.43000,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6074,'1 ',   181.370,    17.757,    92.320,   -20.130,1.03000,     0,   217.640,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6078,'1 ',   326.732,   -68.730,   262.510,   -68.730,1.00000,     0,   676.000,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000
  6079,'1 ',   309.402,   -68.730,   262.510,   -68.730,1.00000,     0,   676.000,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000
  6080,'1 ',   326.732,   -68.730,   262.510,   -68.730,1.00000,     0,   676.000,   0.00000,   0.36000,   0.00000,   0.00000,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000
  6082,'1 ',    65.300,    16.771,    25.040,    -1.080,1.04000,     0,    68.565,   0.00000,   0.55000,   0.00000,   0.00000,1.00000,1,  100.0,    65.300,     0.000,   1,1.0000
  6083,'1 ',    65.300,    11.667,    25.040,    -1.080,1.04000,     0,    68.565,   0.00000,   0.38000,   0.00000,   0.00000,1.00000,1,  100.0,    65.300,     0.000,   1,1.0000
  6085,'1 ',     1.050,     0.000,     0.000,     0.000,1.04000,     0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.420,   1,1.0000
  6086,'1 ',    22.500,     0.000,     0.000,     0.000,1.04000,     0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     9.000,   1,1.0000
  6087,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,     0,     6.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.500,     1.650,   1,1.0000
  6088,'1 ',     7.950,     0.000,     0.000,     0.000,1.04000,     0,    12.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.600,     3.180,   1,1.0000
  6089,'1 ',    10.420,     0.000,     0.000,     0.000,1.04000,     0,    16.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.900,     4.170,   1,1.0000
  6090,'1 ',    30.520,     0.000,     0.000,     0.000,1.04000,     0,    48.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,    12.210,   1,1.0000
  6104,'1 ',    60.500,    30.790,    30.790,    -6.720,1.04000,     0,    72.600,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    18.150,   1,1.0000
  6105,'1 ',    60.500,    20.325,    30.790,    -6.720,1.04000,     0,    72.600,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    18.150,   1,1.0000
  6106,'1 ',   121.000,    61.590,    61.590,   -13.430,1.04000,     0,   145.200,   0.00000,   0.47000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    36.300,   1,1.0000
  6110,'1 ',   259.864,   109.858,   275.220,   -72.050,1.04000,     0,   708.720,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,   590.600,   177.180,   1,1.0000
  6111,'1 ',   291.060,   111.514,   308.260,   -80.700,1.04000,     0,   793.800,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,1,  100.0,   661.500,   198.450,   1,1.0000
  6144,'1 ',     0.000,    -0.930,     4.280,    -0.930,1.03000,     0,    10.080,   0.00000,   0.48000,   0.00000,   0.00000,1.00000,0,  100.0,     8.400,     2.520,   1,1.0000
  6145,'1 ',   446.000,    25.609,   227.010,   -49.510,1.03000,     0,   535.200,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,1,  100.0,   446.000,   133.800,   1,1.0000
  6146,'1 ',   446.000,    26.103,   227.010,   -49.510,1.03000,     0,   535.200,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,   446.000,   133.800,   1,1.0000
  6147,'1 ',   279.600,    20.375,   474.390,  -103.450,1.03000,     0,  1118.400,   0.00000,   0.47000,   0.00000,   0.00000,1.00000,1,  100.0,   932.000,   279.600,   1,1.0000
  6148,'1 ',     0.000,     0.000,   367.500,   -80.140,1.03000,     0,   866.400,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,   722.000,   216.600,   1,1.0000
  6149,'1 ',   216.600,    57.849,   367.500,   -80.140,1.03000,     0,   866.400,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,   722.000,   216.600,   1,1.0000
  6164,'1 ',   235.050,    13.162,   119.640,   -26.090,1.03000,     0,   282.060,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  6165,'1 ',   235.050,    11.212,   119.640,   -26.090,1.03000,     0,   282.060,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  6166,'1 ',   235.050,    24.233,   119.640,   -26.090,1.03000,     0,   282.060,   0.00000,   0.25000,   0.00000,   0.00000,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  6167,'1 ',   235.050,    14.207,   119.640,   -26.090,1.03000,     0,   282.060,   0.00000,   0.40000,   0.00000,   0.00000,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  6213,'1 ',   177.900,    15.708,    68.290,    -2.940,1.04000,     0,   186.795,   0.00000,   0.56000,   0.00000,   0.00000,1.00000,1,  100.0,   177.900,     0.000,   1,1.0000
  6214,'1 ',   552.300,    49.430,   212.060,    -9.130,1.04000,     0,   579.915,   0.00000,   0.25000,   0.00000,   0.00000,1.00000,1,  100.0,   552.300,     0.000,   1,1.0000
  6215,'1 ',   552.300,    76.383,   212.060,    -9.130,1.04000,     0,   579.915,   0.00000,   0.33000,   0.00000,   0.00000,1.00000,1,  100.0,   552.300,     0.000,   1,1.0000
  6216,'1 ',   552.300,    48.315,   212.060,    -9.130,1.04000,     0,   579.915,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,1,  100.0,   552.300,     0.000,   1,1.0000
  6242,'1 ',    61.000,    10.994,    31.050,    -6.770,1.04000,     0,    73.200,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    18.300,   1,1.0000
  6243,'1 ',   183.000,    26.800,    93.150,   -20.310,1.04000,     0,   219.600,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,1,  100.0,   183.000,    54.900,   1,1.0000
  6244,'1 ',   298.000,    33.168,   151.680,   -33.080,1.04000,     0,   357.600,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000
  6245,'1 ',   298.000,    37.620,   151.680,   -33.080,1.04000,     0,   357.600,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000
  6246,'1 ',   298.000,    69.223,   151.680,   -33.080,1.04000,     0,   357.600,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000
  6247,'1 ',   183.330,    56.540,    93.320,   -20.350,1.04000,     0,   220.000,   0.00000,   0.36000,   0.00000,   0.00000,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000
  6248,'1 ',   183.330,    29.666,    93.320,   -20.350,1.04000,     0,   220.000,   0.00000,   0.45000,   0.00000,   0.00000,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000
  6249,'1 ',   183.330,    20.528,    93.320,   -20.350,1.04000,     0,   220.000,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000
  6257,'1 ',   194.000,   -21.530,    98.750,   -21.530,1.02000,     0,   232.800,   0.00000,   0.42000,   0.00000,   0.00000,1.00000,1,  100.0,   194.000,    58.200,   1,1.0000
  6258,'1 ',   194.000,   -12.144,    98.750,   -21.530,1.02000,     0,   232.800,   0.00000,   0.25000,   0.00000,   0.00000,1.00000,1,  100.0,   194.000,    58.200,   1,1.0000
  6259,'1 ',     0.000,     0.000,    26.160,    -5.710,1.02000,     0,    61.680,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,0,  100.0,    51.400,    15.420,   1,1.0000
  6260,'1 ',   257.000,   -28.142,   130.810,   -28.530,1.02000,     0,   308.400,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,   257.000,    77.100,   1,1.0000
  6266,'1 ',     4.500,     1.720,     1.720,    -0.070,1.04000,     0,     4.725,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     0.000,   1,1.0000
  6267,'1 ',     7.200,     2.730,     2.730,    -0.120,1.04000,     0,     7.560,   0.00000,   0.47000,   0.00000,   0.00000,1.00000,1,  100.0,     7.200,     0.000,   1,1.0000
  6268,'1 ',     4.500,     1.720,     1.720,    -0.070,1.04000,     0,     4.725,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     0.000,   1,1.0000
  6269,'1 ',     7.200,     2.730,     2.730,    -0.120,1.04000,     0,     7.560,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,1,  100.0,     7.200,     0.000,   1,1.0000
  6270,'1 ',     0.000,     0.000,     6.820,    -0.290,1.04000,     0,    18.900,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,     0.000,   1,1.0000
  6271,'1 ',     0.000,     0.000,     4.090,    -0.180,1.04000,     0,    11.550,   0.00000,   0.41000,   0.00000,   0.00000,1.00000,0,  100.0,    11.000,     0.000,   1,1.0000
  6272,'1 ',     0.000,     0.000,     2.730,    -0.120,1.04000,     0,     7.560,   0.00000,   0.59000,   0.00000,   0.00000,1.00000,0,  100.0,     7.200,     0.000,   1,1.0000
  6273,'1 ',     0.000,     0.000,     2.730,    -0.120,1.04000,     0,     7.560,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,     7.200,     0.000,   1,1.0000
  6274,'1 ',     8.400,     3.200,     3.200,    -0.140,1.04000,     0,     8.820,   0.00000,   0.50000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     0.000,   1,1.0000
  6295,'1 ',   206.230,   -22.890,   104.970,   -22.890,1.02000,     0,   247.480,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   206.230,    61.870,   1,1.0000
  6296,'1 ',   206.230,   -22.890,   104.970,   -22.890,1.02000,     0,   247.480,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,   206.230,    61.870,   1,1.0000
  6297,'1 ',   206.230,   -22.361,   104.970,   -22.890,1.02000,     0,   247.480,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,   206.230,    61.900,   1,1.0000
  6301,'1 ',     0.000,     0.000,     1.630,    -0.360,1.00000,     0,     3.840,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000
  6302,'1 ',   247.250,   -27.440,   125.850,   -27.440,1.00000,     0,   296.700,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6303,'1 ',   247.250,   -27.440,   125.850,   -27.440,1.00000,     0,   296.700,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6304,'1 ',   247.250,   -27.440,   125.850,   -27.440,1.00000,     0,   296.700,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6305,'1 ',   247.250,   -27.440,   125.850,   -27.440,1.00000,     0,   296.700,   0.00000,   0.33000,   0.00000,   0.00000,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6349,'1 ',     0.000,     0.000,     6.110,    -1.330,1.04000,     0,    14.400,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,    12.000,     3.600,   1,1.0000
  6349,'10',     0.000,     0.000,    26.210,    -5.720,1.04000,     0,    61.800,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,0,  100.0,    51.500,    15.450,   1,1.0000
  6349,'11',   103.000,    52.430,    52.430,   -11.430,1.04000,     0,   123.600,   0.00000,   0.48000,   0.00000,   0.00000,1.00000,1,  100.0,   103.000,    30.900,   1,1.0000
  6349,'2 ',     0.000,     0.000,     1.170,    -0.260,1.04000,     0,     2.760,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,     2.300,     0.690,   1,1.0000
  6349,'3 ',     0.000,     0.000,     2.340,    -0.510,1.04000,     0,     5.520,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,  100.0,     4.600,     1.380,   1,1.0000
  6349,'4 ',     0.000,     0.000,     0.760,    -0.170,1.04000,     0,     1.800,   0.00000,   0.38000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000
  6349,'5 ',     0.000,     0.000,     2.040,    -0.440,1.04000,     0,     4.800,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000
  6349,'6 ',     0.000,     0.000,     3.260,    -0.710,1.04000,     0,     7.680,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,     6.400,     1.920,   1,1.0000
  6349,'7 ',   108.900,   184.770,   184.770,   -40.290,1.04000,     0,   435.600,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,   363.000,   108.900,   1,1.0000
  6349,'8 ',   108.900,   184.770,   184.770,   -40.290,1.04000,     0,   435.600,   0.00000,   0.48000,   0.00000,   0.00000,1.00000,1,  100.0,   363.000,   108.900,   1,1.0000
  6349,'9 ',     0.000,     0.000,    26.210,    -5.720,1.04000,     0,    61.800,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,    51.500,    15.450,   1,1.0000
  7005,'1 ',   163.000,    36.278,    82.970,   -18.090,1.04000,     0,   195.600,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7006,'1 ',   163.000,    63.512,    82.970,   -18.090,1.04000,     0,   195.600,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7007,'1 ',   163.000,    41.939,    82.970,   -18.090,1.04000,     0,   195.600,   0.00000,   0.35000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7008,'1 ',   163.000,    39.345,    82.970,   -18.090,1.04000,     0,   195.600,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7009,'1 ',   163.000,    35.680,    82.970,   -18.090,1.04000,     0,   195.600,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7015,'1 ',     0.000,     0.000,     2.040,    -0.440,1.04000,     0,     4.800,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000
  7021,'1 ',    22.400,    10.861,    11.400,    -2.490,1.04000,     0,    26.880,   0.00000,   0.11000,   0.00000,   0.00000,1.00000,1,  100.0,    22.400,     6.720,   1,1.0000
  7022,'1 ',    47.400,    10.359,    24.130,    -5.260,1.04000,     0,    56.880,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,    47.400,    14.220,   1,1.0000
  7023,'1 ',    47.400,    16.434,    24.130,    -5.260,1.04000,     0,    56.880,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,    47.400,    14.220,   1,1.0000
  7024,'1 ',    94.800,    48.250,    48.250,   -10.520,1.04000,     0,   113.760,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,1,  100.0,    94.800,    28.440,   1,1.0000
  7025,'1 ',     0.000,     0.000,     1.630,    -0.360,1.04000,     0,     3.840,   0.00000,   0.54000,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000
  7031,'1 ',    29.100,     0.000,     0.000,     0.000,1.04000,     0,    46.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.800,    11.640,   1,1.0000
  7032,'1 ',     7.500,     0.000,     0.000,     0.000,1.04000,     0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000
  7033,'1 ',     7.500,     0.000,     0.000,     0.000,1.04000,     0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000
  7034,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,     0,     5.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.400,     1.320,   1,1.0000
  7045,'1 ',   188.450,   -13.151,    95.920,   -20.920,1.03000,     0,   226.140,   0.00000,   0.36000,   0.00000,   0.00000,1.00000,1,  100.0,   188.450,    56.530,   1,1.0000
  7046,'1 ',   188.450,   -20.920,    95.920,   -20.920,1.03000,     0,   226.140,   0.00000,   0.36000,   0.00000,   0.00000,1.00000,1,  100.0,   188.450,    56.530,   1,1.0000
  7061,'1 ',   114.900,   -12.750,    58.480,   -12.750,1.00000,     0,   137.880,   0.00000,   0.45000,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7062,'1 ',   114.900,   -12.750,    58.480,   -12.750,1.00000,     0,   137.880,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7063,'1 ',   114.900,   -12.750,    58.480,   -12.750,1.00000,     0,   137.880,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7064,'1 ',   114.900,   -12.750,    58.480,   -12.750,1.00000,     0,   137.880,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7065,'1 ',   114.900,   -12.750,    58.480,   -12.750,1.00000,     0,   137.880,   0.00000,   0.30000,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7066,'1 ',   114.900,   -12.750,    58.480,   -12.750,1.00000,     0,   137.880,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7079,'1 ',   228.650,    37.355,   116.380,   -25.380,1.04000,     0,   274.380,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000
  7080,'1 ',   228.650,    29.794,   116.380,   -25.380,1.04000,     0,   274.380,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000
  7081,'1 ',   228.650,    30.368,   116.380,   -25.380,1.04000,     0,   274.380,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000
  7082,'1 ',   228.650,    36.076,   116.380,   -25.380,1.04000,     0,   274.380,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000
  7098,'1 ',  1354.289,   193.943,   498.380,  -111.050,1.00000,     0,  1625.160,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,1,  100.0,  1354.300,   406.290,   1,1.0000
  7099,'1 ',  1354.300,  -111.050,   498.380,  -111.050,1.00000,     0,  1625.160,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,  1354.300,   406.290,   1,1.0000
  7107,'1 ',   150.000,    76.350,    76.350,   -16.650,1.04000,     0,   180.000,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  7108,'1 ',    51.000,    19.035,    25.960,    -5.660,1.04000,     0,    61.200,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    15.300,   1,1.0000
  7109,'1 ',    51.000,    23.116,    25.960,    -5.660,1.04000,     0,    61.200,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    15.300,   1,1.0000
  7110,'1 ',   196.000,    47.592,    99.760,   -21.760,1.04000,     0,   235.200,   0.00000,   0.37000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  7111,'1 ',   196.000,    46.403,    99.760,   -21.760,1.04000,     0,   235.200,   0.00000,   0.42000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  7112,'1 ',   196.000,    73.722,    99.760,   -21.760,1.04000,     0,   235.200,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  7113,'1 ',   196.000,    39.830,    99.760,   -21.760,1.04000,     0,   235.200,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  7114,'1 ',   196.000,    78.247,    99.760,   -21.760,1.04000,     0,   235.200,   0.00000,   0.52000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  7115,'1 ',   196.000,    78.607,    99.760,   -21.760,1.04000,     0,   235.200,   0.00000,   0.41000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  7121,'1 ',     0.000,     0.000,     1.880,    -0.410,1.04000,     0,     4.440,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,     3.700,     1.110,   1,1.0000
  7122,'1 ',     0.000,     0.000,     2.190,    -0.480,1.04000,     0,     5.160,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,  100.0,     4.300,     1.290,   1,1.0000
  7133,'1 ',    16.300,    -1.810,     8.300,    -1.810,1.00000,     0,    19.560,   0.00000,   0.33000,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,     4.890,   1,1.0000
  7134,'1 ',   206.550,   -22.930,   105.130,   -22.930,1.00000,     0,   247.860,   0.00000,   0.41000,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000
  7135,'1 ',   206.550,   -22.930,   105.130,   -22.930,1.00000,     0,   247.860,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000
  7136,'1 ',   206.550,   -22.930,   105.130,   -22.930,1.00000,     0,   247.860,   0.00000,   0.30000,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000
  7137,'1 ',   206.550,   -22.930,   105.130,   -22.930,1.00000,     0,   247.860,   0.00000,   0.54000,   0.00000,   0.00000,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000
  7138,'1 ',   380.700,   -42.260,   193.780,   -42.260,1.00000,     0,   456.840,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   380.700,   114.210,   1,1.0000
  7139,'1 ',    59.000,    -6.550,    30.030,    -6.550,1.00000,     0,    70.800,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000
  7140,'1 ',    59.000,    -6.550,    30.030,    -6.550,1.00000,     0,    70.800,   0.00000,   0.38000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000
  7141,'1 ',    59.000,    -6.550,    30.030,    -6.550,1.00000,     0,    70.800,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000
  7142,'1 ',    59.000,    -6.550,    30.030,    -6.550,1.00000,     0,    70.800,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000
  7146,'1 ',    10.200,    -1.130,     5.190,    -1.130,1.01000,     0,    12.240,   0.00000,   0.48000,   0.00000,   0.00000,1.00000,1,  100.0,    10.200,     3.060,   1,1.0000
  7162,'1 ',   110.600,    56.300,    56.300,   -12.280,1.04000,     0,   132.720,   0.00000,   0.38000,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  7163,'1 ',   110.600,    54.628,    56.300,   -12.280,1.04000,     0,   132.720,   0.00000,   0.43000,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  7164,'1 ',   110.600,    56.300,    56.300,   -12.280,1.04000,     0,   132.720,   0.00000,   0.35000,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  7165,'1 ',   110.600,    56.300,    56.300,   -12.280,1.04000,     0,   132.720,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  7166,'1 ',   110.600,    46.826,    56.300,   -12.280,1.04000,     0,   132.720,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  7167,'1 ',   110.600,    38.978,    56.300,   -12.280,1.04000,     0,   132.720,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.200,   1,1.0000
  7168,'1 ',    87.720,    44.650,    44.650,    -9.740,1.04000,     0,   105.260,   0.00000,   0.32000,   0.00000,   0.00000,1.00000,1,  100.0,    87.720,    26.320,   1,1.0000
  7169,'1 ',    87.720,    44.650,    44.650,    -9.740,1.04000,     0,   105.260,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,1,  100.0,    87.720,    26.300,   1,1.0000
  7170,'1 ',   350.870,   112.267,   178.590,   -38.950,1.04000,     0,   421.040,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   350.870,   105.260,   1,1.0000
  7189,'1 ',     6.900,     3.510,     3.510,    -0.770,1.03000,     0,     8.280,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,     6.900,     2.070,   1,1.0000
  7190,'1 ',    48.000,    10.896,    24.430,    -5.330,1.03000,     0,    57.600,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    14.400,   1,1.0000
  7191,'1 ',     0.000,     0.000,     2.550,    -0.550,1.03000,     0,     6.000,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.500,   1,1.0000
  7192,'1 ',    35.000,    15.398,    17.810,    -3.880,1.03000,     0,    42.000,   0.00000,   0.42000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    10.500,   1,1.0000
  7193,'1 ',     7.500,     3.820,     3.820,    -0.830,1.03000,     0,     9.000,   0.00000,   0.41000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     2.250,   1,1.0000
  7194,'1 ',   230.950,    38.745,   117.550,   -25.640,1.03000,     0,   277.140,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000
  7195,'1 ',   230.950,    33.360,   117.550,   -25.640,1.03000,     0,   277.140,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000
  7196,'1 ',   230.950,    60.146,   117.550,   -25.640,1.03000,     0,   277.140,   0.00000,   0.30000,   0.00000,   0.00000,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000
  7197,'1 ',   230.950,    93.356,   117.550,   -25.640,1.03000,     0,   277.140,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000
  7207,'1 ',     0.000,     0.000,     2.040,    -0.440,1.04000,     0,     4.800,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000
  7208,'1 ',   229.500,    67.649,   389.390,   -84.920,1.04000,     0,   918.000,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,   765.000,   229.500,   1,1.0000
  7209,'1 ',   229.500,    98.182,   389.390,   -84.920,1.04000,     0,   918.000,   0.00000,   0.43000,   0.00000,   0.00000,1.00000,1,  100.0,   765.000,   229.500,   1,1.0000
  7210,'1 ',   178.500,    28.342,    90.860,   -19.810,1.04000,     0,   214.200,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    53.550,   1,1.0000
  7211,'1 ',   178.500,    39.753,    90.860,   -19.810,1.04000,     0,   214.200,   0.00000,   0.43000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    53.550,   1,1.0000
  7212,'1 ',   178.500,    25.828,    90.860,   -19.810,1.04000,     0,   214.200,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    53.550,   1,1.0000
  7266,'1 ',   304.600,   -33.810,   155.040,   -33.810,1.01000,     0,   365.520,   0.00000,   0.49000,   0.00000,   0.00000,1.00000,1,  100.0,   304.600,    91.380,   1,1.0000
  7267,'1 ',    90.640,   -10.060,    46.140,   -10.060,1.01000,     0,   108.768,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,1,  100.0,    90.640,    27.190,   1,1.0000
  7268,'1 ',    90.640,   -10.060,    46.140,   -10.060,1.01000,     0,   108.768,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,    90.640,    27.190,   1,1.0000
  7269,'1 ',    90.640,   -10.060,    46.140,   -10.060,1.01000,     0,   108.768,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,    90.640,    27.190,   1,1.0000
  7270,'1 ',   181.280,   -20.120,    92.270,   -20.120,1.01000,     0,   217.536,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   181.280,    54.380,   1,1.0000
  7280,'1 ',     0.000,    13.080,    13.080,    -2.850,1.04000,     0,    30.840,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,0,  100.0,    25.700,     7.710,   1,1.0000
  7281,'1 ',     0.000,     7.640,     7.640,    -1.670,1.04000,     0,    18.000,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     4.500,   1,1.0000
  7284,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,     0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     2.250,   1,1.0000
  7285,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,     0,    33.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000
  7286,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,     0,    33.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000
  7287,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,     0,    33.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000
  7288,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,     0,    33.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000
  7289,'1 ',    42.450,     0.000,     0.000,     0.000,1.04000,     0,    67.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.600,    16.980,   1,1.0000
  7307,'1 ',    96.680,    49.210,    49.210,   -10.730,1.04000,     0,   116.020,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,1,  100.0,    96.680,    29.000,   1,1.0000
  7308,'1 ',    96.680,    49.210,    49.210,   -10.730,1.04000,     0,   116.020,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,1,  100.0,    96.680,    29.000,   1,1.0000
  7309,'1 ',     0.000,     0.000,    49.210,   -10.730,1.04000,     0,   116.020,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,    96.680,    29.000,   1,1.0000
  7310,'1 ',    96.680,    28.899,    49.210,   -10.730,1.04000,     0,   116.020,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,    96.680,    29.000,   1,1.0000
  7311,'1 ',   193.370,    92.387,    98.420,   -21.460,1.04000,     0,   232.040,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,   193.370,    58.010,   1,1.0000
  7323,'1 ',   124.480,   -13.820,    63.360,   -13.820,1.02000,     0,   149.370,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000
  7324,'1 ',   124.480,   -13.820,    63.360,   -13.820,1.02000,     0,   149.370,   0.00000,   0.49000,   0.00000,   0.00000,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000
  7325,'1 ',   124.480,   -13.820,    63.360,   -13.820,1.02000,     0,   149.370,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000
  7326,'1 ',   124.480,   -13.820,    63.360,   -13.820,1.02000,     0,   149.370,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000
  7329,'1 ',   101.900,    32.609,    51.870,   -11.310,1.04000,     0,   122.280,   0.00000,   0.30000,   0.00000,   0.00000,1.00000,1,  100.0,   101.900,    30.570,   1,1.0000
  7334,'1 ',     0.000,     2.190,     2.190,    -0.570,1.04000,     0,     5.640,   0.00000,   0.35000,   0.00000,   0.00000,1.00000,0,  100.0,     4.700,     1.410,   1,1.0000
  7335,'1 ',   136.050,   137.267,   211.330,   -55.330,1.04000,     0,   544.200,   0.00000,   0.39000,   0.00000,   0.00000,1.00000,1,  100.0,   453.500,   136.050,   1,1.0000
  7349,'1 ',   313.830,   118.994,   159.740,   -34.830,1.04000,     0,   376.590,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000
  7350,'1 ',   313.830,    51.577,   159.740,   -34.830,1.04000,     0,   376.590,   0.00000,   0.38000,   0.00000,   0.00000,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000
  7351,'1 ',   313.830,    40.844,   159.740,   -34.830,1.04000,     0,   376.590,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000
  7352,'1 ',   313.830,    42.227,   159.740,   -34.830,1.04000,     0,   376.590,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000
  7353,'1 ',   301.048,    56.870,   348.260,   -75.950,1.04000,     0,   821.040,   0.00000,   0.40000,   0.00000,   0.00000,1.00000,1,  100.0,   684.200,   205.260,   1,1.0000
  7354,'1 ',   301.048,   101.562,   348.260,   -75.950,1.04000,     0,   821.040,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,1,  100.0,   684.200,   205.260,   1,1.0000
  7355,'1 ',   301.048,   100.713,   348.260,   -75.950,1.04000,     0,   821.040,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,   684.200,   205.260,   1,1.0000
  7356,'1 ',   300.840,   108.370,   348.260,   -75.950,1.04000,     0,   821.040,   0.00000,   0.59000,   0.00000,   0.00000,1.00000,1,  100.0,   684.200,   205.000,   1,1.0000
  7357,'1 ',    16.300,     8.300,     8.300,    -1.810,1.04000,     0,    19.560,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,     4.890,   1,1.0000
  7358,'1 ',   225.200,    33.803,   114.630,   -25.000,1.04000,     0,   270.240,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,   225.200,    67.560,   1,1.0000
  7359,'1 ',   225.200,    74.016,   114.630,   -25.000,1.04000,     0,   270.240,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,   225.200,    67.560,   1,1.0000
  7360,'1 ',   225.200,    45.388,   114.630,   -25.000,1.04000,     0,   270.240,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,1,  100.0,   225.200,    67.560,   1,1.0000
  7361,'1 ',   102.700,    27.743,    52.270,   -11.400,1.04000,     0,   123.240,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,   102.700,    30.810,   1,1.0000
  7369,'1 ',   107.270,    30.786,    54.600,   -11.910,1.04000,     0,   128.720,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  7370,'1 ',   107.270,    24.769,    54.600,   -11.910,1.04000,     0,   128.720,   0.00000,   0.43000,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  7371,'1 ',   107.270,    29.626,    54.600,   -11.910,1.04000,     0,   128.720,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  7372,'1 ',   107.270,    31.624,    54.600,   -11.910,1.04000,     0,   128.720,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  7373,'1 ',   107.270,    54.600,    54.600,   -11.910,1.04000,     0,   128.720,   0.00000,   0.25000,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  7374,'1 ',   107.270,    38.859,    54.600,   -11.910,1.04000,     0,   128.720,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  7375,'1 ',   183.660,    38.085,    93.480,   -20.390,1.04000,     0,   220.392,   0.00000,   0.40000,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  7376,'1 ',   183.660,    41.339,    93.480,   -20.390,1.04000,     0,   220.392,   0.00000,   0.32000,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  7377,'1 ',   183.660,    52.610,    93.480,   -20.390,1.04000,     0,   220.392,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  7378,'1 ',   183.660,    42.871,    93.480,   -20.390,1.04000,     0,   220.392,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  7379,'1 ',   183.660,    46.238,    93.480,   -20.390,1.04000,     0,   220.392,   0.00000,   0.40000,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  7389,'1 ',   541.486,   600.005,   276.290,   -60.250,1.04000,     0,   651.360,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,   542.800,   162.840,   1,1.0000
  7400,'1 ',    72.000,    -7.990,    36.650,    -7.990,1.00000,     0,    86.400,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000
  7400,'2 ',    72.000,    -7.990,    36.650,    -7.990,1.00000,     0,    86.400,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000
  7400,'3 ',    72.000,    -7.990,    36.650,    -7.990,1.00000,     0,    86.400,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000
  7400,'4 ',    72.000,    -7.990,    36.650,    -7.990,1.00000,     0,    86.400,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000
  7400,'5 ',   144.000,   -15.980,    73.300,   -15.980,1.00000,     0,   172.800,   0.00000,   0.45000,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
  7400,'6 ',   446.400,   -49.550,   227.220,   -49.550,1.00000,     0,   535.680,   0.00000,   0.11000,   0.00000,   0.00000,1.00000,1,  100.0,   446.400,   133.920,   1,1.0000
  7406,'1 ',    63.100,    32.120,    32.120,    -7.000,1.04000,     0,    75.720,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,1,  100.0,    63.100,    18.930,   1,1.0000
  7406,'2 ',   223.200,   157.790,   157.790,   -34.410,1.04000,     0,   372.000,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,1,  100.0,   310.000,    93.000,   1,1.0000
  7414,'1 ',   102.098,   -11.370,    52.120,   -11.370,1.03000,     0,   122.880,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,   102.400,    30.720,   1,1.0000
  7419,'1 ',    88.200,    -0.785,    44.890,    -9.790,1.00000,     0,   105.840,   0.00000,   0.32000,   0.00000,   0.00000,1.00000,1,  100.0,    88.200,    26.460,   1,1.0000
  7419,'2 ',    88.200,    -0.785,    44.890,    -9.790,1.00000,     0,   105.840,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,1,  100.0,    88.200,    26.460,   1,1.0000
  7422,'1 ',     6.800,     3.460,     3.460,    -0.750,1.04000,     0,     8.160,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.040,   1,1.0000
  7422,'10',   172.200,    80.886,    87.650,   -19.110,1.04000,     0,   206.640,   0.00000,   0.11000,   0.00000,   0.00000,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000
  7422,'11',   172.200,    80.886,    87.650,   -19.110,1.04000,     0,   206.640,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000
  7422,'2 ',   112.500,    57.260,    57.260,   -12.490,1.04000,     0,   135.000,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000
  7422,'3 ',   112.500,    57.260,    57.260,   -12.490,1.04000,     0,   135.000,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000
  7422,'4 ',   112.500,    57.260,    57.260,   -12.490,1.04000,     0,   135.000,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000
  7422,'5 ',   112.500,    57.260,    57.260,   -12.490,1.04000,     0,   135.000,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000
  7422,'6 ',   191.100,    80.886,    97.270,   -21.210,1.04000,     0,   229.320,   0.00000,   0.43000,   0.00000,   0.00000,1.00000,1,  100.0,   191.100,    57.330,   1,1.0000
  7422,'7 ',   172.200,    80.886,    87.650,   -19.110,1.04000,     0,   206.640,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000
  7422,'8 ',   172.200,    80.886,    87.650,   -19.110,1.04000,     0,   206.640,   0.00000,   0.38000,   0.00000,   0.00000,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000
  7422,'9 ',   172.200,    80.886,    87.650,   -19.110,1.04000,     0,   206.640,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000
  7428,'1 ',   100.520,    21.081,    51.160,   -11.160,1.04000,     0,   120.620,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000
  7428,'10',   130.000,    21.081,    66.170,   -14.430,1.04000,     0,   156.000,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,1,  100.0,   130.000,    39.000,   1,1.0000
  7428,'11',   130.000,    21.081,    66.170,   -14.430,1.04000,     0,   156.000,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,1,  100.0,   130.000,    39.000,   1,1.0000
  7428,'2 ',   100.520,    21.081,    51.160,   -11.160,1.04000,     0,   120.620,   0.00000,   0.49000,   0.00000,   0.00000,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000
  7428,'3 ',   100.520,    21.081,    51.160,   -11.160,1.04000,     0,   120.620,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000
  7428,'4 ',   100.520,    21.081,    51.160,   -11.160,1.04000,     0,   120.620,   0.00000,   0.41000,   0.00000,   0.00000,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000
  7428,'5 ',   100.520,    21.081,    51.160,   -11.160,1.04000,     0,   120.620,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000
  7428,'6 ',   100.520,    21.081,    51.160,   -11.160,1.04000,     0,   120.620,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000
  7428,'7 ',    75.000,    21.081,    38.170,    -8.330,1.04000,     0,    90.000,   0.00000,   0.33000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000
  7428,'8 ',     0.000,    23.536,    41.230,    -8.990,1.04000,     0,    97.200,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,0,  100.0,    81.000,    24.300,   1,1.0000
  7428,'9 ',    11.700,     5.960,     5.960,    -1.300,1.04000,     0,    14.040,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,1,  100.0,    11.700,     3.510,   1,1.0000
  8024,'1 ',    33.000,     0.000,     0.000,     0.000,1.04000,     0,    52.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,    13.200,   1,1.0000
  8033,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,     0,   281.910,   0.00000,   0.35000,   0.00000,   0.00000,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000
  8034,'1 ',     0.000,   101.400,   119.580,   -26.080,1.04000,     0,   281.910,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000
  8035,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,     0,   281.910,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000
  8036,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,     0,   281.910,   0.00000,   0.30000,   0.00000,   0.00000,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000
  8046,'1 ',    51.800,   -19.170,    87.890,   -19.170,1.01000,     0,   207.200,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000
  8047,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,     0,   207.200,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000
  8048,'1 ',    51.800,    76.414,    87.890,   -19.170,1.04000,     0,   207.200,   0.00000,   0.41000,   0.00000,   0.00000,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000
  8049,'1 ',    51.800,   -19.170,    87.890,   -19.170,1.01000,     0,   207.200,   0.00000,   0.37000,   0.00000,   0.00000,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000
  8050,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,     0,   207.200,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000
  8051,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,     0,   207.200,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000
  8060,'1 ',     0.000,     0.000,   276.520,   -72.390,1.00000,     0,   712.080,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,   593.400,   178.020,   1,1.0000
  8061,'1 ',     0.000,     0.000,   276.520,   -72.390,1.00000,     0,   712.080,   0.00000,   0.39000,   0.00000,   0.00000,1.00000,0,  100.0,   593.400,   178.020,   1,1.0000
  8070,'1 ',     0.000,     0.000,   431.000,  -112.840,1.00000,     0,  1109.880,   0.00000,   0.44000,   0.00000,   0.00000,1.00000,0,  100.0,   924.900,   277.470,   1,1.0000
  8071,'1 ',   277.470,  -112.840,   431.000,  -112.840,1.00000,     0,  1109.880,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,1,  100.0,   924.900,   277.470,   1,1.0000
  8077,'1 ',   234.900,     3.306,   119.560,   -26.070,1.03000,     0,   281.880,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000
