0,   100.00, 30, 0, 1,  60.00     / PSS(R)E 30 RAW created by rawd30  MON, MAR 31 2025  20:02
TEXAS2K_SERIES24_CASE1_2016SUMMERPEAK
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
1.00000,  13.800,   0.000,   168.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  4147,  4146,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00020,   0.01230,   100.00
1.00000, 115.000,   0.000,   459.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  4152,  4151,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00143,   0.08362,   100.00
1.00000, 115.000,   0.000,    78.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  4152,  4151,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00143,   0.08362,   100.00
1.00000, 115.000,   0.000,    78.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  4153,  4151,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00060,   0.01612,   100.00
1.00000,  18.000,   0.000,   381.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  4159,  4158,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00060,   0.02511,   100.00
1.00000, 115.000,   0.000,   620.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  4159,  4158,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00060,   0.02511,   100.00
1.00000, 115.000,   0.000,   620.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  4160,  4158,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00047,   0.02419,   100.00
1.00000,  13.800,   0.000,   298.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  4161,  4158,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00081,   0.05928,   100.00
1.00000,  13.800,   0.000,   296.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  4162,  4158,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00201,   0.05867,   100.00
1.00000,  13.800,   0.000,   293.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  4163,  4158,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00370,   0.15066,   100.00
1.00000,  13.800,   0.000,    74.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  4166,  4165,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00217,   0.09206,   100.00
1.00000,  13.800,   0.000,   132.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  4166,  4165,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00217,   0.09206,   100.00
1.00000,  13.800,   0.000,   132.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  4177,  4176,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00530,   0.11274,   100.00
1.00000,  13.800,   0.000,   115.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  4177,  4176,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00530,   0.11274,   100.00
1.00000,  13.800,   0.000,   115.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  4182,  4181,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00321,   0.09306,   100.00
1.00000, 115.000,   0.000,   169.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  4184,  4183,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00113,   0.06134,   100.00
1.00000, 115.000,   0.000,   400.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  4193,  4192,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00036,   0.02396,   100.00
1.00000, 115.000,   0.000,   438.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  4193,  4192,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00036,   0.02396,   100.00
1.00000, 115.000,   0.000,   438.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  4193,  4192,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00036,   0.02396,   100.00
1.00000, 115.000,   0.000,   438.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  4196,  4195,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00008,   0.00576,   100.00
1.00000, 230.000,   0.000,  1233.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  4197,  4196,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00072,   0.03236,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  5016,  5015,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00015,   0.01417,   100.00
1.00000, 161.000,   0.000,  1206.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5016,  5015,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00015,   0.01417,   100.00
1.00000, 161.000,   0.000,  1206.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5019,  5018,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00058,   0.02598,   100.00
1.00000, 161.000,   0.000,   590.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5020,  5018,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00032,   0.03326,   100.00
1.00000,  13.800,   0.000,   557.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5022,  5021,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00010,   0.01005,   100.00
1.00000, 161.000,   0.000,  1375.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5022,  5021,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00010,   0.01005,   100.00
1.00000, 161.000,   0.000,  1375.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5023,  5021,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00028,   0.02693,   100.00
1.00000,  13.800,   0.000,   245.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5034,  5033,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00009,   0.00546,   100.00
1.00000, 161.000,   0.000,  1209.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5035,  5033,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00084,   0.07958,   100.00
1.00000,  13.200,   0.000,   243.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5036,  5033,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00077,   0.05006,   100.00
1.00000,  13.200,   0.000,   255.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5037,  5033,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00015,   0.01216,   100.00
1.00000,  13.200,   0.000,   985.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5038,  5033,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.01255,   100.00
1.00000,  13.200,   0.000,   989.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5039,  5033,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00008,   0.00552,   100.00
1.00000,  13.200,   0.000,   994.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5040,  5033,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00031,   0.01643,   100.00
1.00000,  13.200,   0.000,   993.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5041,  5033,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00021,   0.01142,   100.00
1.00000,  13.200,   0.000,  1001.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5042,  5033,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.01345,   100.00
1.00000,  13.200,   0.000,   988.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5046,  5045,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00031,   0.02114,   100.00
1.00000, 161.000,   0.000,   550.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5048,  5047,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.01253,   100.00
1.00000, 161.000,   0.000,  1354.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5050,  5049,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00030,   0.02500,   100.00
1.00000, 161.000,   0.000,   500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5051,  5049,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00024,   0.01633,   100.00
1.00000,  22.000,   0.000,   409.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5052,  5049,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00067,   0.04990,   100.00
1.00000, 115.000,   0.000,   308.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5056,  5055,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00023,   0.01209,   100.00
1.00000, 161.000,   0.000,   913.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5057,  5055,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00023,   0.01324,   100.00
1.00000,  13.800,   0.000,  1036.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5058,  5055,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00031,   0.01928,   100.00
1.00000,  13.800,   0.000,  1023.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5060,  5059,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00378,   0.07811,   100.00
1.00000, 115.000,   0.000,   151.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  5061,  5060,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00305,   0.13464,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  5062,  5061,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00697,   0.17819,   100.00
1.00000, 115.000,   0.000,   100.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  5064,  5063,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.00901,   100.00
1.00000, 161.000,   0.000,  1277.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5064,  5063,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.00901,   100.00
1.00000, 161.000,   0.000,  1277.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5065,  5063,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00025,   0.01754,   100.00
1.00000,  13.800,   0.000,   290.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5066,  5063,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00142,   0.09165,   100.00
1.00000,  13.800,   0.000,   213.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5067,  5063,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00011,   0.01076,   100.00
1.00000,  13.800,   0.000,  1078.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5068,  5063,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00017,   0.01130,   100.00
1.00000,  13.800,   0.000,  1073.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5069,  5063,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00021,   0.01202,   100.00
1.00000,  13.800,   0.000,  1079.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5077,  5076,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00150,   0.06519,   100.00
1.00000, 115.000,   0.000,   260.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  5084,  5083,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00024,   0.01146,   100.00
1.00000, 161.000,   0.000,  1295.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5089,  5088,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00382,   0.09418,   100.00
1.00000,  13.800,   0.000,   150.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  5103,  5102,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00026,   0.01140,   100.00
1.00000, 161.000,   0.000,  1345.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5103,  5102,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00026,   0.01140,   100.00
1.00000, 161.000,   0.000,  1345.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5106,  5105,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00709,   0.19751,   100.00
1.00000,  13.800,   0.000,    82.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  5107,  5105,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00966,   0.19527,   100.00
1.00000,  13.800,   0.000,    75.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  5121,  5120,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00064,   0.04599,   100.00
1.00000, 161.000,   0.000,   298.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5124,  5123,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00266,   0.07286,   100.00
1.00000, 115.000,   0.000,   214.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  5132,  5131,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00037,   0.01821,   100.00
1.00000, 161.000,   0.000,   981.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5138,  5137,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00014,   0.00920,   100.00
1.00000, 161.000,   0.000,   945.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5165,  5164,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00008,   0.00485,   100.00
1.00000, 161.000,   0.000,  1379.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5166,  5164,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00042,   0.02718,   100.00
1.00000,  13.800,   0.000,   579.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5167,  5164,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00120,   0.09028,   100.00
1.00000,  13.800,   0.000,   215.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5170,  5169,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00185,   0.06575,   100.00
1.00000,  18.000,   0.000,   222.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  5180,  5179,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00019,   0.01541,   100.00
1.00000, 161.000,   0.000,   946.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5193,  5192,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00022,   0.01302,   100.00
1.00000, 161.000,   0.000,   890.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5197,  5196,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00034,   0.03164,   100.00
1.00000, 161.000,   0.000,   305.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5198,  5196,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00018,   0.01116,   100.00
1.00000,  18.000,   0.000,   594.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5205,  5204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00007,   0.00858,   100.00
1.00000, 161.000,   0.000,  1134.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5206,  5204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00033,   0.01983,   100.00
1.00000,  13.800,   0.000,   903.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5207,  5204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00016,   0.01066,   100.00
1.00000,  13.800,   0.000,   915.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5208,  5204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00019,   0.01341,   100.00
1.00000,  13.800,   0.000,   913.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5237,  5236,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00052,   0.04304,   100.00
1.00000, 161.000,   0.000,   287.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5238,  5236,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00016,   0.00976,   100.00
1.00000,  18.000,   0.000,   826.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5240,  5239,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00052,   0.03641,   100.00
1.00000, 161.000,   0.000,   477.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5243,  5239,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00038,   0.02602,   100.00
1.00000,  13.800,   0.000,   584.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5241,  5240,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00087,   0.04250,   100.00
1.00000, 115.000,   0.000,   204.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  5242,  5241,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.01845,   0.47482,   100.00
1.00000, 115.000,   0.000,    24.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  5261,  5260,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00045,   0.02804,   100.00
1.00000, 161.000,   0.000,   375.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5262,  5260,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00010,   0.00632,   100.00
1.00000,  13.800,   0.000,  1450.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5263,  5260,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00006,   0.00451,   100.00
1.00000,  13.800,   0.000,  1450.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5280,  5279,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00010,   0.00635,   100.00
1.00000, 161.000,   0.000,  1112.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5281,  5279,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00021,   0.01977,   100.00
1.00000,  13.800,   0.000,   942.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5282,  5279,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00021,   0.01672,   100.00
1.00000,  13.800,   0.000,   940.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5283,  5279,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00027,   0.01279,   100.00
1.00000,  13.800,   0.000,   935.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5296,  5295,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00014,   0.00709,   100.00
1.00000, 161.000,   0.000,  1233.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5297,  5295,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00085,   0.06248,   100.00
1.00000,  13.800,   0.000,   223.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5298,  5295,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00015,   0.01082,   100.00
1.00000,  13.800,   0.000,   525.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5299,  5295,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00030,   0.02227,   100.00
1.00000,  13.800,   0.000,   524.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5300,  5295,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00025,   0.01848,   100.00
1.00000,  13.800,   0.000,   519.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5301,  5295,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00058,   0.03088,   100.00
1.00000,  13.800,   0.000,   403.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5302,  5295,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00030,   0.01763,   100.00
1.00000,  13.800,   0.000,  1123.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5303,  5295,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00017,   0.01315,   100.00
1.00000,  13.800,   0.000,  1117.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5305,  5304,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00014,   0.01047,   100.00
1.00000, 161.000,   0.000,  1239.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5318,  5317,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.01555,   100.00
1.00000, 161.000,   0.000,  1106.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5319,  5317,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00024,   0.01893,   100.00
1.00000,  13.200,   0.000,   925.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5320,  5317,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00046,   0.02092,   100.00
1.00000,  13.200,   0.000,   917.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5321,  5317,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00026,   0.01811,   100.00
1.00000,  13.200,   0.000,   921.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5323,  5322,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00012,   0.01249,   100.00
1.00000, 161.000,   0.000,  1334.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5323,  5322,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00012,   0.01249,   100.00
1.00000, 161.000,   0.000,  1334.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5324,  5322,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00037,   0.02069,   100.00
1.00000,  13.800,   0.000,   952.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5325,  5322,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00022,   0.02070,   100.00
1.00000,  13.800,   0.000,   945.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5326,  5322,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00014,   0.00711,   100.00
1.00000,  13.800,   0.000,   953.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5342,  5341,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.01026,   0.25106,   100.00
1.00000,  13.800,   0.000,    49.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  5343,  5341,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00091,   0.04835,   100.00
1.00000,  13.800,   0.000,   240.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  5351,  5350,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00008,   0.00906,   100.00
1.00000, 161.000,   0.000,  1258.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5351,  5350,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00008,   0.00906,   100.00
1.00000, 161.000,   0.000,  1258.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5359,  5358,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00026,   0.01828,   100.00
1.00000, 161.000,   0.000,  1057.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5360,  5358,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00015,   0.01120,   100.00
1.00000,  13.800,   0.000,  1333.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5362,  5361,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00018,   0.01755,   100.00
1.00000, 161.000,   0.000,   646.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5363,  5361,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00057,   0.03295,   100.00
1.00000,  13.800,   0.000,   282.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5364,  5361,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00014,   0.00948,   100.00
1.00000,  13.800,   0.000,   798.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5365,  5361,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00026,   0.01973,   100.00
1.00000,  13.800,   0.000,   787.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5366,  5361,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00038,   0.02244,   100.00
1.00000,  13.800,   0.000,   795.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5367,  5361,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00031,   0.02178,   100.00
1.00000,  13.800,   0.000,   809.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5368,  5361,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00022,   0.01449,   100.00
1.00000,  13.800,   0.000,   798.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5369,  5361,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00041,   0.02362,   100.00
1.00000,  13.800,   0.000,   796.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5381,  5380,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00015,   0.00982,   100.00
1.00000, 161.000,   0.000,  1057.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5382,  5380,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00021,   0.01436,   100.00
1.00000,  13.800,   0.000,   786.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5383,  5380,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00023,   0.01636,   100.00
1.00000,  13.800,   0.000,   787.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5385,  5384,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00004,   0.00492,   100.00
1.00000, 161.000,   0.000,  1346.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5385,  5384,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00004,   0.00492,   100.00
1.00000, 161.000,   0.000,  1346.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5389,  5388,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00011,   0.00666,   100.00
1.00000, 161.000,   0.000,  1064.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5391,  5390,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00410,   0.10984,   100.00
1.00000, 115.000,   0.000,    65.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  5392,  5391,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.01427,   0.30897,   100.00
1.00000, 115.000,   0.000,    50.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  5395,  5394,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00009,   0.00527,   100.00
1.00000, 230.000,   0.000,  1163.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5399,  5394,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00009,   0.01069,   100.00
1.00000,  13.800,   0.000,   645.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5396,  5395,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00057,   0.04373,   100.00
1.00000, 161.000,   0.000,   320.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  5397,  5396,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00233,   0.06520,   100.00
1.00000, 115.000,   0.000,   168.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  5398,  5397,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.01999,   0.78238,   100.00
1.00000, 115.000,   0.000,    21.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  5402,  5401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00019,   0.01369,   100.00
1.00000, 161.000,   0.000,  1174.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5403,  5401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00028,   0.02956,   100.00
1.00000,  18.000,   0.000,   426.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5404,  5401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00027,   0.01999,   100.00
1.00000,  18.000,   0.000,   435.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5405,  5401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00030,   0.02018,   100.00
1.00000,  18.000,   0.000,   440.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5406,  5401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00024,   0.02866,   100.00
1.00000,  18.000,   0.000,   433.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5411,  5410,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00015,   0.01564,   100.00
1.00000, 161.000,   0.000,  1041.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5414,  5413,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00122,   0.05952,   100.00
1.00000, 161.000,   0.000,   315.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5415,  5413,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00043,   0.03186,   100.00
1.00000,  13.800,   0.000,   561.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5416,  5413,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00034,   0.03222,   100.00
1.00000,  13.800,   0.000,   559.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5417,  5413,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00024,   0.02840,   100.00
1.00000,  13.800,   0.000,   574.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5418,  5413,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00058,   0.02748,   100.00
1.00000,  13.800,   0.000,   551.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5419,  5413,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00029,   0.01611,   100.00
1.00000,  13.800,   0.000,   561.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5423,  5422,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00234,   0.09836,   100.00
1.00000,  13.800,   0.000,    94.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  5424,  5422,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00826,   0.16541,   100.00
1.00000,  13.800,   0.000,    77.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  5445,  5444,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00020,   0.01571,   100.00
1.00000, 161.000,   0.000,  1266.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5449,  5448,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00007,   0.00805,   100.00
1.00000, 161.000,   0.000,  1267.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5452,  5451,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00023,   0.01073,   100.00
1.00000, 161.000,   0.000,   960.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5459,  5458,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00338,   0.11671,   100.00
1.00000, 115.000,   0.000,    80.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  5460,  5459,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.01905,   0.34714,   100.00
1.00000, 115.000,   0.000,    35.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  5465,  5464,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00008,   0.00976,   100.00
1.00000, 161.000,   0.000,  1284.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  5480,  5479,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00031,   0.01505,   100.00
1.00000, 161.000,   0.000,   961.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6004,  6003,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00026,   0.01763,   100.00
1.00000, 230.000,   0.000,  1117.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6006,  6003,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00024,   0.01241,   100.00
1.00000,  13.800,   0.000,   788.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6007,  6003,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00012,   0.00801,   100.00
1.00000,  13.800,   0.000,  1069.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6008,  6003,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00019,   0.01445,   100.00
1.00000,  13.800,   0.000,   754.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6009,  6003,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00033,   0.02418,   100.00
1.00000,  13.800,   0.000,   758.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6010,  6003,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00034,   0.01683,   100.00
1.00000,  13.800,   0.000,   758.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6005,  6004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00134,   0.05853,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6005,  6004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00134,   0.05853,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6022,  6021,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00033,   0.01733,   100.00
1.00000, 230.000,   0.000,   948.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6023,  6022,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00043,   0.02783,   100.00
1.00000, 115.000,   0.000,   438.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6031,  6030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00319,   0.13630,   100.00
1.00000, 115.000,   0.000,   124.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6034,  6033,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00014,   0.00944,   100.00
1.00000, 230.000,   0.000,  1058.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6035,  6034,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00040,   0.01618,   100.00
1.00000, 115.000,   0.000,   540.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6035,  6034,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00040,   0.01618,   100.00
1.00000, 115.000,   0.000,   540.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6037,  6036,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00033,   0.01830,   100.00
1.00000, 115.000,   0.000,   467.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6037,  6036,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00033,   0.01830,   100.00
1.00000, 115.000,   0.000,   467.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6037,  6036,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00033,   0.01830,   100.00
1.00000, 115.000,   0.000,   467.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6039,  6038,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00027,   0.01330,   100.00
1.00000, 230.000,   0.000,  1269.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6041,  6038,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00040,   0.02009,   100.00
1.00000,  13.800,   0.000,   296.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6042,  6038,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00042,   0.03102,   100.00
1.00000,  13.800,   0.000,   479.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6040,  6039,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00064,   0.03440,   100.00
1.00000, 115.000,   0.000,   271.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6040,  6039,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00064,   0.03440,   100.00
1.00000, 115.000,   0.000,   271.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6046,  6045,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00008,   0.00730,   100.00
1.00000, 230.000,   0.000,  1198.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6048,  6045,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00140,   0.07775,   100.00
1.00000,  13.800,   0.000,   233.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6049,  6045,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00046,   0.04414,   100.00
1.00000,  13.800,   0.000,   283.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6050,  6045,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00056,   0.04367,   100.00
1.00000,  13.800,   0.000,   256.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6051,  6045,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00035,   0.02540,   100.00
1.00000,  13.800,   0.000,   351.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6052,  6045,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00074,   0.03404,   100.00
1.00000,  13.800,   0.000,   342.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6053,  6045,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00028,   0.02922,   100.00
1.00000,  13.800,   0.000,   352.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6054,  6045,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00061,   0.05567,   100.00
1.00000,  13.800,   0.000,   338.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6047,  6046,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00056,   0.04180,   100.00
1.00000, 115.000,   0.000,   320.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6047,  6046,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00056,   0.04180,   100.00
1.00000, 115.000,   0.000,   320.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6057,  6056,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00023,   0.01095,   100.00
1.00000, 230.000,   0.000,  1171.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6058,  6057,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00061,   0.02173,   100.00
1.00000, 115.000,   0.000,   328.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6058,  6057,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00061,   0.02173,   100.00
1.00000, 115.000,   0.000,   328.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6063,  6062,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00012,   0.00745,   100.00
1.00000, 230.000,   0.000,  1206.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6064,  6063,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00104,   0.04096,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6067,  6066,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00017,   0.00814,   100.00
1.00000, 230.000,   0.000,  1115.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6069,  6066,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00023,   0.01215,   100.00
1.00000,  18.000,   0.000,   667.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6070,  6066,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00044,   0.02944,   100.00
1.00000,  18.000,   0.000,   677.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6071,  6066,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.00964,   100.00
1.00000,  18.000,   0.000,   670.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6072,  6066,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00026,   0.02419,   100.00
1.00000,  18.000,   0.000,   679.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6073,  6066,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00026,   0.01616,   100.00
1.00000,  18.000,   0.000,   664.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6074,  6066,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00036,   0.01602,   100.00
1.00000,  18.000,   0.000,   666.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6068,  6067,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00105,   0.04320,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6068,  6067,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00105,   0.04320,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6076,  6075,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00022,   0.01507,   100.00
1.00000, 230.000,   0.000,  1058.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6078,  6075,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00016,   0.01164,   100.00
1.00000,  22.000,   0.000,  1159.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6079,  6075,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00009,   0.00542,   100.00
1.00000,  22.000,   0.000,  1165.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6080,  6075,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00008,   0.00740,   100.00
1.00000,  22.000,   0.000,  1152.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6077,  6076,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00070,   0.02510,   100.00
1.00000, 115.000,   0.000,   176.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6082,  6081,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00602,   0.11650,   100.00
1.00000,  13.800,   0.000,    80.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  6083,  6081,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00631,   0.25310,   100.00
1.00000,  13.800,   0.000,    80.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  6085,  6084,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.01088,   0.45298,   100.00
1.00000,  13.800,   0.000,    31.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  6086,  6084,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00567,   0.21309,   100.00
1.00000,  13.800,   0.000,    41.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  6087,  6084,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.01529,   0.28340,   100.00
1.00000,  13.800,   0.000,    43.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  6088,  6084,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00292,   0.09450,   100.00
1.00000,  13.800,   0.000,    25.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  6089,  6084,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00558,   0.25670,   100.00
1.00000,  13.800,   0.000,    25.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  6090,  6084,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00213,   0.09907,   100.00
1.00000,  13.800,   0.000,    46.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  6102,  6101,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.00850,   100.00
1.00000, 230.000,   0.000,  1307.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6104,  6101,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00031,   0.02423,   100.00
1.00000,  13.800,   0.000,   378.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6105,  6101,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00037,   0.03898,   100.00
1.00000,  13.800,   0.000,   368.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6106,  6101,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00018,   0.00963,   100.00
1.00000,  13.800,   0.000,   560.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6103,  6102,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00102,   0.04506,   100.00
1.00000, 115.000,   0.000,   439.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6108,  6107,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00061,   0.04374,   100.00
1.00000, 230.000,   0.000,   380.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6110,  6107,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00015,   0.01079,   100.00
1.00000,  13.800,   0.000,  1181.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6111,  6107,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00014,   0.01069,   100.00
1.00000,  13.800,   0.000,  1208.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6109,  6108,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00252,   0.10367,   100.00
1.00000, 115.000,   0.000,   137.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6119,  6118,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00021,   0.01219,   100.00
1.00000, 230.000,   0.000,  1133.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6120,  6119,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00056,   0.02890,   100.00
1.00000, 115.000,   0.000,   350.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6120,  6119,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00056,   0.02890,   100.00
1.00000, 115.000,   0.000,   350.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6142,  6141,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00020,   0.00909,   100.00
1.00000, 230.000,   0.000,  1326.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6142,  6141,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00020,   0.00909,   100.00
1.00000, 230.000,   0.000,  1326.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6144,  6141,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00106,   0.04778,   100.00
1.00000,  13.800,   0.000,   265.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6145,  6141,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00027,   0.01788,   100.00
1.00000,  13.800,   0.000,  1093.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6146,  6141,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00024,   0.01722,   100.00
1.00000,  13.800,   0.000,  1090.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6147,  6141,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00020,   0.01493,   100.00
1.00000,  13.800,   0.000,  1332.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6148,  6141,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.00914,   100.00
1.00000,  13.800,   0.000,  1248.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6149,  6141,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00004,   0.00474,   100.00
1.00000,  13.800,   0.000,  1255.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6143,  6142,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00030,   0.02159,   100.00
1.00000, 115.000,   0.000,   443.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6143,  6142,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00030,   0.02159,   100.00
1.00000, 115.000,   0.000,   443.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6143,  6142,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00030,   0.02159,   100.00
1.00000, 115.000,   0.000,   443.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6153,  6152,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00286,   0.10993,   100.00
1.00000, 115.000,   0.000,   155.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6162,  6161,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00024,   0.01685,   100.00
1.00000, 230.000,   0.000,  1132.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6164,  6161,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00022,   0.01652,   100.00
1.00000,  13.800,   0.000,   880.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6165,  6161,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00034,   0.01841,   100.00
1.00000,  13.800,   0.000,   879.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6166,  6161,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00011,   0.00775,   100.00
1.00000,  13.800,   0.000,   880.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6167,  6161,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00020,   0.01447,   100.00
1.00000,  13.800,   0.000,   883.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6163,  6162,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00109,   0.04275,   100.00
1.00000, 115.000,   0.000,   184.20,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6170,  6169,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00027,   0.01779,   100.00
1.00000, 230.000,   0.000,  1108.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6171,  6170,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00057,   0.03437,   100.00
1.00000, 115.000,   0.000,   297.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6173,  6172,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00130,   0.05717,   100.00
1.00000, 115.000,   0.000,   137.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6178,  6177,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00082,   0.04251,   100.00
1.00000, 115.000,   0.000,   172.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6178,  6177,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00082,   0.04251,   100.00
1.00000, 115.000,   0.000,   172.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6189,  6188,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00227,   0.06067,   100.00
1.00000, 115.000,   0.000,   178.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6193,  6192,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00113,   0.06451,   100.00
1.00000, 115.000,   0.000,   125.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6198,  6197,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00015,   0.01413,   100.00
1.00000, 230.000,   0.000,  1372.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6199,  6198,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00048,   0.01693,   100.00
1.00000, 115.000,   0.000,   420.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6199,  6198,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00048,   0.01693,   100.00
1.00000, 115.000,   0.000,   420.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6199,  6198,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00048,   0.01693,   100.00
1.00000, 115.000,   0.000,   420.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6211,  6210,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00030,   0.01639,   100.00
1.00000, 230.000,   0.000,   978.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6213,  6210,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00066,   0.04478,   100.00
1.00000,  13.800,   0.000,   363.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6214,  6210,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00044,   0.02757,   100.00
1.00000,  13.800,   0.000,   718.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6215,  6210,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00010,   0.00710,   100.00
1.00000,  13.800,   0.000,   721.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6216,  6210,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00021,   0.01596,   100.00
1.00000,  13.800,   0.000,   710.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6212,  6211,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00083,   0.03328,   100.00
1.00000, 115.000,   0.000,   381.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6223,  6222,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00029,   0.01710,   100.00
1.00000, 115.000,   0.000,   457.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6223,  6222,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00029,   0.01710,   100.00
1.00000, 115.000,   0.000,   457.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6223,  6222,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00029,   0.01710,   100.00
1.00000, 115.000,   0.000,   457.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6229,  6228,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00011,   0.01313,   100.00
1.00000, 230.000,   0.000,  1208.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6230,  6229,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00061,   0.03602,   100.00
1.00000, 115.000,   0.000,   350.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6230,  6229,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00061,   0.03602,   100.00
1.00000, 115.000,   0.000,   350.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6235,  6234,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00006,   0.00475,   100.00
1.00000, 230.000,   0.000,  1190.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6236,  6235,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00075,   0.02962,   100.00
1.00000, 115.000,   0.000,   406.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6236,  6235,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00075,   0.02962,   100.00
1.00000, 115.000,   0.000,   406.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6240,  6239,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00028,   0.01264,   100.00
1.00000, 230.000,   0.000,  1194.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6242,  6239,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00040,   0.04713,   100.00
1.00000,  13.800,   0.000,   380.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6243,  6239,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00024,   0.01934,   100.00
1.00000,  13.800,   0.000,   690.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6244,  6239,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00024,   0.01637,   100.00
1.00000,  13.800,   0.000,   957.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6245,  6239,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00021,   0.01383,   100.00
1.00000,  13.800,   0.000,   965.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6246,  6239,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00011,   0.00711,   100.00
1.00000,  13.800,   0.000,   967.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6247,  6239,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00014,   0.00867,   100.00
1.00000,  13.800,   0.000,   694.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6248,  6239,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00018,   0.01749,   100.00
1.00000,  13.800,   0.000,   689.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6249,  6239,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00046,   0.02531,   100.00
1.00000,  13.800,   0.000,   685.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6241,  6240,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00111,   0.05088,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6241,  6240,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00111,   0.05088,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6255,  6254,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00004,   0.00481,   100.00
1.00000, 230.000,   0.000,  1350.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6257,  6254,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00011,   0.01147,   100.00
1.00000,  13.800,   0.000,   726.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6258,  6254,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00037,   0.02186,   100.00
1.00000,  13.800,   0.000,   731.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6259,  6254,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00044,   0.02142,   100.00
1.00000,  13.800,   0.000,   333.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6260,  6254,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00018,   0.01038,   100.00
1.00000,  13.800,   0.000,   914.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6256,  6255,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00085,   0.04835,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6256,  6255,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00085,   0.04835,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6264,  6263,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00081,   0.03319,   100.00
1.00000, 115.000,   0.000,   120.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6266,  6265,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00703,   0.24052,   100.00
1.00000,  13.800,   0.000,    29.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  6267,  6265,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.01927,   0.55179,   100.00
1.00000,  13.800,   0.000,    35.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  6268,  6265,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00822,   0.17407,   100.00
1.00000,  13.800,   0.000,    30.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  6269,  6265,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.02070,   0.59011,   100.00
1.00000,  13.800,   0.000,    32.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  6270,  6265,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.01825,   0.32424,   100.00
1.00000,  13.800,   0.000,    47.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  6271,  6265,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00336,   0.13920,   100.00
1.00000,  13.800,   0.000,    42.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  6272,  6265,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00455,   0.19054,   100.00
1.00000,  13.800,   0.000,    35.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  6273,  6265,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00863,   0.26216,   100.00
1.00000,  13.800,   0.000,    32.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  6274,  6265,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00902,   0.41750,   100.00
1.00000,  13.800,   0.000,    39.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  6278,  6277,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00046,   0.02831,   100.00
1.00000, 115.000,   0.000,   331.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6280,  6279,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00106,   0.03718,   100.00
1.00000, 115.000,   0.000,   163.20,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6286,  6285,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00032,   0.02360,   100.00
1.00000, 115.000,   0.000,   311.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6288,  6287,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00058,   0.03855,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6288,  6287,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00058,   0.03855,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6293,  6292,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00020,   0.01411,   100.00
1.00000, 230.000,   0.000,  1210.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6295,  6292,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00017,   0.00896,   100.00
1.00000,  13.800,   0.000,   756.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6296,  6292,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.00766,   100.00
1.00000,  13.800,   0.000,   762.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6297,  6292,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00029,   0.02084,   100.00
1.00000,  13.800,   0.000,   765.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6294,  6293,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00058,   0.02427,   100.00
1.00000, 115.000,   0.000,   217.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6299,  6298,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00020,   0.01939,   100.00
1.00000, 230.000,   0.000,   994.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6301,  6298,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00035,   0.02541,   100.00
1.00000,  22.000,   0.000,   225.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6302,  6298,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00029,   0.02162,   100.00
1.00000,  22.000,   0.000,   897.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6303,  6298,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00010,   0.00733,   100.00
1.00000,  22.000,   0.000,   887.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6304,  6298,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00026,   0.01816,   100.00
1.00000,  22.000,   0.000,   896.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6305,  6298,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00037,   0.02188,   100.00
1.00000,  22.000,   0.000,   904.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6300,  6299,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00189,   0.06692,   100.00
1.00000, 115.000,   0.000,   181.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6309,  6308,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00086,   0.06271,   100.00
1.00000, 115.000,   0.000,   122.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6316,  6315,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00143,   0.07650,   100.00
1.00000, 161.000,   0.000,   251.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6317,  6316,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00181,   0.06783,   100.00
1.00000, 161.000,   0.000,   189.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  6318,  6317,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00192,   0.08014,   100.00
1.00000, 161.000,   0.000,   198.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  6319,  6318,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00221,   0.05812,   100.00
1.00000, 115.000,   0.000,   163.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  6322,  6321,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00114,   0.03057,   100.00
1.00000, 115.000,   0.000,   249.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6334,  6333,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00033,   0.01665,   100.00
1.00000, 230.000,   0.000,  1094.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6335,  6334,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00063,   0.03435,   100.00
1.00000, 115.000,   0.000,   271.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6343,  6342,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00025,   0.01679,   100.00
1.00000, 230.000,   0.000,  1137.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6344,  6343,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00028,   0.01611,   100.00
1.00000, 115.000,   0.000,   400.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6344,  6343,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00028,   0.01611,   100.00
1.00000, 115.000,   0.000,   400.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6350,  6349,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00019,   0.01229,   100.00
1.00000, 230.000,   0.000,  1150.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  6351,  6350,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00179,   0.06637,   100.00
1.00000, 115.000,   0.000,   155.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6351,  6350,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00179,   0.06637,   100.00
1.00000, 115.000,   0.000,   155.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6355,  6354,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00076,   0.02753,   100.00
1.00000, 115.000,   0.000,   193.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6355,  6354,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00076,   0.02753,   100.00
1.00000, 115.000,   0.000,   193.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  6360,  6359,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00288,   0.10862,   100.00
1.00000, 115.000,   0.000,   136.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7003,  7002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00022,   0.01490,   100.00
1.00000, 230.000,   0.000,  1299.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7005,  7002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00041,   0.02493,   100.00
1.00000,  13.800,   0.000,   630.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7006,  7002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00012,   0.01417,   100.00
1.00000,  13.800,   0.000,   626.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7007,  7002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00034,   0.02135,   100.00
1.00000,  13.800,   0.000,   639.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7008,  7002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00045,   0.02245,   100.00
1.00000,  13.800,   0.000,   629.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7009,  7002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00049,   0.02499,   100.00
1.00000,  13.800,   0.000,   625.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7004,  7003,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00090,   0.03512,   100.00
1.00000, 115.000,   0.000,   386.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7004,  7003,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00090,   0.03512,   100.00
1.00000, 115.000,   0.000,   386.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7004,  7003,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00090,   0.03512,   100.00
1.00000, 115.000,   0.000,   386.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7015,  7014,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00981,   0.21665,   100.00
1.00000,  18.000,   0.000,    43.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  7019,  7018,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00095,   0.04341,   100.00
1.00000, 230.000,   0.000,   383.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7021,  7018,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00069,   0.05321,   100.00
1.00000,  18.000,   0.000,   311.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7022,  7018,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00070,   0.05667,   100.00
1.00000,  18.000,   0.000,   328.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7023,  7018,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00056,   0.03486,   100.00
1.00000,  18.000,   0.000,   326.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7024,  7018,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00019,   0.01166,   100.00
1.00000,  18.000,   0.000,   456.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7025,  7018,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00094,   0.07002,   100.00
1.00000,  18.000,   0.000,   223.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7020,  7019,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00076,   0.04319,   100.00
1.00000, 115.000,   0.000,   244.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7030,  7029,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00115,   0.08558,   100.00
1.00000, 115.000,   0.000,   126.60,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7031,  7029,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00416,   0.18560,   100.00
1.00000,  13.800,   0.000,   107.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7032,  7029,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00698,   0.23196,   100.00
1.00000,  13.800,   0.000,    73.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7033,  7029,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00566,   0.21439,   100.00
1.00000,  13.800,   0.000,    84.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7034,  7029,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00462,   0.30603,   100.00
1.00000,  13.800,   0.000,    63.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7036,  7035,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00036,   0.02039,   100.00
1.00000, 115.000,   0.000,   368.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7038,  7037,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00016,   0.00995,   100.00
1.00000, 230.000,   0.000,  1055.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7039,  7038,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00084,   0.02618,   100.00
1.00000, 115.000,   0.000,   420.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7039,  7038,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00084,   0.02618,   100.00
1.00000, 115.000,   0.000,   420.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7041,  7040,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00089,   0.03362,   100.00
1.00000, 115.000,   0.000,   337.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7041,  7040,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00089,   0.03362,   100.00
1.00000, 115.000,   0.000,   337.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7043,  7042,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00008,   0.00908,   100.00
1.00000, 230.000,   0.000,  1048.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7045,  7042,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00029,   0.01951,   100.00
1.00000,  20.000,   0.000,   729.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7046,  7042,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.00900,   100.00
1.00000,  20.000,   0.000,   716.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7044,  7043,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00124,   0.05616,   100.00
1.00000, 115.000,   0.000,   137.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7048,  7047,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00011,   0.00819,   100.00
1.00000, 230.000,   0.000,  1125.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7049,  7048,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00068,   0.02653,   100.00
1.00000, 115.000,   0.000,   466.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7049,  7048,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00068,   0.02653,   100.00
1.00000, 115.000,   0.000,   466.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7057,  7056,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00161,   0.04976,   100.00
1.00000, 115.000,   0.000,   377.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7059,  7058,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00020,   0.01603,   100.00
1.00000, 230.000,   0.000,   605.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7061,  7058,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00030,   0.02449,   100.00
1.00000,  13.800,   0.000,   535.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7062,  7058,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00030,   0.02239,   100.00
1.00000,  13.800,   0.000,   531.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7063,  7058,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00039,   0.02417,   100.00
1.00000,  13.800,   0.000,   527.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7064,  7058,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00017,   0.01851,   100.00
1.00000,  13.800,   0.000,   530.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7065,  7058,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00031,   0.02035,   100.00
1.00000,  13.800,   0.000,   520.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7066,  7058,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00030,   0.02188,   100.00
1.00000,  13.800,   0.000,   542.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7060,  7059,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00168,   0.05948,   100.00
1.00000, 115.000,   0.000,   188.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7069,  7068,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00230,   0.07154,   100.00
1.00000, 115.000,   0.000,   145.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7074,  7073,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00062,   0.03776,   100.00
1.00000, 115.000,   0.000,   185.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7077,  7076,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00007,   0.00459,   100.00
1.00000, 230.000,   0.000,  1233.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7079,  7076,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00024,   0.01675,   100.00
1.00000,  13.800,   0.000,   855.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7080,  7076,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00037,   0.02147,   100.00
1.00000,  13.800,   0.000,   857.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7081,  7076,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00030,   0.02166,   100.00
1.00000,  13.800,   0.000,   863.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7082,  7076,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00028,   0.01719,   100.00
1.00000,  13.800,   0.000,   847.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7078,  7077,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00110,   0.04562,   100.00
1.00000, 115.000,   0.000,   220.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7084,  7083,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00053,   0.03003,   100.00
1.00000, 115.000,   0.000,   355.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7084,  7083,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00053,   0.03003,   100.00
1.00000, 115.000,   0.000,   355.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7096,  7095,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00022,   0.01326,   100.00
1.00000, 230.000,   0.000,   846.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7098,  7095,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00028,   0.02986,   100.00
1.00000,  13.800,   0.000,  1600.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7099,  7095,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00022,   0.01103,   100.00
1.00000,  13.800,   0.000,  1600.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7097,  7096,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00097,   0.05173,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7105,  7104,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00012,   0.01194,   100.00
1.00000, 230.000,   0.000,  1312.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7107,  7104,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00016,   0.01012,   100.00
1.00000,  24.000,   0.000,   592.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7108,  7104,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00066,   0.04540,   100.00
1.00000,  24.000,   0.000,   335.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7109,  7104,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00038,   0.03767,   100.00
1.00000,  24.000,   0.000,   339.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7110,  7104,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00018,   0.01895,   100.00
1.00000,  24.000,   0.000,   731.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7111,  7104,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00020,   0.01942,   100.00
1.00000,  24.000,   0.000,   743.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7112,  7104,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00016,   0.01175,   100.00
1.00000,  24.000,   0.000,   740.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7113,  7104,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00031,   0.02270,   100.00
1.00000,  24.000,   0.000,   748.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7114,  7104,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00018,   0.01098,   100.00
1.00000,  24.000,   0.000,   752.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7115,  7104,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00016,   0.01098,   100.00
1.00000,  24.000,   0.000,   744.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7106,  7105,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00051,   0.03345,   100.00
1.00000, 115.000,   0.000,   354.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7106,  7105,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00051,   0.03345,   100.00
1.00000, 115.000,   0.000,   354.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7121,  7120,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00940,   0.18529,   100.00
1.00000,  18.000,   0.000,    41.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  7122,  7120,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00662,   0.19298,   100.00
1.00000,  18.000,   0.000,    46.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  7126,  7125,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00011,   0.01326,   100.00
1.00000, 230.000,   0.000,  1358.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7126,  7125,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00011,   0.01326,   100.00
1.00000, 230.000,   0.000,  1358.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7127,  7126,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00019,   0.01178,   100.00
1.00000, 115.000,   0.000,   512.30,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7127,  7126,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00019,   0.01178,   100.00
1.00000, 115.000,   0.000,   512.30,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7127,  7126,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00019,   0.01178,   100.00
1.00000, 115.000,   0.000,   512.30,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7127,  7126,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00019,   0.01178,   100.00
1.00000, 115.000,   0.000,   512.30,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7131,  7130,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00030,   0.01434,   100.00
1.00000, 230.000,   0.000,  1373.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7133,  7130,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00046,   0.05358,   100.00
1.00000,  13.800,   0.000,   295.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7134,  7130,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00020,   0.01347,   100.00
1.00000,  13.800,   0.000,   776.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7135,  7130,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00024,   0.01692,   100.00
1.00000,  13.800,   0.000,   767.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7136,  7130,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00025,   0.01860,   100.00
1.00000,  13.800,   0.000,   768.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7137,  7130,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00043,   0.01928,   100.00
1.00000,  13.800,   0.000,   781.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7138,  7130,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00010,   0.00697,   100.00
1.00000,  13.800,   0.000,  1053.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7139,  7130,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00100,   0.04660,   100.00
1.00000,  13.800,   0.000,   357.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7140,  7130,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00043,   0.03937,   100.00
1.00000,  13.800,   0.000,   360.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7141,  7130,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00037,   0.02584,   100.00
1.00000,  13.800,   0.000,   368.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7142,  7130,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00045,   0.03413,   100.00
1.00000,  13.800,   0.000,   363.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7132,  7131,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00109,   0.03352,   100.00
1.00000, 115.000,   0.000,   446.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7132,  7131,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00109,   0.03352,   100.00
1.00000, 115.000,   0.000,   446.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7146,  7145,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00456,   0.21285,   100.00
1.00000,  13.800,   0.000,    25.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  7151,  7150,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00105,   0.04281,   100.00
1.00000, 115.000,   0.000,   151.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7157,  7156,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00036,   0.02246,   100.00
1.00000, 115.000,   0.000,   424.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7157,  7156,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00036,   0.02246,   100.00
1.00000, 115.000,   0.000,   424.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7157,  7156,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00036,   0.02246,   100.00
1.00000, 115.000,   0.000,   424.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7160,  7159,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00010,   0.00504,   100.00
1.00000, 230.000,   0.000,  1310.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7162,  7159,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00022,   0.01603,   100.00
1.00000,  18.000,   0.000,   491.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7163,  7159,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00034,   0.02489,   100.00
1.00000,  18.000,   0.000,   498.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7164,  7159,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00017,   0.01804,   100.00
1.00000,  18.000,   0.000,   498.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7165,  7159,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00017,   0.01624,   100.00
1.00000,  18.000,   0.000,   512.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7166,  7159,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00043,   0.02910,   100.00
1.00000,  18.000,   0.000,   507.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7167,  7159,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00050,   0.03535,   100.00
1.00000,  18.000,   0.000,   500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7168,  7159,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00025,   0.02347,   100.00
1.00000,  18.000,   0.000,   418.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7169,  7159,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00016,   0.01916,   100.00
1.00000,  18.000,   0.000,   416.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7170,  7159,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00016,   0.01242,   100.00
1.00000,  18.000,   0.000,  1042.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7161,  7160,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00037,   0.02002,   100.00
1.00000, 115.000,   0.000,   418.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7161,  7160,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00037,   0.02002,   100.00
1.00000, 115.000,   0.000,   418.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7161,  7160,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00037,   0.02002,   100.00
1.00000, 115.000,   0.000,   418.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7161,  7292,     0,'1 ',1,1,1,   0.00000,   0.00163,2,'                                        ',1,   1,1.0000
   0.00143,   0.00999,   100.00
1.00000, 115.000,   0.000,   221.10,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  7172,  7171,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00027,   0.01742,   100.00
1.00000, 115.000,   0.000,   352.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7176,  7175,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00019,   0.01242,   100.00
1.00000, 230.000,   0.000,  1292.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7176,  7175,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00019,   0.01242,   100.00
1.00000, 230.000,   0.000,  1292.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7177,  7176,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00105,   0.04490,   100.00
1.00000, 115.000,   0.000,   439.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7177,  7176,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00105,   0.04490,   100.00
1.00000, 115.000,   0.000,   439.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7177,  7176,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00105,   0.04490,   100.00
1.00000, 115.000,   0.000,   439.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7185,  7184,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00074,   0.03210,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7185,  7184,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00074,   0.03210,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7185,  7184,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00074,   0.03210,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7187,  7186,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00014,   0.00907,   100.00
1.00000, 230.000,   0.000,  1600.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7187,  7186,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00014,   0.00907,   100.00
1.00000, 230.000,   0.000,  1600.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7189,  7186,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00062,   0.04222,   100.00
1.00000,  13.800,   0.000,   264.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7190,  7186,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00046,   0.05343,   100.00
1.00000,  13.800,   0.000,   337.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7191,  7186,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00053,   0.03094,   100.00
1.00000,  13.800,   0.000,   258.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7192,  7186,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00050,   0.03659,   100.00
1.00000,  13.800,   0.000,   312.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7193,  7186,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00046,   0.02713,   100.00
1.00000,  13.800,   0.000,   256.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7194,  7186,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00020,   0.01508,   100.00
1.00000,  13.800,   0.000,   861.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7195,  7186,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00029,   0.01748,   100.00
1.00000,  13.800,   0.000,   863.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7196,  7186,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.00940,   100.00
1.00000,  13.800,   0.000,   866.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7197,  7186,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00008,   0.00604,   100.00
1.00000,  13.800,   0.000,   867.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7188,  7187,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00025,   0.01839,   100.00
1.00000, 115.000,   0.000,   600.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7188,  7187,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00025,   0.01839,   100.00
1.00000, 115.000,   0.000,   600.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7188,  7187,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00027,   0.01839,   100.00
1.00000, 115.000,   0.000,   600.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7188,  7187,     0,'4 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00027,   0.01839,   100.00
1.00000, 115.000,   0.000,   600.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7200,  7199,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00020,   0.01412,   100.00
1.00000, 230.000,   0.000,  1344.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7201,  7200,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00060,   0.03834,   100.00
1.00000, 115.000,   0.000,   213.60,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7201,  7200,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00060,   0.03834,   100.00
1.00000, 115.000,   0.000,   213.60,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7201,  7200,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00060,   0.03834,   100.00
1.00000, 115.000,   0.000,   213.60,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7205,  7204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00014,   0.01015,   100.00
1.00000, 230.000,   0.000,  1324.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7207,  7204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00039,   0.02463,   100.00
1.00000,  18.000,   0.000,   243.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7208,  7204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.00923,   100.00
1.00000,  18.000,   0.000,  1265.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7209,  7204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00007,   0.00639,   100.00
1.00000,  18.000,   0.000,  1260.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7210,  7204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00047,   0.02188,   100.00
1.00000,  18.000,   0.000,   664.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7211,  7204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00025,   0.01573,   100.00
1.00000,  18.000,   0.000,   656.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7212,  7204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00039,   0.02557,   100.00
1.00000,  18.000,   0.000,   669.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7206,  7205,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00229,   0.09203,   100.00
1.00000, 115.000,   0.000,   181.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7228,  7227,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00016,   0.01098,   100.00
1.00000, 230.000,   0.000,  1259.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7229,  7228,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00043,   0.01801,   100.00
1.00000, 115.000,   0.000,   467.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7229,  7228,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00043,   0.01801,   100.00
1.00000, 115.000,   0.000,   467.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7229,  7228,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00043,   0.01801,   100.00
1.00000, 115.000,   0.000,   467.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7253,  7252,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00090,   0.03239,   100.00
1.00000, 115.000,   0.000,   198.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7262,  7261,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00059,   0.02478,   100.00
1.00000, 115.000,   0.000,   305.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7264,  7263,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.00819,   100.00
1.00000, 230.000,   0.000,  1362.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7264,  7263,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.00819,   100.00
1.00000, 230.000,   0.000,  1362.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7266,  7263,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.00771,   100.00
1.00000,  13.800,   0.000,   983.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7267,  7263,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00069,   0.04478,   100.00
1.00000,  13.800,   0.000,   443.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7268,  7263,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00020,   0.01399,   100.00
1.00000,  13.800,   0.000,   438.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7269,  7263,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00038,   0.04031,   100.00
1.00000,  13.800,   0.000,   440.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7270,  7263,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00019,   0.01203,   100.00
1.00000,  13.800,   0.000,   701.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7265,  7264,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00053,   0.03230,   100.00
1.00000, 115.000,   0.000,   461.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7265,  7264,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00053,   0.03230,   100.00
1.00000, 115.000,   0.000,   461.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7275,  7274,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00248,   0.12538,   100.00
1.00000, 115.000,   0.000,   143.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7279,  7278,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00131,   0.07995,   100.00
1.00000, 115.000,   0.000,   172.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7280,  7278,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00175,   0.10484,   100.00
1.00000,  13.800,   0.000,    87.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7281,  7278,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00169,   0.12869,   100.00
1.00000,  13.800,   0.000,    91.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7283,  7282,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00254,   0.07063,   100.00
1.00000, 115.000,   0.000,   145.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7284,  7282,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00703,   0.26257,   100.00
1.00000,  13.200,   0.000,    70.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7285,  7282,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00137,   0.08957,   100.00
1.00000,  13.200,   0.000,    93.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7286,  7282,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00545,   0.20611,   100.00
1.00000,  13.200,   0.000,    93.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7287,  7282,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00328,   0.17841,   100.00
1.00000,  13.200,   0.000,    91.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7288,  7282,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00467,   0.19001,   100.00
1.00000,  13.200,   0.000,    93.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7289,  7282,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00155,   0.07083,   100.00
1.00000,  13.200,   0.000,   124.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7305,  7304,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00017,   0.01241,   100.00
1.00000, 230.000,   0.000,  1160.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7307,  7304,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00035,   0.02169,   100.00
1.00000,  24.000,   0.000,   473.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7308,  7304,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00021,   0.02062,   100.00
1.00000,  24.000,   0.000,   459.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7309,  7304,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00056,   0.04001,   100.00
1.00000,  24.000,   0.000,   454.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7310,  7304,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00063,   0.03797,   100.00
1.00000,  24.000,   0.000,   464.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7311,  7304,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00019,   0.01172,   100.00
1.00000,  24.000,   0.000,   729.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7306,  7305,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00078,   0.04744,   100.00
1.00000, 115.000,   0.000,   305.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7313,  7312,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00097,   0.06614,   100.00
1.00000, 115.000,   0.000,   168.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7321,  7320,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00023,   0.01682,   100.00
1.00000, 230.000,   0.000,  1000.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7323,  7320,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00036,   0.02134,   100.00
1.00000,  13.800,   0.000,   584.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7324,  7320,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00032,   0.02884,   100.00
1.00000,  13.800,   0.000,   577.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7325,  7320,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00030,   0.02899,   100.00
1.00000,  13.800,   0.000,   581.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7326,  7320,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00017,   0.01413,   100.00
1.00000,  13.800,   0.000,   568.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7322,  7321,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00198,   0.07214,   100.00
1.00000, 115.000,   0.000,   128.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7328,  7327,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00161,   0.04271,   100.00
1.00000, 115.000,   0.000,   172.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7329,  7327,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00104,   0.04807,   100.00
1.00000,  13.800,   0.000,   190.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7332,  7331,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00024,   0.01699,   100.00
1.00000, 230.000,   0.000,  1122.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7334,  7331,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00083,   0.04140,   100.00
1.00000,  20.000,   0.000,   244.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7335,  7331,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00017,   0.00930,   100.00
1.00000,  20.000,   0.000,  1106.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7333,  7332,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00093,   0.03886,   100.00
1.00000, 115.000,   0.000,   280.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7333,  7332,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00093,   0.03886,   100.00
1.00000, 115.000,   0.000,   280.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7333,  7332,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00093,   0.03886,   100.00
1.00000, 115.000,   0.000,   280.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7342,  7341,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00017,   0.01252,   100.00
1.00000, 230.000,   0.000,  1311.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7343,  7342,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00185,   0.08320,   100.00
1.00000, 115.000,   0.000,   190.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7343,  7342,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00185,   0.08320,   100.00
1.00000, 115.000,   0.000,   190.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7347,  7346,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00014,   0.00986,   100.00
1.00000, 230.000,   0.000,  1271.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7347,  7346,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00014,   0.00986,   100.00
1.00000, 230.000,   0.000,  1271.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7349,  7346,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00008,   0.00563,   100.00
1.00000,  13.800,   0.000,  1019.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7350,  7346,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00022,   0.01346,   100.00
1.00000,  13.800,   0.000,  1021.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7351,  7346,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00031,   0.01784,   100.00
1.00000,  13.800,   0.000,  1018.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7352,  7346,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00034,   0.01655,   100.00
1.00000,  13.800,   0.000,  1025.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7353,  7346,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00019,   0.01203,   100.00
1.00000,  13.800,   0.000,  1225.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7354,  7346,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00006,   0.00671,   100.00
1.00000,  13.800,   0.000,  1222.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7355,  7346,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00006,   0.00677,   100.00
1.00000,  13.800,   0.000,  1218.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7356,  7346,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00012,   0.00609,   100.00
1.00000,  13.800,   0.000,  1219.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7357,  7346,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00066,   0.04067,   100.00
1.00000,  13.800,   0.000,   287.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7358,  7346,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00030,   0.02129,   100.00
1.00000,  13.800,   0.000,   835.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7359,  7346,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.00906,   100.00
1.00000,  13.800,   0.000,   846.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7360,  7346,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00021,   0.01514,   100.00
1.00000,  13.800,   0.000,   845.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7361,  7346,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00026,   0.02464,   100.00
1.00000,  13.800,   0.000,   471.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7348,  7347,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00062,   0.02698,   100.00
1.00000, 115.000,   0.000,   407.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7348,  7347,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00062,   0.02698,   100.00
1.00000, 115.000,   0.000,   407.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7367,  7366,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00021,   0.01366,   100.00
1.00000, 230.000,   0.000,  1249.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7367,  7366,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00021,   0.01366,   100.00
1.00000, 230.000,   0.000,  1249.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7369,  7366,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00053,   0.03243,   100.00
1.00000,  18.000,   0.000,   494.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7370,  7366,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00065,   0.04118,   100.00
1.00000,  18.000,   0.000,   480.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7371,  7366,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00049,   0.03404,   100.00
1.00000,  18.000,   0.000,   469.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7372,  7366,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00049,   0.03162,   100.00
1.00000,  18.000,   0.000,   485.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7373,  7366,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00010,   0.01184,   100.00
1.00000,  18.000,   0.000,   491.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7374,  7366,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00040,   0.02550,   100.00
1.00000,  18.000,   0.000,   487.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7375,  7366,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00045,   0.02708,   100.00
1.00000,  18.000,   0.000,   712.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7376,  7366,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00035,   0.02498,   100.00
1.00000,  18.000,   0.000,   713.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7377,  7366,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00031,   0.01898,   100.00
1.00000,  18.000,   0.000,   705.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7378,  7366,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00036,   0.02384,   100.00
1.00000,  18.000,   0.000,   694.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7379,  7366,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00031,   0.02202,   100.00
1.00000,  18.000,   0.000,   700.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7368,  7367,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00086,   0.03726,   100.00
1.00000, 115.000,   0.000,   392.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7368,  7367,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00086,   0.03726,   100.00
1.00000, 115.000,   0.000,   392.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7368,  7367,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00086,   0.03726,   100.00
1.00000, 115.000,   0.000,   392.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7390,  7389,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00019,   0.01131,   100.00
1.00000, 230.000,   0.000,  1278.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7391,  7390,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00148,   0.04400,   100.00
1.00000, 115.000,   0.000,   127.20,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7401,  7400,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00011,   0.00786,   100.00
1.00000, 230.000,   0.000,  1297.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7402,  7401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00049,   0.03223,   100.00
1.00000, 115.000,   0.000,   423.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7407,  7406,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00020,   0.01441,   100.00
1.00000, 230.000,   0.000,  1026.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7408,  7407,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00118,   0.08057,   100.00
1.00000, 115.000,   0.000,   143.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7410,  7409,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00054,   0.03923,   100.00
1.00000, 115.000,   0.000,   248.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7410,  7409,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00054,   0.03923,   100.00
1.00000, 115.000,   0.000,   248.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7410,  7409,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00054,   0.03923,   100.00
1.00000, 115.000,   0.000,   248.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7415,  7414,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00040,   0.04372,   100.00
1.00000, 230.000,   0.000,   239.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7416,  7415,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00128,   0.09703,   100.00
1.00000, 115.000,   0.000,   109.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7421,  7420,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00106,   0.06841,   100.00
1.00000, 115.000,   0.000,   161.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7421,  7420,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00106,   0.06841,   100.00
1.00000, 115.000,   0.000,   161.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7423,  7422,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00014,   0.00897,   100.00
1.00000, 230.000,   0.000,  1350.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7424,  7423,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00105,   0.04353,   100.00
1.00000, 115.000,   0.000,   213.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7424,  7423,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00105,   0.04353,   100.00
1.00000, 115.000,   0.000,   213.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7424,  7423,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00105,   0.04353,   100.00
1.00000, 115.000,   0.000,   213.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  7429,  7428,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00026,   0.01258,   100.00
1.00000, 230.000,   0.000,   927.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  7430,  7429,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00214,   0.08887,   100.00
1.00000, 115.000,   0.000,   133.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8005,  8004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00029,   0.01244,   100.00
1.00000, 115.000,   0.000,   459.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8005,  8004,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00029,   0.01244,   100.00
1.00000, 115.000,   0.000,   459.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8019,  8018,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00115,   0.03658,   100.00
1.00000, 115.000,   0.000,   360.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8019,  8018,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00115,   0.03658,   100.00
1.00000, 115.000,   0.000,   360.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8024,  8023,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.01105,   0.18799,   100.00
1.00000,  13.800,   0.000,    47.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 115.000
  8031,  8030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00007,   0.00828,   100.00
1.00000, 230.000,   0.000,  1036.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8033,  8030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00029,   0.02168,   100.00
1.00000,  13.800,   0.000,   826.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8034,  8030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00021,   0.01721,   100.00
1.00000,  13.800,   0.000,   818.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8035,  8030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00021,   0.01536,   100.00
1.00000,  13.800,   0.000,   830.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8036,  8030,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00021,   0.01615,   100.00
1.00000,  13.800,   0.000,   820.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8032,  8031,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00099,   0.03425,   100.00
1.00000, 115.000,   0.000,   400.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8044,  8043,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00009,   0.00881,   100.00
1.00000, 230.000,   0.000,  1072.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8046,  8043,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.01356,   100.00
1.00000,  18.000,   0.000,   606.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8047,  8043,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00021,   0.01156,   100.00
1.00000,  18.000,   0.000,   613.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8048,  8043,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00055,   0.02691,   100.00
1.00000,  18.000,   0.000,   598.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8049,  8043,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00017,   0.00903,   100.00
1.00000,  18.000,   0.000,   608.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8050,  8043,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00032,   0.01820,   100.00
1.00000,  18.000,   0.000,   618.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8051,  8043,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.00831,   100.00
1.00000,  18.000,   0.000,   608.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8045,  8044,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00042,   0.02402,   100.00
1.00000, 115.000,   0.000,   388.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8058,  8057,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00019,   0.02064,   100.00
1.00000, 230.000,   0.000,   491.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8060,  8057,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.00977,   100.00
1.00000,  13.800,   0.000,  1157.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8061,  8057,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00019,   0.01179,   100.00
1.00000,  13.800,   0.000,  1152.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8059,  8058,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00191,   0.06531,   100.00
1.00000, 115.000,   0.000,   143.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8068,  8067,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00035,   0.03434,   100.00
1.00000, 230.000,   0.000,   285.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8070,  8067,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00016,   0.01452,   100.00
1.00000,  13.800,   0.000,  1325.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8071,  8067,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00014,   0.01049,   100.00
1.00000,  13.800,   0.000,  1314.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8069,  8068,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00074,   0.05407,   100.00
1.00000, 115.000,   0.000,   143.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8075,  8074,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00028,   0.02981,   100.00
1.00000, 230.000,   0.000,   550.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8075,  8074,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00028,   0.02981,   100.00
1.00000, 230.000,   0.000,   550.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8077,  8074,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00016,   0.01864,   100.00
1.00000,  13.800,   0.000,   806.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8078,  8074,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00029,   0.01964,   100.00
1.00000,  13.800,   0.000,   818.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8079,  8074,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00020,   0.01530,   100.00
1.00000,  13.800,   0.000,   818.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8080,  8074,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00022,   0.01762,   100.00
1.00000,  13.800,   0.000,   814.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8076,  8075,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00099,   0.04033,   100.00
1.00000, 115.000,   0.000,   320.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8083,  8082,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00031,   0.01574,   100.00
1.00000, 230.000,   0.000,  1134.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8087,  8082,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00008,   0.00888,   100.00
1.00000,  18.000,   0.000,  1315.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8088,  8082,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00008,   0.00591,   100.00
1.00000,  18.000,   0.000,  1307.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8084,  8083,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00236,   0.06305,   100.00
1.00000, 161.000,   0.000,   184.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8085,  8084,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00092,   0.02498,   100.00
1.00000, 161.000,   0.000,   231.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  8086,  8085,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00184,   0.06658,   100.00
1.00000, 115.000,   0.000,   205.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  8095,  8094,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00041,   0.03017,   100.00
1.00000, 115.000,   0.000,   317.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8098,  8097,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00373,   0.10051,   100.00
1.00000, 115.000,   0.000,   117.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8099,  8097,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00303,   0.09700,   100.00
1.00000,  13.800,   0.000,   184.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8106,  8105,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00098,   0.05869,   100.00
1.00000, 115.000,   0.000,   190.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8113,  8112,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00009,   0.00481,   100.00
1.00000, 230.000,   0.000,  1290.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8115,  8112,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00071,   0.04514,   100.00
1.00000,  13.800,   0.000,   273.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8116,  8112,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00024,   0.01298,   100.00
1.00000,  13.800,   0.000,  1026.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8117,  8112,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00025,   0.01118,   100.00
1.00000,  13.800,   0.000,  1034.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8114,  8113,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00077,   0.03155,   100.00
1.00000, 115.000,   0.000,   190.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8127,  8126,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00011,   0.00797,   100.00
1.00000, 230.000,   0.000,  1175.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8127,  8126,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00011,   0.00797,   100.00
1.00000, 230.000,   0.000,  1175.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8129,  8126,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00008,   0.00487,   100.00
1.00000,  18.000,   0.000,  1190.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8130,  8126,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00026,   0.01215,   100.00
1.00000,  18.000,   0.000,  1192.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8131,  8126,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00010,   0.00621,   100.00
1.00000,  18.000,   0.000,  1173.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8128,  8127,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00040,   0.02178,   100.00
1.00000, 115.000,   0.000,   286.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8134,  8133,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00067,   0.03526,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8134,  8133,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00067,   0.03526,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8140,  8139,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00037,   0.02517,   100.00
1.00000, 115.000,   0.000,   365.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8148,  8147,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00049,   0.03635,   100.00
1.00000, 161.000,   0.000,   201.30,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8148,  8147,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00049,   0.03635,   100.00
1.00000, 161.000,   0.000,   201.30,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8149,  8148,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00259,   0.06860,   100.00
1.00000, 115.000,   0.000,   254.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 161.000
  8156,  8155,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00077,   0.04753,   100.00
1.00000, 230.000,   0.000,   500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8157,  8156,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00130,   0.06678,   100.00
1.00000, 115.000,   0.000,   240.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8159,  8158,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00013,   0.01364,   100.00
1.00000, 230.000,   0.000,  1204.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 500.000
  8160,  8159,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00080,   0.05008,   100.00
1.00000, 115.000,   0.000,   377.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
  8160,  8159,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'                                        ',1,   1,1.0000
   0.00080,   0.05008,   100.00
1.00000, 115.000,   0.000,   377.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000
1.00000, 230.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,     0,     0.000,     1.000,'FAR WEST    '
   2,     0,     0.000,     1.000,'NORTH       '
   3,     0,     0.000,     1.000,'WEST        '
   4,     0,     0.000,     1.000,'SOUTH       '
   5,     0,     0.000,     1.000,'NORTH CENTRA'
   6,     0,     0.000,     1.000,'SOUTH CENTRA'
   7,     0,     0.000,     1.000,'COAST       '
   8,     0,     0.000,     1.000,'EAST        '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
  1007,2,1.03000,1.03000,     0,  100.0,'            ',    0.16, 1, -15.00, 1,  15.00
  1010,2,1.03000,1.03000,     0,  100.0,'            ',   -2.12, 1, -10.00, 1,  10.00
  1012,2,1.03000,1.03000,     0,  100.0,'            ',    9.50, 1,   9.50
  1016,2,1.03000,1.03000,     0,  100.0,'            ',   30.00, 1,  30.00
  1019,2,1.03000,1.03000,     0,  100.0,'            ',  142.98, 1, 142.98
  1020,2,1.03000,1.03000,     0,  100.0,'            ',   76.73, 1,  76.73
  1027,2,1.03000,1.03000,     0,  100.0,'            ',   75.00, 1,  75.00
  1029,2,1.03000,1.03000,     0,  100.0,'            ',   40.00, 1,  40.00
  1030,2,1.03000,1.03000,     0,  100.0,'            ',    0.00, 1,  15.00
  1033,2,1.03000,1.03000,     0,  100.0,'            ',   50.00, 1,  50.00
  1046,2,1.03000,1.03000,     0,  100.0,'            ',   12.00, 1,  12.00
  1056,2,1.03000,1.03000,     0,  100.0,'            ',   67.82, 1,  80.00
  1081,2,1.03000,1.03000,     0,  100.0,'            ',   67.43, 1, 140.00
  1083,2,1.03000,1.03000,     0,  100.0,'            ',   26.15, 1,  26.15
  1086,2,1.03000,1.03000,     0,  100.0,'            ',   30.00, 1,  30.00
  1087,2,1.03000,1.03000,     0,  100.0,'            ',    9.36, 1,  50.00
  2009,2,1.03000,1.03000,     0,  100.0,'            ',  106.23, 1, 120.00
  2010,2,1.03000,1.03000,     0,  100.0,'            ',   29.37, 1, 100.00
  2017,2,1.03000,1.03000,     0,  100.0,'            ', -100.00, 1,-100.00
  2063,2,1.03000,1.03000,     0,  100.0,'            ',   40.00, 1,  40.00
  2065,2,1.03000,1.03000,     0,  100.0,'            ',   96.15, 1, 100.00
  2069,2,1.03000,1.03000,     0,  100.0,'            ',  120.00, 1, 120.00
  2096,2,1.03000,1.03000,     0,  100.0,'            ',  -86.94, 1,-200.00
  2110,2,1.03000,1.03000,     0,  100.0,'            ',   43.90, 1,  50.00
  2127,3,0.00000,0.00000,  2127,  100.0,'            ', -200.00, 1,-200.00
  2132,2,1.03000,1.03000,     0,  100.0,'            ',   10.00, 1,  10.00
  3013,2,1.03000,1.03000,     0,  100.0,'            ',   65.00, 1,  65.00
  3019,2,1.03000,1.03000,     0,  100.0,'            ',   26.94, 1,  50.00
  3023,2,1.03000,1.03000,     0,  100.0,'            ',   50.00, 1,  50.00
  3030,2,1.03000,1.03000,     0,  100.0,'            ',   80.00, 1,  80.00
  3046,2,1.03000,1.03000,     0,  100.0,'            ',  187.51, 1, 200.00
  3047,2,1.03000,1.03000,     0,  100.0,'            ',  102.82, 1, 200.00
  3050,2,1.03000,1.03000,     0,  100.0,'            ',   37.65, 1,  65.00
  3051,2,1.03000,1.03000,     0,  100.0,'            ',   20.00, 1,  20.00
  3088,2,1.03000,1.03000,     0,  100.0,'            ',   57.52, 1, 200.00
  3091,2,1.02000,1.02000,     0,  100.0,'            ',   61.99, 1, 180.00
  3124,2,1.03000,1.03000,     0,  100.0,'            ',   45.00, 1,  45.00
  3126,2,1.03000,1.03000,     0,  100.0,'            ',   40.03, 1,  45.00
  3142,2,1.03000,1.03000,     0,  100.0,'            ',   27.19, 1,  30.00
  3143,2,1.03000,1.03000,     0,  100.0,'            ',   17.00, 1,  17.00
  3146,2,1.03000,1.03000,     0,  100.0,'            ',   14.81, 1,  15.00
  3147,2,1.03000,1.03000,     0,  100.0,'            ',   32.11, 1,  35.00
  4005,2,1.03000,1.03000,     0,  100.0,'            ',   70.00, 1,  70.00
  4012,2,1.03000,1.03000,     0,  100.0,'            ',   50.00, 1,  50.00
  4015,2,1.03000,1.03000,     0,  100.0,'            ',   51.66, 1,  75.00
  4037,2,1.03000,1.03000,     0,  100.0,'            ',   65.00, 1,  65.00
  4040,2,1.03000,1.03000,     0,  100.0,'            ',  415.55, 1, 415.55
  4066,2,1.03000,1.03000,     0,  100.0,'            ',  145.13, 1, 145.13
  4086,2,1.03000,1.03000,     0,  100.0,'            ',  102.93, 1, 102.93
  4087,2,1.03000,1.03000,     0,  100.0,'            ',  120.00, 1, 120.00
  4088,2,1.03000,1.03000,     0,  100.0,'            ',  296.15, 1, 300.00
  4103,2,1.03000,1.03000,     0,  100.0,'            ',  120.00, 1, 120.00
  4121,2,1.03000,1.03000,     0,  100.0,'            ',   50.00, 1,  50.00
  4122,2,1.03000,1.03000,     0,  100.0,'            ',  150.00, 1, 150.00
  4127,2,1.03000,1.03000,     0,  100.0,'            ',   70.00, 1,  70.00
  4128,2,1.03000,1.03000,     0,  100.0,'            ',   70.00, 1,  70.00
  4130,2,1.03000,1.03000,     0,  100.0,'            ',   23.13, 1,  25.00
  4131,2,1.03000,1.03000,     0,  100.0,'            ',   65.34, 1, 111.69
  4141,2,1.03000,1.03000,     0,  100.0,'            ',   97.86, 1, 120.00
  4147,2,1.03000,1.03000,     0,  100.0,'            ',  100.00, 1, 100.00
  4171,2,1.03000,1.03000,     0,  100.0,'            ',  100.00, 1, 100.00
  4174,2,1.03000,1.03000,     0,  100.0,'            ',   85.00, 1,  85.00
  4175,2,1.03000,1.03000,     0,  100.0,'            ',   25.07, 1,  30.00
  4178,2,1.03000,1.03000,     0,  100.0,'            ',   43.21, 1,  44.77
  4185,2,1.03000,1.03000,     0,  100.0,'            ',   20.63, 1,  20.63
  4186,2,1.03000,1.03000,     0,  100.0,'            ',   53.80, 1,  53.80
  4188,2,1.03000,1.03000,     0,  100.0,'            ',    0.00, 1,   8.00
  4196,2,1.03000,1.03000,     0,  100.0,'            ',    0.00, 1, 200.00
  4197,2,1.03000,1.03000,     0,  100.0,'            ',   14.91, 1, 150.00
  5013,2,1.03000,1.03000,     0,  100.0,'            ',   31.43, 1,  60.00
  5061,2,1.03000,1.03000,     0,  100.0,'            ',   34.66, 1,  37.54
  5077,2,1.03000,1.03000,     0,  100.0,'            ',   77.36, 1,  84.71
  5090,2,1.03000,1.03000,     0,  100.0,'            ',  175.00, 1, 175.00
  5093,2,1.03000,1.03000,     0,  100.0,'            ',  215.00, 1, 215.00
  5098,2,1.03000,1.03000,     0,  100.0,'            ',  250.00, 1, 250.00
  5099,2,1.03000,1.03000,     0,  100.0,'            ',  177.86, 1, 200.00
  5108,2,1.03000,1.03000,     0,  100.0,'            ',  437.23, 1, 437.23
  5121,2,1.03000,1.03000,     0,  100.0,'            ',    6.87, 1,  30.00
  5139,2,1.03000,1.03000,     0,  100.0,'            ',  270.00, 1, 270.00
  5161,2,1.03000,1.03000,     0,  100.0,'            ',  210.00, 1, 210.00
  5172,2,1.03000,1.03000,     0,  100.0,'            ',  200.00, 1, 200.00
  5191,2,1.03000,1.03000,     0,  100.0,'            ',   60.00, 1,  60.00
  5217,2,1.03000,1.03000,     0,  100.0,'            ',  438.77, 1, 438.77
  5219,2,1.03000,1.03000,     0,  100.0,'            ',   30.53, 1,  30.53
  5264,2,1.03000,1.03000,     0,  100.0,'            ',   55.67, 1,  90.14
  5289,2,1.03000,1.03000,     0,  100.0,'            ',  250.00, 1, 250.00
  5316,2,1.03000,1.03000,     0,  100.0,'            ',  471.17, 1, 471.17
  5339,2,1.03000,1.03000,     0,  100.0,'            ',  200.00, 1, 200.00
  5346,2,1.03000,1.03000,     0,  100.0,'            ',  260.00, 1, 260.00
  5378,2,1.03000,1.03000,     0,  100.0,'            ',  113.05, 1, 113.05
  5386,2,1.03000,1.03000,     0,  100.0,'            ',  160.00, 1, 160.00
  5411,2,1.03000,1.03000,     0,  100.0,'            ',  174.61, 1, 174.61
  5421,2,1.03000,1.03000,     0,  100.0,'            ',  167.52, 1, 167.52
  5422,2,1.03000,1.03000,     0,  100.0,'            ',  479.28, 1, 479.28
  5440,2,1.03000,1.03000,     0,  100.0,'            ',  200.00, 1, 200.00
  5478,2,1.03000,1.03000,     0,  100.0,'            ',  120.00, 1, 120.00
  5482,2,1.03000,1.03000,     0,  100.0,'            ',  260.00, 1, 260.00
  6001,2,1.03000,1.03000,     0,  100.0,'            ',  231.29, 1, 284.76
  6012,2,1.03000,1.03000,     0,  100.0,'            ',   67.06, 1, 100.00
  6024,2,1.03000,1.03000,     0,  100.0,'            ',  250.00, 1, 250.00
  6025,2,1.03000,1.03000,     0,  100.0,'            ',  364.42, 1, 431.38
  6091,2,1.03000,1.03000,     0,  100.0,'            ',   80.00, 1,  80.00
  6092,2,1.03000,1.03000,     0,  100.0,'            ',   39.11, 1,  50.00
  6096,2,1.03000,1.03000,     0,  100.0,'            ',   72.21, 1,  90.00
  6103,2,1.03000,1.03000,     0,  100.0,'            ',   25.84, 1, 105.00
  6127,2,1.03000,1.03000,     0,  100.0,'            ',    9.38, 1,   9.38
  6151,2,1.03000,1.03000,     0,  100.0,'            ',   39.36, 1,  80.00
  6158,2,1.03000,1.03000,     0,  100.0,'            ',   66.74, 1,  66.90
  6177,2,1.03000,1.03000,     0,  100.0,'            ',  389.76, 1, 467.97
  6207,2,1.03000,1.03000,     0,  100.0,'            ',  161.80, 1, 176.64
  6221,2,1.03000,1.03000,     0,  100.0,'            ',   55.77, 1, 100.00
  6229,2,1.03000,1.03000,     0,  100.0,'            ',  317.88, 1, 351.53
  6286,2,1.03000,1.03000,     0,  100.0,'            ',   90.86, 1, 107.31
  6320,2,1.03000,1.03000,     0,  100.0,'            ',  221.36, 1, 221.36
  6331,2,1.03000,1.03000,     0,  100.0,'            ',  147.19, 1, 147.19
  6356,2,1.03000,1.03000,     0,  100.0,'            ',  358.56, 1, 408.09
  6358,2,1.03000,1.03000,     0,  100.0,'            ',  157.27, 1, 160.00
  7028,2,1.02000,1.02000,     0,  100.0,'            ',  481.69, 1, 481.69
  7075,2,1.03000,1.03000,     0,  100.0,'            ',  342.50, 1, 342.50
  7089,2,1.03000,1.03000,     0,  100.0,'            ',  316.53, 1, 316.53
  7091,2,1.03000,1.03000,     0,  100.0,'            ',  307.42, 1, 307.42
  7145,2,1.03000,1.03000,     0,  100.0,'            ',  318.43, 1, 349.04
  7150,2,1.03000,1.03000,     0,  100.0,'            ',  144.47, 1, 200.00
  7183,2,1.03000,1.03000,     0,  100.0,'            ',  452.86, 1, 465.80
  7198,2,1.03000,1.03000,     0,  100.0,'            ',  230.79, 1, 268.11
  7235,2,1.03000,1.03000,     0,  100.0,'            ',  221.10, 1, 246.78
  7236,2,1.03000,1.03000,     0,  100.0,'            ',  250.43, 1, 273.18
  7238,2,1.03000,1.03000,     0,  100.0,'            ',   88.80, 1,  88.80
  7262,2,1.03000,1.03000,     0,  100.0,'            ',   57.39, 1,  70.93
  7273,2,1.03000,1.03000,     0,  100.0,'            ',  220.32, 1, 249.70
  7276,2,1.03000,1.03000,     0,  100.0,'            ',  457.62, 1, 457.62
  7277,2,1.03000,1.03000,     0,  100.0,'            ',   28.81, 1,  50.67
  7294,2,1.03000,1.03000,     0,  100.0,'            ',   30.00, 1,  30.00
  7300,2,1.03000,1.03000,     0,  100.0,'            ',  198.22, 1, 233.72
  7397,2,1.03000,1.03000,     0,  100.0,'            ',  100.00, 1, 100.00
  8003,2,1.03000,1.03000,     0,  100.0,'            ',   35.70, 1,  40.00
  8005,2,1.03000,1.03000,     0,  100.0,'            ',  124.11, 1, 175.00
  8006,2,1.03000,1.03000,     0,  100.0,'            ',   71.00, 1,  71.00
  8013,2,1.03000,1.03000,     0,  100.0,'            ',   50.00, 1,  50.00
  8016,2,1.03000,1.03000,     0,  100.0,'            ',   56.38, 1,  65.00
  8019,2,1.03000,1.03000,     0,  100.0,'            ',  172.54, 1, 204.01
  8022,2,1.03000,1.03000,     0,  100.0,'            ',   16.68, 1,  16.68
  8025,2,1.03000,1.03000,     0,  100.0,'            ',   51.21, 1,  51.21
  8041,2,1.03000,1.03000,     0,  100.0,'            ',   50.00, 1,  50.00
  8091,2,1.03000,1.03000,     0,  100.0,'            ',   33.31, 1,  35.00
  8093,2,1.03000,1.03000,     0,  100.0,'            ',    0.00, 1,  43.91
  8107,2,1.03000,1.03000,     0,  100.0,'            ',   30.00, 1,  30.00
  8110,2,1.03000,1.03000,     0,  100.0,'            ',   40.00, 1,  40.00
  8120,2,1.03000,1.03000,     0,  100.0,'            ',   91.16, 1, 150.00
  8125,2,1.03000,1.03000,     0,  100.0,'            ',   30.00, 1,  30.00
  8138,2,1.03000,1.03000,     0,  100.0,'            ',   58.33, 1,  81.54
  8151,2,1.03000,1.03000,     0,  100.0,'            ',   46.06, 1,  50.00
  8159,2,1.03000,1.03000,     0,  100.0,'            ',   90.89, 1, 200.00
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'BAY CITY    '
   2,'GALVESTON   '
   3,'HOUSTON     '
   4,'EAST HOUSTON'
   5,'SPRING      '
   6,'VICTORIA    '
   7,'AGGIELAND   '
   8,'TYLER       '
   9,'FAR WEST TEX'
  10,'PANHANDLE   '
  11,'RED RIVER   '
  12,'JACKSBORO   '
  13,'WACO        '
  14,'CORSICANA   '
  15,'CENTRAL TEXA'
  16,'DALLAS      '
  17,'FORT WORTH  '
  18,'GLEN ROSE   '
  19,'MCALLEN     '
  20,'LAREDO      '
  21,'CORPUS CHRIS'
  22,'SAN MARCOS  '
  23,'AUSTIN      '
  24,'GONZALES    '
  25,'BASTROP     '
  26,'SAN ANTONIO '
  27,'ABILENE     '
  28,'HILL COUNTRY'
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
   1,'1           '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
0 / END OF FACTS DEVICE DATA
