@!IC,SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,  100.00, 36,     0,     1, 60.00     / PSS(R)E-36.2    MON, MAR 31 2025  20:22
TEXAS2K_SERIES24_CASE1_2016SUMMERPEAK
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0, MaxIsolLvls=4, CAMaxReptSln=20, ChkDupCntLbl=0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=0, FLATST=0, VARLIM=-1, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
SWDRATNAM,  1, "RATE1 ", 0, "MVA", "SWD RATING SET 1                "
SWDRATNAM,  2, "RATE2 ", 0, "MVA", "SWD RATING SET 2                "
SWDRATNAM,  3, "RATE3 ", 0, "MVA", "SWD RATING SET 3                "
SWDRATNAM,  4, "RATE4 ", 0, "MVA", "SWD RATING SET 4                "
SWDRATNAM,  5, "RATE5 ", 0, "MVA", "SWD RATING SET 5                "
SWDRATNAM,  6, "RATE6 ", 0, "MVA", "SWD RATING SET 6                "
SWDRATNAM,  7, "RATE7 ", 0, "MVA", "SWD RATING SET 7                "
SWDRATNAM,  8, "RATE8 ", 0, "MVA", "SWD RATING SET 8                "
SWDRATNAM,  9, "RATE9 ", 0, "MVA", "SWD RATING SET 9                "
SWDRATNAM, 10, "RATE10", 0, "MVA", "SWD RATING SET 10               "
SWDRATNAM, 11, "RATE11", 0, "MVA", "SWD RATING SET 11               "
SWDRATNAM, 12, "RATE12", 0, "MVA", "SWD RATING SET 12               "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
  5146,  5152,'1 ', 9.60000E-04, 7.30000E-03,0.00383,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5146,  5152,'2 ', 9.60000E-04, 7.30000E-03,0.00383,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5146,  5336,'1 ', 1.05000E-03, 7.97000E-03,0.00418,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5146,  5336,'2 ', 1.05000E-03, 7.97000E-03,0.00418,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5146,  5336,'3 ', 1.05000E-03, 7.97000E-03,0.00418,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5146,  5412,'1 ', 2.62000E-03, 1.53400E-02,0.00766,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5147,  5188,'1 ', 3.08000E-03, 1.31200E-02,0.00656,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5147,  5224,'1 ', 3.62000E-03, 2.12400E-02,0.01061,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5148,  5335,'1 ', 2.22000E-03, 9.45000E-03,0.00473,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5148,  5457,'1 ', 6.12000E-03, 2.60100E-02,0.01301,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5148,  5463,'1 ', 2.59000E-03, 1.14400E-02,0.00532,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5149,  5294,'1 ', 1.16000E-03, 6.79000E-03,0.00339,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5149,  5309,'1 ', 2.80000E-03, 1.23300E-02,0.00574,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5150,  5197,'1 ', 1.86000E-03, 1.36400E-02,0.00773,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5150,  5432,'1 ', 1.51600E-02, 1.15310E-01,0.06054,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5151,  5154,'1 ', 7.78000E-03, 3.43000E-02,0.01597,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5151,  5191,'1 ', 8.00000E-03, 3.52600E-02,0.01641,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5151,  5407,'1 ', 8.14000E-03, 3.46500E-02,0.01733,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5152,  5181,'1 ', 1.34000E-03, 9.79000E-03,0.00555,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5152,  5181,'2 ', 1.34000E-03, 9.79000E-03,0.00555,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5153,  5205,'1 ', 4.18000E-03, 3.17700E-02,0.01668,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5153,  5205,'2 ', 4.18000E-03, 3.17700E-02,0.01668,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5154,  5247,'1 ', 7.20000E-03, 3.17400E-02,0.01477,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5154,  5290,'1 ', 5.45000E-03, 3.19600E-02,0.01596,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5156,  5456,'1 ', 6.59000E-03, 3.86600E-02,0.01930,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5157,  5194,'1 ', 3.46000E-03, 1.47200E-02,0.00736,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5157,  5333,'1 ', 2.36000E-03, 1.79200E-02,0.00941,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5157,  5333,'2 ', 2.36000E-03, 1.79200E-02,0.00941,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5158,  5316,'1 ', 1.21000E-03, 8.90000E-03,0.00504,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5158,  5316,'2 ', 1.21000E-03, 8.90000E-03,0.00504,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5158,  5374,'1 ', 1.43000E-03, 1.04400E-02,0.00592,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5158,  5374,'2 ', 1.43000E-03, 1.04400E-02,0.00592,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5159,  5271,'1 ', 1.94700E-02, 8.57800E-02,0.03993,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5160,  5165,'1 ', 1.51000E-03, 8.88000E-03,0.00443,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5161,  5181,'1 ', 5.45000E-03, 2.40100E-02,0.01118,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5161,  5272,'1 ', 4.01000E-03, 1.70500E-02,0.00853,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5161,  5316,'1 ', 1.44000E-03, 8.46000E-03,0.00422,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5161,  5356,'1 ', 4.87000E-03, 2.85600E-02,0.01426,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5162,  5211,'1 ', 1.06600E-02, 4.69600E-02,0.02186,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5162,  5437,'1 ', 5.05000E-03, 2.22600E-02,0.01036,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5163,  5235,'1 ', 7.09000E-03, 3.01900E-02,0.01510,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5164,  5204,'1 ', 5.70000E-04, 1.16400E-02,0.81214,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5164,  5464,'1 ', 1.80000E-04, 3.64000E-03,0.25416,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5165,  5175,'1 ', 1.26000E-03, 9.58000E-03,0.00503,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5165,  5175,'2 ', 1.26000E-03, 9.58000E-03,0.00503,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5165,  5175,'3 ', 1.26000E-03, 9.58000E-03,0.00503,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5168,  5203,'1 ', 6.32000E-03, 2.78700E-02,0.01297,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5168,  5245,'1 ', 8.21000E-03, 3.61600E-02,0.01683,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5168,  5311,'1 ', 1.62000E-03, 9.48000E-03,0.00473,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5169,  5471,'1 ', 5.98000E-03, 2.63500E-02,0.01226,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5171,  5174,'1 ', 4.11000E-03, 2.40900E-02,0.01203,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5172,  5306,'1 ', 4.38000E-03, 2.47600E-02,0.01332,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5172,  5430,'1 ', 2.49000E-03, 1.46100E-02,0.00730,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5173,  5203,'1 ', 3.75000E-03, 2.19900E-02,0.01098,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5174,  5474,'1 ', 5.47000E-03, 3.09400E-02,0.01664,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5175,  5195,'1 ', 2.54000E-03, 1.43300E-02,0.00771,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5175,  5370,'1 ', 1.92000E-03, 1.45700E-02,0.00765,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5175,  5370,'2 ', 1.92000E-03, 1.45700E-02,0.00765,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5177,  5186,'1 ', 5.55000E-03, 4.06900E-02,0.02305,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5177,  5186,'2 ', 5.55000E-03, 4.06900E-02,0.02305,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5177,  5287,'1 ', 4.83000E-03, 2.05400E-02,0.01027,'                                        ', 360.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5178,  5258,'1 ', 5.17000E-03, 2.28100E-02,0.01062,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5178,  5308,'1 ', 3.66000E-03, 2.14700E-02,0.01072,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5178,  5354,'1 ', 7.69000E-03, 3.27200E-02,0.01636,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5179,  5358,'1 ', 5.30000E-04, 1.09300E-02,0.76232,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5179,  5380,'1 ', 1.80000E-04, 4.00000E-03,0.34742,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5179,  8043,'1 ', 3.90000E-04, 7.98000E-03,0.55658,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5179,  8057,'1 ', 4.50000E-04, 9.23000E-03,0.64362,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5180,  5485,'1 ', 2.61000E-03, 1.98300E-02,0.01041,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5182,  5314,'1 ', 1.25300E-02, 5.52200E-02,0.02570,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5183,  5224,'1 ', 1.47000E-03, 8.31000E-03,0.00447,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5184,  5373,'1 ', 6.81000E-03, 2.89600E-02,0.01448,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5184,  5387,'1 ', 1.93000E-03, 1.13200E-02,0.00565,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5185,  5218,'1 ', 3.52000E-03, 2.06600E-02,0.01032,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5185,  5434,'1 ', 2.42000E-03, 1.84300E-02,0.00967,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5185,  5434,'2 ', 2.42000E-03, 1.84300E-02,0.00967,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5186,  5355,'1 ', 3.41000E-03, 2.49500E-02,0.01414,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5186,  5355,'2 ', 3.41000E-03, 2.49500E-02,0.01414,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5188,  5203,'1 ', 1.99000E-03, 1.12200E-02,0.00604,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5188,  5234,'1 ', 3.44000E-03, 2.61800E-02,0.01374,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5188,  5253,'1 ', 7.39000E-03, 3.14300E-02,0.01572,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5189,  5230,'1 ', 7.70000E-04, 4.51000E-03,0.00225,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5189,  5272,'1 ', 7.90000E-04, 3.46000E-03,0.00161,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5189,  5352,'1 ', 1.01000E-03, 7.66000E-03,0.00402,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5189,  5352,'2 ', 1.01000E-03, 7.66000E-03,0.00402,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5190,  5255,'1 ', 1.06300E-02, 6.23100E-02,0.03111,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5190,  5264,'1 ', 1.17700E-02, 6.90200E-02,0.03446,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5190,  5430,'1 ', 1.25600E-02, 9.55600E-02,0.05017,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5191,  5407,'1 ', 8.06000E-03, 3.55100E-02,0.01653,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5192,  5279,'1 ', 7.80000E-04, 9.41000E-03,0.62487,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5193,  6316,'1 ', 6.74000E-03, 2.86600E-02,0.01433,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5194,  5330,'1 ', 5.90000E-03, 3.45900E-02,0.01728,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5194,  5376,'1 ', 6.70000E-04, 5.10000E-03,0.00268,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5194,  5462,'1 ', 2.05000E-03, 1.20200E-02,0.00600,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5196,  5204,'1 ', 5.80000E-04, 7.08000E-03,0.47032,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5197,  5337,'1 ', 7.02000E-03, 3.09300E-02,0.01440,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5199,  5375,'1 ', 3.80000E-03, 1.61900E-02,0.00810,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5199,  5438,'1 ', 1.04000E-03, 5.89000E-03,0.00317,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5200,  5255,'1 ', 5.06000E-03, 2.96400E-02,0.01480,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5201,  5276,'1 ', 3.65000E-03, 2.14200E-02,0.01070,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5201,  5327,'1 ', 4.94000E-03, 2.79200E-02,0.01502,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5202,  5381,'1 ', 9.04000E-03, 3.84800E-02,0.01924,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5202,  5426,'1 ', 1.12600E-02, 4.96200E-02,0.02310,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5204,  5361,'1 ', 1.10000E-04, 2.34000E-03,0.16342,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5204,  5413,'1 ', 7.50000E-04, 9.06000E-03,0.60178,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5209,  5246,'1 ', 6.35000E-03, 2.79700E-02,0.01302,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5209,  5247,'1 ', 6.64000E-03, 2.92700E-02,0.01362,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5210,  5233,'1 ', 1.99000E-03, 1.16400E-02,0.00581,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5210,  5428,'1 ', 1.12000E-03, 6.34000E-03,0.00341,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5211,  5275,'1 ', 6.13000E-03, 2.70400E-02,0.01259,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5211,  5327,'1 ', 4.15000E-03, 2.34800E-02,0.01263,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5212,  5256,'1 ', 6.34000E-03, 4.82100E-02,0.02531,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5212,  5333,'1 ', 3.52000E-03, 2.67900E-02,0.01407,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5213,  5250,'1 ', 3.03000E-03, 2.22300E-02,0.01259,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5214,  5229,'1 ', 3.74000E-03, 1.64700E-02,0.00767,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5214,  5468,'1 ', 7.50000E-04, 5.70000E-03,0.00299,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5215,  5277,'1 ', 6.71000E-03, 3.93100E-02,0.01963,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5216,  5442,'1 ', 8.70000E-04, 5.08000E-03,0.00254,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5216,  5443,'1 ', 1.94000E-03, 8.52000E-03,0.00397,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5217,  5310,'1 ', 1.71000E-03, 7.55000E-03,0.00351,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5217,  5310,'2 ', 1.71000E-03, 7.55000E-03,0.00351,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5217,  5433,'1 ', 4.38000E-03, 1.93100E-02,0.00899,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5217,  5483,'1 ', 1.26000E-03, 9.22000E-03,0.00522,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5217,  5483,'2 ', 1.26000E-03, 9.22000E-03,0.00522,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5219,  5371,'1 ', 7.81000E-03, 3.32500E-02,0.01663,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5221,  5411,'1 ', 8.03000E-03, 3.53600E-02,0.01646,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5222,  5426,'1 ', 4.04000E-03, 3.07000E-02,0.01612,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5222,  5426,'2 ', 4.04000E-03, 3.07000E-02,0.01612,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5223,  5275,'1 ', 9.11000E-03, 5.34100E-02,0.02667,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5224,  5307,'1 ', 1.71000E-03, 1.30300E-02,0.00684,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5225,  5259,'1 ', 2.43000E-03, 1.42400E-02,0.00711,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5225,  5421,'1 ', 1.83000E-03, 1.34000E-02,0.00759,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5227,  5354,'1 ', 7.53000E-03, 4.41200E-02,0.02203,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5228,  5313,'1 ', 1.55000E-03, 1.18300E-02,0.00621,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5228,  5313,'2 ', 1.55000E-03, 1.18300E-02,0.00621,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5228,  5313,'3 ', 1.55000E-03, 1.18300E-02,0.00621,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5228,  5349,'1 ', 1.30000E-03, 9.88000E-03,0.00519,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5229,  5309,'1 ', 2.70000E-03, 1.58200E-02,0.00790,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5230,  5478,'1 ', 5.68000E-03, 2.41700E-02,0.01209,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5231,  5286,'1 ', 1.94500E-02, 8.57200E-02,0.03990,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5232,  5251,'1 ', 6.34000E-03, 2.79200E-02,0.01300,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5232,  5440,'1 ', 2.56000E-03, 1.08800E-02,0.00544,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5232,  5442,'1 ', 6.17000E-03, 2.71600E-02,0.01264,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5233,  5339,'1 ', 5.32000E-03, 2.34300E-02,0.01091,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5234,  5296,'1 ', 4.08000E-03, 3.10200E-02,0.01628,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5234,  5296,'2 ', 4.08000E-03, 3.10200E-02,0.01628,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5235,  5271,'1 ', 1.40100E-02, 6.17500E-02,0.02875,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5235,  5411,'1 ', 7.17000E-03, 3.05200E-02,0.01526,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5236,  5394,'1 ', 1.22000E-03, 1.48500E-02,0.98624,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5239,  5451,'1 ', 6.50000E-04, 7.91000E-03,0.52569,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5239,  6210,'1 ', 1.19000E-03, 1.44700E-02,0.96116,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5244,  5306,'1 ', 7.07000E-03, 4.14300E-02,0.02069,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5244,  5442,'1 ', 5.08000E-03, 2.15800E-02,0.01079,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5245,  5254,'1 ', 7.31000E-03, 3.21900E-02,0.01498,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5245,  5339,'1 ', 3.45000E-03, 1.46900E-02,0.00734,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5246,  5261,'1 ', 3.10000E-03, 1.81700E-02,0.00907,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5248,  5428,'1 ', 1.90000E-03, 1.11200E-02,0.00555,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5248,  5457,'1 ', 1.98000E-03, 8.75000E-03,0.00407,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5248,  5483,'1 ', 3.48000E-03, 1.53100E-02,0.00713,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5249,  5292,'1 ', 1.80000E-03, 1.37000E-02,0.00720,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5249,  5292,'2 ', 1.80000E-03, 1.37000E-02,0.00720,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5250,  5385,'1 ', 1.49000E-03, 1.13000E-02,0.00593,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5250,  5385,'2 ', 1.49000E-03, 1.13000E-02,0.00593,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5250,  5385,'3 ', 1.49000E-03, 1.13000E-02,0.00593,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5250,  5385,'4 ', 1.49000E-03, 1.13000E-02,0.00593,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5251,  5478,'1 ', 1.29000E-03, 9.45000E-03,0.00536,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5251,  5478,'2 ', 1.29000E-03, 9.45000E-03,0.00536,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5252,  5340,'1 ', 5.58000E-03, 2.37000E-02,0.01185,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5252,  5436,'1 ', 1.33000E-03, 5.85000E-03,0.00272,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5253,  5370,'1 ', 1.26000E-03, 9.56000E-03,0.00502,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5253,  5370,'2 ', 1.26000E-03, 9.56000E-03,0.00502,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5254,  5332,'1 ', 7.65000E-03, 3.37300E-02,0.01570,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5254,  5420,'1 ', 2.02000E-03, 1.53300E-02,0.00805,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5254,  5420,'2 ', 2.02000E-03, 1.53300E-02,0.00805,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5254,  5457,'1 ', 6.34000E-03, 2.79200E-02,0.01299,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5256,  5257,'1 ', 2.07000E-03, 1.17000E-02,0.00629,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5256,  5427,'1 ', 4.74000E-03, 2.77700E-02,0.01387,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5256,  5439,'1 ', 3.70000E-03, 2.81300E-02,0.01477,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5258,  5308,'1 ', 3.32000E-03, 1.94700E-02,0.00972,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5259,  5412,'1 ', 2.33000E-03, 1.36500E-02,0.00681,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5260,  5317,'1 ', 4.00000E-05, 8.80000E-04,0.07608,'                                        ',4352.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5264,  5471,'1 ', 6.64000E-03, 3.75400E-02,0.02019,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5265,  5483,'1 ', 1.03000E-03, 7.85000E-03,0.00412,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5265,  5483,'2 ', 1.03000E-03, 7.85000E-03,0.00412,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5265,  5483,'3 ', 1.03000E-03, 7.85000E-03,0.00412,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5266,  5287,'1 ', 2.20000E-03, 1.28700E-02,0.00643,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5267,  5466,'1 ', 8.68000E-03, 3.82300E-02,0.01779,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5267,  5470,'1 ', 1.22900E-02, 5.41500E-02,0.02521,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5268,  5288,'1 ', 7.91000E-03, 3.36500E-02,0.01683,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5269,  5427,'1 ', 3.25000E-03, 2.37800E-02,0.01347,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5269,  5445,'1 ', 1.70000E-03, 1.24800E-02,0.00707,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5269,  5445,'2 ', 1.70000E-03, 1.24800E-02,0.00707,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5270,  5389,'1 ', 7.93000E-03, 4.64600E-02,0.02320,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5270,  5437,'1 ', 8.85000E-03, 3.76200E-02,0.01882,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5270,  5474,'1 ', 5.13000E-03, 3.00400E-02,0.01500,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5271,  5390,'1 ', 7.59000E-03, 3.34600E-02,0.01557,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5272,  5467,'1 ', 1.08000E-03, 4.76000E-03,0.00222,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5273,  5339,'1 ', 6.49000E-03, 2.76300E-02,0.01382,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5273,  5422,'1 ', 2.04000E-03, 1.19500E-02,0.00597,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5274,  5329,'1 ', 4.78000E-03, 2.80100E-02,0.01399,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5274,  5374,'1 ', 5.68000E-03, 2.41800E-02,0.01209,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5275,  5476,'1 ', 1.07500E-02, 6.30000E-02,0.03146,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5276,  5359,'1 ', 5.42000E-03, 3.06200E-02,0.01647,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5277,  5315,'1 ', 9.53000E-03, 4.19900E-02,0.01955,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5278,  5280,'1 ', 2.02000E-03, 1.18400E-02,0.00591,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5278,  5390,'1 ', 6.46000E-03, 2.84800E-02,0.01326,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5279,  5358,'1 ', 7.40000E-04, 9.01000E-03,0.59830,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5280,  5461,'1 ', 2.46000E-03, 1.87100E-02,0.00982,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5284,  5454,'1 ', 3.77000E-03, 2.75900E-02,0.01564,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5289,  5436,'1 ', 4.80000E-04, 3.67000E-03,0.00192,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5289,  5436,'2 ', 4.80000E-04, 3.67000E-03,0.00192,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5290,  5345,'1 ', 6.13000E-03, 3.59300E-02,0.01794,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5291,  5292,'1 ', 2.67000E-03, 1.56300E-02,0.00780,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5291,  5429,'1 ', 5.44000E-03, 2.40000E-02,0.01117,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5291,  5438,'1 ', 6.99000E-03, 3.08400E-02,0.01436,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5292,  5312,'1 ', 4.00000E-03, 1.70400E-02,0.00852,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5293,  5338,'1 ', 4.04000E-03, 3.07200E-02,0.01613,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5293,  5338,'2 ', 4.04000E-03, 3.07200E-02,0.01613,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5293,  5402,'1 ', 3.55000E-03, 2.60300E-02,0.01475,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5293,  5402,'2 ', 3.55000E-03, 2.60300E-02,0.01475,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5295,  5304,'1 ', 1.10000E-04, 1.34000E-03,0.08928,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5295,  5444,'1 ', 6.90000E-04, 1.40400E-02,0.97894,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5296,  5400,'1 ', 2.14000E-03, 1.56600E-02,0.00887,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5307,  5341,'1 ', 1.11000E-03, 8.47000E-03,0.00445,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5307,  5341,'2 ', 1.11000E-03, 8.47000E-03,0.00445,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5308,  5351,'1 ', 1.60000E-03, 1.17400E-02,0.00665,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5308,  5351,'2 ', 1.60000E-03, 1.17400E-02,0.00665,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5310,  5339,'1 ', 5.96000E-03, 2.62600E-02,0.01222,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5310,  5379,'1 ', 1.62000E-03, 7.12000E-03,0.00331,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5310,  5438,'1 ', 4.21000E-03, 2.46800E-02,0.01232,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5316,  5354,'1 ', 5.17000E-03, 2.27800E-02,0.01061,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5317,  5388,'1 ', 1.28000E-03, 1.54800E-02,1.02824,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5317,  5401,'1 ', 5.00000E-05, 1.11000E-03,0.09678,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5317,  5401,'2 ', 5.00000E-05, 1.11000E-03,0.09678,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5318,  5473,'1 ', 2.42000E-03, 1.84400E-02,0.00968,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5318,  5473,'2 ', 2.42000E-03, 1.84400E-02,0.00968,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5322,  5384,'1 ', 3.10000E-04, 3.76000E-03,0.24969,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5322,  5448,'1 ', 1.40000E-04, 1.64000E-03,0.10912,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5323,  5376,'1 ', 1.21000E-03, 8.87000E-03,0.00503,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5323,  5376,'2 ', 1.21000E-03, 8.87000E-03,0.00503,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5323,  5425,'1 ', 2.65000E-03, 2.01800E-02,0.01059,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5323,  5425,'2 ', 2.65000E-03, 2.01800E-02,0.01059,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5328,  5446,'1 ', 8.71000E-03, 3.70400E-02,0.01852,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5330,  5433,'1 ', 2.93000E-03, 2.22600E-02,0.01169,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5331,  5400,'1 ', 4.73000E-03, 2.77400E-02,0.01385,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5331,  5450,'1 ', 7.79000E-03, 3.43400E-02,0.01599,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5332,  5429,'1 ', 3.13000E-03, 1.37900E-02,0.00642,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5333,  5427,'1 ', 4.78000E-03, 3.63600E-02,0.01909,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5333,  5427,'2 ', 4.78000E-03, 3.63600E-02,0.01909,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5334,  5484,'1 ', 1.11100E-02, 6.51100E-02,0.03251,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5335,  5372,'1 ', 4.58000E-03, 2.01900E-02,0.00940,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5335,  5425,'1 ', 2.32000E-03, 1.69700E-02,0.00961,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5336,  5351,'1 ', 1.18000E-03, 8.99000E-03,0.00472,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5336,  5351,'2 ', 1.18000E-03, 8.99000E-03,0.00472,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5336,  5351,'3 ', 1.18000E-03, 8.99000E-03,0.00472,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5338,  5481,'1 ', 3.37000E-03, 2.56100E-02,0.01345,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5338,  5481,'2 ', 3.37000E-03, 2.56100E-02,0.01345,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5340,  5462,'1 ', 4.37000E-03, 2.55900E-02,0.01278,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5340,  5467,'1 ', 8.20000E-04, 3.48000E-03,0.00174,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5341,  5422,'1 ', 1.26000E-03, 9.25000E-03,0.00524,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5341,  5422,'2 ', 1.26000E-03, 9.25000E-03,0.00524,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5341,  5465,'1 ', 3.07000E-03, 2.25200E-02,0.01276,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5341,  5465,'2 ', 3.07000E-03, 2.25200E-02,0.01276,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5341,  5465,'3 ', 3.07000E-03, 2.25200E-02,0.01276,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5341,  5465,'4 ', 3.07000E-03, 2.25200E-02,0.01276,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5344,  5372,'1 ', 1.86000E-03, 8.21000E-03,0.00382,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5344,  5482,'1 ', 3.85000E-03, 1.69500E-02,0.00789,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5346,  5375,'1 ', 1.03000E-03, 6.05000E-03,0.00302,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5346,  5441,'1 ', 1.68000E-03, 1.27700E-02,0.00670,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5346,  5441,'2 ', 1.68000E-03, 1.27700E-02,0.00670,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5346,  5443,'1 ', 7.00000E-04, 5.12000E-03,0.00290,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5346,  5443,'2 ', 7.00000E-04, 5.12000E-03,0.00290,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5348,  5355,'1 ', 8.10000E-03, 3.57000E-02,0.01662,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5349,  5462,'1 ', 2.35000E-03, 1.32600E-02,0.00713,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5350,  5448,'1 ', 6.10000E-04, 7.34000E-03,0.48762,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5350,  5464,'1 ', 5.30000E-04, 6.45000E-03,0.42860,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5351,  5431,'1 ', 4.63000E-03, 2.71400E-02,0.01355,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5353,  5376,'1 ', 1.00000E-03, 7.00000E-03,0.00500,'                                        ', 350.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5353,  5376,'2 ', 1.00000E-03, 7.00000E-03,0.00500,'                                        ', 350.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5353,  5468,'1 ', 1.84000E-03, 1.40200E-02,0.00736,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5355,  5445,'1 ', 3.32000E-03, 2.52600E-02,0.01326,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5355,  5445,'2 ', 3.32000E-03, 2.52600E-02,0.01326,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5356,  5386,'1 ', 1.00000E-03, 5.67000E-03,0.00305,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5356,  5431,'1 ', 5.71000E-03, 3.23000E-02,0.01737,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5357,  5386,'1 ', 3.24000E-03, 2.37500E-02,0.01346,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5358,  8155,'1 ', 3.70000E-04, 7.50000E-03,0.52342,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5373,  5433,'1 ', 2.40000E-03, 1.40700E-02,0.00702,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5374,  5385,'1 ', 1.28000E-03, 9.39000E-03,0.00532,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5374,  5385,'2 ', 1.28000E-03, 9.39000E-03,0.00532,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5374,  5385,'3 ', 1.28000E-03, 9.39000E-03,0.00532,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5377,  5477,'1 ', 3.28000E-03, 1.92500E-02,0.00961,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5378,  5470,'1 ', 2.67000E-03, 1.17900E-02,0.00549,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5379,  5442,'1 ', 3.83000E-03, 2.24800E-02,0.01122,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5380,  5384,'1 ', 2.60000E-04, 5.90000E-03,0.51266,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5381,  5439,'1 ', 2.75000E-03, 2.09300E-02,0.01099,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5381,  5439,'2 ', 2.75000E-03, 2.09300E-02,0.01099,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5387,  5429,'1 ', 3.62000E-03, 1.59700E-02,0.00743,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5387,  5469,'1 ', 9.50000E-04, 7.22000E-03,0.00379,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5388,  8067,'1 ', 6.20000E-04, 1.26700E-02,0.88350,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5389,  5393,'1 ', 7.09000E-03, 4.15300E-02,0.02074,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5390,  5458,'1 ', 6.69000E-03, 2.94800E-02,0.01372,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5391,  5459,'1 ', 9.12000E-03, 5.20600E-02,0.00782,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5407,  5470,'1 ', 1.77900E-02, 7.83800E-02,0.03648,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5408,  5421,'1 ', 5.43000E-03, 2.39200E-02,0.01113,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5409,  5447,'1 ', 1.89000E-03, 1.06800E-02,0.00574,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5410,  5451,'1 ', 4.00000E-04, 4.90000E-03,0.32555,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5411,  5477,'1 ', 3.31000E-03, 1.94200E-02,0.00970,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5411,  6316,'1 ', 8.33000E-03, 3.54300E-02,0.01772,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5414,  5471,'1 ', 1.04900E-02, 4.46200E-02,0.02231,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5430,  5432,'1 ', 3.43000E-03, 2.60800E-02,0.01369,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5435,  5471,'1 ', 1.19300E-02, 5.07600E-02,0.02538,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5443,  5469,'1 ', 2.05000E-03, 9.02000E-03,0.00420,'                                        ', 380.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5446,  5470,'1 ', 4.45000E-03, 1.96100E-02,0.00913,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5448,  5479,'1 ', 3.90000E-04, 4.71000E-03,0.31303,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5459,  6140,'1 ', 1.04200E-02, 4.64400E-02,0.00681,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  5459,  6325,'1 ', 1.66900E-02, 7.43500E-02,0.01090,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5463,  5478,'1 ', 1.06000E-03, 6.01000E-03,0.00323,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5467,  5482,'1 ', 1.66000E-03, 9.71000E-03,0.00485,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6001,  6281,'1 ', 2.58000E-03, 1.47300E-02,0.00221,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6001,  6283,'1 ', 1.46200E-02, 3.57600E-02,0.00468,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6001,  6312,'1 ', 7.77000E-03, 3.46200E-02,0.00508,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6002,  6060,'1 ', 9.91000E-03, 5.94900E-02,0.00807,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6002,  6291,'1 ', 1.99000E-03, 1.28500E-02,0.00245,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6002,  6291,'2 ', 1.99000E-03, 1.28500E-02,0.00245,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6002,  6332,'1 ', 7.46000E-03, 3.32600E-02,0.00488,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6003,  6101,'1 ', 5.00000E-04, 5.00000E-03,0.33000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6003,  6107,'1 ', 6.50000E-04, 7.91000E-03,0.52580,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6003,  6292,'1 ', 2.00000E-04, 4.09000E-03,0.28512,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6004,  6102,'1 ', 1.97000E-03, 2.05000E-02,0.06986,'                                        ',1400.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6005,  6012,'1 ', 8.33000E-03, 5.69000E-02,0.00968,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6005,  6012,'2 ', 8.33000E-03, 5.69000E-02,0.00968,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6005,  6117,'1 ', 7.72000E-03, 4.98400E-02,0.00951,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6005,  6117,'2 ', 7.72000E-03, 4.98400E-02,0.00951,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6011,  6068,'1 ', 4.33000E-03, 3.01300E-02,0.00493,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6011,  6163,'1 ', 3.29000E-03, 2.12800E-02,0.00406,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6012,  6027,'1 ', 6.46000E-03, 4.50300E-02,0.00736,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6012,  6027,'2 ', 6.46000E-03, 4.50300E-02,0.00736,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6013,  6026,'1 ', 5.18000E-03, 3.34600E-02,0.00638,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6013,  6128,'1 ', 5.50000E-03, 3.30000E-02,0.00448,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6013,  6168,'1 ', 3.98000E-03, 1.74000E-02,0.00265,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6013,  6225,'1 ', 8.20000E-03, 4.68100E-02,0.00703,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6014,  6096,'1 ', 2.36700E-02, 5.78500E-02,0.00758,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6014,  6133,'1 ', 1.05900E-02, 4.63600E-02,0.00706,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6014,  6139,'1 ', 9.75000E-03, 5.85100E-02,0.00794,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6015,  6112,'1 ', 1.99000E-02, 4.86300E-02,0.00637,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6015,  6236,'1 ', 9.85000E-03, 4.08600E-02,0.00693,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6016,  6168,'1 ', 3.78000E-03, 2.63000E-02,0.00430,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6016,  6168,'2 ', 3.78000E-03, 2.63000E-02,0.00430,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6016,  6199,'1 ', 2.08000E-03, 1.42100E-02,0.00242,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6016,  6199,'2 ', 2.08000E-03, 1.42100E-02,0.00242,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6016,  6199,'3 ', 2.08000E-03, 1.42100E-02,0.00242,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6016,  6356,'1 ', 3.15000E-03, 1.30600E-02,0.00222,'                                        ', 400.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6017,  6068,'1 ', 4.27000E-03, 2.75900E-02,0.00526,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6017,  6068,'2 ', 4.27000E-03, 2.75900E-02,0.00526,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6017,  6068,'3 ', 4.27000E-03, 2.75900E-02,0.00526,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6017,  6159,'1 ', 2.33000E-03, 1.59300E-02,0.00271,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6017,  6159,'2 ', 2.33000E-03, 1.59300E-02,0.00271,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6017,  6159,'3 ', 2.33000E-03, 1.59300E-02,0.00271,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6018,  6160,'1 ', 1.76000E-03, 1.20100E-02,0.00204,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6018,  6160,'2 ', 1.76000E-03, 1.20100E-02,0.00204,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6018,  6160,'3 ', 1.76000E-03, 1.20100E-02,0.00204,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6018,  6256,'1 ', 2.61000E-03, 1.68700E-02,0.00322,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6018,  6256,'2 ', 2.61000E-03, 1.68700E-02,0.00322,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6018,  6256,'3 ', 2.61000E-03, 1.68700E-02,0.00322,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6019,  6040,'1 ', 8.00000E-04, 5.18000E-03,0.00099,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6019,  6040,'2 ', 8.00000E-04, 5.18000E-03,0.00099,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6019,  6040,'3 ', 8.00000E-04, 5.18000E-03,0.00099,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6019,  6113,'1 ', 1.54000E-03, 9.95000E-03,0.00190,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6019,  6113,'2 ', 1.54000E-03, 9.95000E-03,0.00190,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6019,  6306,'1 ', 1.05800E-02, 2.58600E-02,0.00339,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6019,  6313,'1 ', 5.38000E-03, 3.67200E-02,0.00625,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6019,  6313,'2 ', 5.38000E-03, 3.67200E-02,0.00625,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6020,  6212,'1 ', 3.52000E-03, 1.46000E-02,0.00248,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6020,  6252,'1 ', 1.08200E-02, 4.48700E-02,0.00761,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6021,  6118,'1 ', 1.30000E-04, 1.61000E-03,0.10699,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6021,  6210,'1 ', 5.30000E-04, 6.43000E-03,0.42698,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6022,  6315,'1 ', 4.30000E-03, 3.07100E-02,0.05598,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6022,  6350,'1 ', 2.57000E-03, 1.83700E-02,0.03349,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6023,  6120,'1 ', 7.76000E-03, 3.39200E-02,0.00517,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6023,  6262,'1 ', 6.66000E-03, 4.63900E-02,0.00758,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6023,  6262,'2 ', 6.66000E-03, 4.63900E-02,0.00758,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6024,  6181,'1 ', 1.20500E-02, 5.37200E-02,0.00788,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6024,  6219,'1 ', 4.00000E-03, 2.40300E-02,0.00326,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6024,  6330,'1 ', 7.75000E-03, 4.65300E-02,0.00631,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6025,  6060,'1 ', 7.24000E-03, 4.13400E-02,0.00621,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6025,  6121,'1 ', 3.99000E-03, 2.27700E-02,0.00342,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6025,  6337,'1 ', 3.73000E-03, 2.59800E-02,0.00425,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6025,  6337,'2 ', 3.73000E-03, 2.59800E-02,0.00425,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6025,  6352,'1 ', 8.08000E-03, 1.94200E-02,0.00264,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6026,  6182,'1 ', 5.98000E-03, 4.08800E-02,0.00695,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6026,  6236,'1 ', 3.21000E-03, 2.07400E-02,0.00396,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6026,  6236,'2 ', 3.21000E-03, 2.07400E-02,0.00396,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6027,  6181,'1 ', 7.09000E-03, 4.94000E-02,0.00808,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6028,  6126,'1 ', 2.39000E-03, 1.66200E-02,0.00272,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6028,  6126,'2 ', 2.39000E-03, 1.66200E-02,0.00272,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6028,  6223,'1 ', 2.61000E-03, 1.81600E-02,0.00297,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6028,  6223,'2 ', 2.61000E-03, 1.81600E-02,0.00297,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6028,  6289,'1 ', 9.80000E-03, 5.59600E-02,0.00841,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6029,  6221,'1 ', 2.67800E-02, 1.11070E-01,0.01885,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6029,  6329,'1 ', 1.88600E-02, 7.82600E-02,0.01328,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6030,  6172,'1 ', 3.07000E-03, 2.19500E-02,0.04002,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6030,  6188,'1 ', 1.10700E-02, 7.91100E-02,0.14424,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6030,  7274,'1 ', 7.90000E-03, 5.64600E-02,0.10294,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6031,  6173,'1 ', 3.35300E-02, 8.19700E-02,0.01073,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6032,  6207,'1 ', 1.09200E-02, 4.52800E-02,0.00768,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6032,  6217,'1 ', 3.79000E-03, 2.16400E-02,0.00325,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6033,  6107,'1 ', 3.90000E-04, 8.03000E-03,0.56039,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6033,  6342,'1 ', 1.10000E-04, 1.35000E-03,0.08960,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6034,  6108,'1 ', 4.98000E-03, 4.86500E-02,0.09360,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6034,  6119,'1 ', 3.07000E-03, 2.19400E-02,0.04000,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6034,  6255,'1 ', 3.38000E-03, 2.41300E-02,0.04400,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6034,  6343,'1 ', 8.20000E-04, 7.98000E-03,0.01535,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6035,  6061,'1 ', 4.46000E-03, 3.04900E-02,0.00519,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6035,  6061,'2 ', 4.46000E-03, 3.04900E-02,0.00519,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6035,  6123,'1 ', 4.73000E-03, 3.05600E-02,0.00583,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6035,  6123,'2 ', 4.73000E-03, 3.05600E-02,0.00583,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6035,  6306,'1 ', 9.18000E-03, 5.24100E-02,0.00787,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6036,  6067,'1 ', 1.72000E-03, 1.78900E-02,0.06095,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6036,  6142,'1 ', 1.23000E-03, 1.27500E-02,0.04344,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6036,  6142,'2 ', 1.23000E-03, 1.27500E-02,0.04344,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6036,  6287,'1 ', 2.03000E-03, 1.98400E-02,0.03818,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6036,  6334,'1 ', 3.52000E-03, 2.51500E-02,0.04586,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6037,  6094,'1 ', 2.28000E-03, 1.55500E-02,0.00264,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6037,  6094,'2 ', 2.28000E-03, 1.55500E-02,0.00264,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6037,  6220,'1 ', 2.45000E-03, 1.67200E-02,0.00284,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6037,  6220,'2 ', 2.45000E-03, 1.67200E-02,0.00284,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6037,  6220,'3 ', 2.45000E-03, 1.67200E-02,0.00284,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6038,  6066,'1 ', 1.05000E-03, 1.27800E-02,0.84902,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6038,  6254,'1 ', 2.40000E-04, 2.95000E-03,0.19592,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6038,  6349,'1 ', 1.70000E-04, 2.00000E-03,0.13292,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6039,  6222,'1 ', 1.29000E-03, 9.19000E-03,0.01675,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6040,  6224,'1 ', 9.27000E-03, 3.84600E-02,0.00653,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6043,  6236,'1 ', 3.90000E-03, 2.66500E-02,0.00453,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6043,  6236,'2 ', 3.90000E-03, 2.66500E-02,0.00453,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6043,  6335,'1 ', 2.17000E-03, 1.50900E-02,0.00247,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6043,  6335,'2 ', 2.17000E-03, 1.50900E-02,0.00247,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6044,  6203,'1 ', 6.17000E-03, 2.69600E-02,0.00411,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6044,  6204,'1 ', 2.68000E-03, 1.11100E-02,0.00189,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6044,  6284,'1 ', 5.93000E-03, 2.59600E-02,0.00395,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6044,  6323,'1 ', 2.10000E-03, 1.43200E-02,0.00244,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6044,  6323,'2 ', 2.10000E-03, 1.43200E-02,0.00244,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6045,  6066,'1 ', 5.90000E-04, 7.14000E-03,0.47436,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6045,  6210,'1 ', 1.42000E-03, 1.72700E-02,1.14708,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6045,  6234,'1 ', 3.10000E-04, 3.70000E-03,0.24613,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6046,  6198,'1 ', 1.41000E-03, 1.00400E-02,0.01830,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6046,  6285,'1 ', 2.96000E-03, 2.89100E-02,0.05562,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6047,  6150,'1 ', 3.35000E-03, 2.33700E-02,0.00382,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6047,  6150,'2 ', 3.35000E-03, 2.33700E-02,0.00382,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6047,  6291,'1 ', 1.87000E-03, 1.20600E-02,0.00230,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6047,  6291,'2 ', 1.87000E-03, 1.20600E-02,0.00230,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6055,  6226,'1 ', 1.80000E-02, 1.08070E-01,0.01467,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6055,  6286,'1 ', 8.82000E-03, 5.04000E-02,0.00757,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6056,  6066,'1 ', 1.40000E-04, 1.65000E-03,0.10973,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6056,  6161,'1 ', 1.10000E-04, 2.27000E-03,0.15827,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6056,  6298,'1 ', 8.00000E-05, 1.00000E-03,0.06674,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6057,  6067,'1 ', 1.00000E-03, 9.77000E-03,0.01879,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6057,  6177,'1 ', 6.28000E-03, 6.13900E-02,0.11812,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6058,  6124,'1 ', 6.13000E-03, 4.26900E-02,0.00698,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6058,  6124,'2 ', 6.13000E-03, 4.26900E-02,0.00698,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6058,  6124,'3 ', 6.13000E-03, 4.26900E-02,0.00698,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6058,  6300,'1 ', 2.93000E-03, 1.89500E-02,0.00362,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6059,  6357,'1 ', 1.70900E-02, 7.08900E-02,0.01203,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6060,  6157,'1 ', 9.69000E-03, 5.53500E-02,0.00832,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6060,  6314,'1 ', 6.48000E-03, 2.88900E-02,0.00424,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6061,  6219,'1 ', 9.59000E-03, 2.34500E-02,0.00307,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6061,  6224,'1 ', 1.25700E-02, 3.07400E-02,0.00403,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6062,  6075,'1 ', 6.00000E-04, 7.26000E-03,0.48242,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6062,  6107,'1 ', 1.00000E-03, 1.00000E-02,0.33000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6062,  7199,'1 ', 9.70000E-04, 1.17300E-02,0.77933,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6062,  7199,'2 ', 9.70000E-04, 1.17300E-02,0.77933,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6063,  6192,'1 ', 4.19000E-03, 4.09100E-02,0.07872,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6063,  8094,'1 ', 3.84000E-03, 3.75300E-02,0.07222,'                                        ', 800.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6064,  6341,'1 ', 1.34200E-02, 5.86900E-02,0.00894,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6065,  6262,'1 ', 7.81000E-03, 4.46100E-02,0.00670,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6067,  6279,'1 ', 2.89000E-03, 2.06200E-02,0.03760,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6075,  6101,'1 ', 3.40000E-04, 4.13000E-03,0.27429,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6075,  7018,'1 ', 1.54000E-03, 1.86500E-02,1.23907,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6076,  6102,'1 ', 3.51000E-03, 2.50700E-02,0.04571,'                                        ', 850.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6076,  6188,'1 ', 5.28000E-03, 3.77400E-02,0.06880,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6077,  6135,'1 ', 1.11400E-02, 4.62100E-02,0.00784,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6077,  6311,'1 ', 1.03300E-02, 4.60500E-02,0.00675,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6081,  6156,'1 ', 4.12000E-03, 1.83800E-02,0.00270,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6081,  6212,'1 ', 5.81000E-03, 2.41000E-02,0.00409,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6084,  6136,'1 ', 5.36000E-03, 3.65900E-02,0.00622,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6084,  6355,'1 ', 3.17000E-03, 1.38600E-02,0.00211,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6091,  6176,'1 ', 1.96500E-02, 4.80400E-02,0.00629,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6091,  6251,'1 ', 6.26000E-03, 3.57800E-02,0.00538,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6092,  6265,'1 ', 3.06600E-02, 1.34150E-01,0.02043,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6092,  6340,'1 ', 2.12300E-02, 9.28900E-02,0.01415,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6093,  6094,'1 ', 1.07700E-02, 2.58800E-02,0.00351,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6093,  6191,'1 ', 5.37000E-03, 2.22900E-02,0.00378,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6094,  6352,'1 ', 3.12000E-03, 2.17100E-02,0.00355,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6094,  6352,'2 ', 3.12000E-03, 2.17100E-02,0.00355,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6095,  6116,'1 ', 2.71200E-02, 6.62800E-02,0.00868,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6095,  6353,'1 ', 4.42000E-03, 3.01800E-02,0.00514,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6095,  6353,'2 ', 4.42000E-03, 3.01800E-02,0.00514,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6095,  6358,'1 ', 9.76000E-03, 4.04800E-02,0.00687,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6096,  6196,'1 ', 2.15600E-02, 8.94200E-02,0.01517,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6096,  6202,'1 ', 1.77400E-02, 1.01290E-01,0.01522,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6096,  6340,'1 ', 2.27100E-02, 1.36340E-01,0.01850,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6097,  6220,'1 ', 3.66000E-03, 2.50000E-02,0.00425,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6097,  6220,'2 ', 3.66000E-03, 2.50000E-02,0.00425,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6097,  6225,'1 ', 1.04400E-02, 4.56900E-02,0.00696,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6098,  6123,'1 ', 3.17000E-03, 2.04800E-02,0.00391,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6098,  6123,'2 ', 3.17000E-03, 2.04800E-02,0.00391,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6098,  6208,'1 ', 6.91000E-03, 1.69100E-02,0.00221,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6098,  6289,'1 ', 5.52000E-03, 2.41500E-02,0.00368,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6099,  6204,'1 ', 2.66000E-03, 1.51900E-02,0.00228,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6099,  6225,'1 ', 3.10000E-03, 1.76900E-02,0.00266,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6099,  6310,'1 ', 6.67000E-03, 2.76700E-02,0.00470,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6100,  6128,'1 ', 1.67100E-02, 1.00340E-01,0.01362,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6100,  6180,'1 ', 9.56000E-03, 4.18000E-02,0.00637,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6100,  6283,'1 ', 5.66000E-03, 3.23000E-02,0.00485,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6103,  6117,'1 ', 8.62000E-03, 6.00500E-02,0.00982,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6103,  6117,'2 ', 8.62000E-03, 6.00500E-02,0.00982,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6103,  6183,'1 ', 1.17700E-02, 5.14900E-02,0.00784,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6107,  8082,'1 ', 1.13000E-03, 1.36800E-02,0.90909,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6108,  6192,'1 ', 4.93000E-03, 3.52400E-02,0.06426,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6109,  6338,'1 ', 3.88800E-02, 9.50400E-02,0.01244,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6113,  6175,'1 ', 7.80000E-04, 5.01000E-03,0.00096,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6113,  6175,'2 ', 7.80000E-04, 5.01000E-03,0.00096,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6113,  6345,'1 ', 2.58000E-03, 1.12900E-02,0.00172,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6114,  6204,'1 ', 1.02900E-02, 4.58500E-02,0.00672,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6114,  6261,'1 ', 5.16000E-03, 3.09700E-02,0.00420,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6115,  6159,'1 ', 4.32000E-03, 2.95400E-02,0.00503,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6115,  6159,'2 ', 4.32000E-03, 2.95400E-02,0.00503,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6115,  6191,'1 ', 8.50000E-03, 3.71800E-02,0.00566,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6115,  6225,'1 ', 9.50000E-03, 5.70700E-02,0.00774,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6115,  6250,'1 ', 3.13000E-03, 1.39400E-02,0.00204,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6116,  6181,'1 ', 1.11900E-02, 6.39200E-02,0.00961,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6118,  6349,'1 ', 9.00000E-05, 1.82000E-03,0.12727,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6119,  6354,'1 ', 9.50000E-04, 9.25000E-03,0.01779,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6120,  6290,'1 ', 3.36000E-03, 2.29700E-02,0.00391,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6120,  6290,'2 ', 3.36000E-03, 2.29700E-02,0.00391,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6121,  6174,'1 ', 5.87000E-03, 3.35100E-02,0.00504,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6121,  6179,'1 ', 2.39000E-02, 5.84200E-02,0.00765,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6121,  6220,'1 ', 3.20000E-03, 2.18700E-02,0.00372,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6121,  6220,'2 ', 3.20000E-03, 2.18700E-02,0.00372,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6122,  6327,'1 ', 3.10900E-02, 7.60200E-02,0.00995,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6122,  7337,'1 ', 2.32200E-02, 1.32640E-01,0.01993,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6123,  6233,'1 ', 4.05000E-03, 2.31500E-02,0.00348,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6124,  6131,'1 ', 1.84200E-02, 7.64400E-02,0.01297,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6124,  6191,'1 ', 8.35000E-03, 5.39300E-02,0.01029,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6124,  6314,'1 ', 1.90600E-02, 8.33800E-02,0.01270,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6125,  6180,'1 ', 5.99000E-03, 2.48200E-02,0.00421,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6125,  6322,'1 ', 1.84500E-02, 8.06900E-02,0.01229,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6126,  6130,'1 ', 3.94000E-03, 1.75500E-02,0.00257,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6126,  6176,'1 ', 7.18000E-03, 5.00400E-02,0.00818,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6126,  6176,'2 ', 7.18000E-03, 5.00400E-02,0.00818,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6126,  6313,'1 ', 9.18000E-03, 5.51000E-02,0.00748,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6127,  6237,'1 ', 1.44100E-02, 8.23300E-02,0.01237,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6127,  6338,'1 ', 1.29900E-02, 7.41800E-02,0.01115,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6127,  8102,'1 ', 3.51200E-02, 8.58500E-02,0.01124,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6128,  6276,'1 ', 1.61900E-02, 3.95700E-02,0.00518,'                                        ', 200.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6129,  6309,'1 ', 2.45200E-02, 1.07240E-01,0.01633,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6129,  6336,'1 ', 1.25100E-02, 7.51300E-02,0.01020,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6130,  6230,'1 ', 4.10000E-03, 3.50000E-02,0.00580,'                                        ', 230.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6130,  6231,'1 ', 5.25000E-03, 2.33900E-02,0.00343,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6131,  6251,'1 ', 2.57900E-02, 6.30500E-02,0.00826,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6132,  6137,'1 ', 9.31000E-03, 5.59200E-02,0.00759,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6132,  6175,'1 ', 3.41000E-03, 1.49100E-02,0.00227,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6133,  6190,'1 ', 1.46200E-02, 6.06500E-02,0.01029,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6134,  6140,'1 ', 1.10200E-02, 4.81800E-02,0.00734,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6134,  6358,'1 ', 1.52900E-02, 6.68800E-02,0.01019,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6135,  6195,'1 ', 1.80000E-02, 7.46700E-02,0.01267,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6136,  6358,'1 ', 9.74000E-03, 4.33900E-02,0.00636,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6137,  6184,'1 ', 1.80100E-02, 4.32600E-02,0.00587,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6137,  6217,'1 ', 7.79000E-03, 1.90600E-02,0.00250,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6138,  6157,'1 ', 3.76200E-02, 9.19600E-02,0.01204,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6138,  6286,'1 ', 2.05100E-02, 9.14000E-02,0.01340,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6139,  6339,'1 ', 1.78100E-02, 1.01720E-01,0.01528,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6141,  6161,'1 ', 5.20000E-04, 6.27000E-03,0.41630,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6141,  6197,'1 ', 1.40000E-04, 3.18000E-03,0.27573,'                                        ',4352.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6141,  6239,'1 ', 2.50000E-04, 3.04000E-03,0.20218,'                                        ',2400.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6142,  6162,'1 ', 5.33000E-03, 3.80500E-02,0.06937,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6143,  6284,'1 ', 6.13000E-03, 4.27300E-02,0.00699,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6143,  6284,'2 ', 6.13000E-03, 4.27300E-02,0.00699,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6143,  6312,'1 ', 2.14000E-03, 1.49100E-02,0.00244,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6143,  6312,'2 ', 2.14000E-03, 1.49100E-02,0.00244,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6143,  6312,'3 ', 2.14000E-03, 1.49100E-02,0.00244,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6143,  6312,'4 ', 2.14000E-03, 1.49100E-02,0.00244,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6150,  6356,'1 ', 4.08000E-03, 2.63400E-02,0.00503,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6150,  6356,'2 ', 4.08000E-03, 2.63400E-02,0.00503,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6151,  6190,'1 ', 1.48800E-02, 6.63200E-02,0.00972,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6151,  6311,'1 ', 2.05300E-02, 9.14800E-02,0.01341,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6151,  6327,'1 ', 5.05600E-02, 1.23590E-01,0.01618,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6152,  6177,'1 ', 5.04000E-03, 3.60000E-02,0.06563,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6152,  6198,'1 ', 2.48000E-03, 2.42900E-02,0.04673,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6153,  6241,'1 ', 4.40000E-03, 3.06700E-02,0.00501,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6153,  6241,'2 ', 4.40000E-03, 3.06700E-02,0.00501,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6153,  6324,'1 ', 6.12000E-03, 4.18000E-02,0.00711,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6153,  6324,'2 ', 6.12000E-03, 4.18000E-02,0.00711,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6154,  6176,'1 ', 1.18800E-02, 4.92800E-02,0.00836,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6154,  6252,'1 ', 2.19900E-02, 9.12000E-02,0.01548,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6155,  6284,'1 ', 9.73000E-03, 5.55900E-02,0.00835,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6156,  6282,'1 ', 8.73000E-03, 5.96100E-02,0.01014,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6158,  6341,'1 ', 2.81600E-02, 6.88400E-02,0.00901,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6158,  8104,'1 ', 9.16000E-03, 5.23200E-02,0.00786,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6159,  6281,'1 ', 2.06000E-03, 9.03000E-03,0.00138,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6160,  6175,'1 ', 2.16000E-03, 1.47900E-02,0.00252,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6160,  6175,'2 ', 2.16000E-03, 1.47900E-02,0.00252,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6160,  6233,'1 ', 5.26000E-03, 2.34200E-02,0.00343,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6160,  6330,'1 ', 7.19000E-03, 3.14600E-02,0.00479,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6161,  7018,'1 ', 8.40000E-04, 1.71200E-02,1.19421,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6162,  6277,'1 ', 5.06000E-03, 3.61400E-02,0.06590,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6162,  6279,'1 ', 8.70000E-04, 6.24000E-03,0.01138,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6163,  6280,'1 ', 4.95000E-03, 2.05300E-02,0.00348,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6168,  6209,'1 ', 1.80400E-02, 7.48200E-02,0.01270,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6168,  6261,'1 ', 2.95000E-03, 7.22000E-03,0.00094,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6169,  6239,'1 ', 6.50000E-04, 7.82000E-03,0.51936,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6170,  6235,'1 ', 1.50000E-03, 1.46400E-02,0.02816,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6170,  6308,'1 ', 3.43000E-03, 2.44800E-02,0.04463,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6170,  6334,'1 ', 3.57000E-03, 2.55200E-02,0.04652,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6171,  6236,'1 ', 7.23000E-03, 5.03500E-02,0.00823,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6173,  6265,'1 ', 3.45000E-03, 1.42900E-02,0.00242,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6173,  7020,'1 ', 3.85800E-02, 9.43200E-02,0.01235,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6174,  6203,'1 ', 8.29000E-03, 2.02500E-02,0.00265,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6174,  6250,'1 ', 2.58000E-03, 1.47600E-02,0.00222,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6174,  6320,'1 ', 3.72000E-03, 2.40400E-02,0.00459,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6174,  6320,'2 ', 3.72000E-03, 2.40400E-02,0.00459,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6175,  6194,'1 ', 1.29700E-02, 5.38100E-02,0.00913,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6175,  6289,'1 ', 1.18100E-02, 2.88700E-02,0.00378,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6176,  6230,'1 ', 2.30000E-03, 1.60000E-02,0.00260,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6177,  6235,'1 ', 2.02000E-03, 1.44100E-02,0.02628,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6177,  6287,'1 ', 3.17000E-03, 2.26600E-02,0.04132,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6177,  6299,'1 ', 6.82000E-03, 6.66500E-02,0.12825,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6177,  6308,'1 ', 5.46000E-03, 3.90100E-02,0.07112,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6177,  6334,'1 ', 7.30000E-04, 7.18000E-03,0.01381,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6178,  6209,'1 ', 9.15000E-03, 4.07900E-02,0.00598,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6178,  6332,'1 ', 3.69000E-03, 2.38300E-02,0.00455,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6179,  6291,'1 ', 3.23000E-03, 1.94000E-02,0.00263,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6182,  6201,'1 ', 4.97000E-03, 2.17200E-02,0.00331,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6183,  6206,'1 ', 1.28900E-02, 7.36300E-02,0.01106,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6184,  6185,'1 ', 1.25800E-02, 3.07700E-02,0.00403,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6184,  6205,'1 ', 9.04000E-03, 4.02900E-02,0.00591,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6184,  6219,'1 ', 2.32300E-02, 5.67800E-02,0.00744,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6185,  6313,'1 ', 1.41600E-02, 3.46100E-02,0.00453,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6186,  6187,'1 ', 1.75000E-03, 1.13100E-02,0.00216,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6186,  6187,'2 ', 1.75000E-03, 1.13100E-02,0.00216,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6186,  6351,'1 ', 1.69000E-03, 1.18000E-02,0.00193,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6186,  6351,'2 ', 1.69000E-03, 1.18000E-02,0.00193,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6187,  6219,'1 ', 7.52000E-03, 3.29300E-02,0.00502,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6187,  6289,'1 ', 6.37000E-03, 2.64300E-02,0.00449,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6188,  7305,'1 ', 7.56000E-03, 5.40100E-02,0.09846,'                                        ', 460.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6189,  6327,'1 ', 1.84200E-02, 1.10580E-01,0.01501,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6193,  6206,'1 ', 1.50700E-02, 9.04600E-02,0.01228,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6193,  6326,'1 ', 3.48800E-02, 8.52500E-02,0.01116,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6194,  6196,'1 ', 1.99400E-02, 8.26800E-02,0.01403,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6194,  6231,'1 ', 8.15000E-03, 3.56700E-02,0.00543,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6194,  6232,'1 ', 5.93000E-03, 4.13400E-02,0.00676,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6195,  7314,'1 ', 1.46500E-02, 6.07800E-02,0.01031,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6197,  6234,'1 ', 2.50000E-04, 3.00000E-03,0.19905,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6197,  6333,'1 ', 1.20000E-04, 1.44000E-03,0.09542,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6198,  6287,'1 ', 9.20000E-04, 9.01000E-03,0.01734,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6199,  6337,'1 ', 2.18000E-03, 1.48700E-02,0.00253,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6199,  6337,'2 ', 2.18000E-03, 1.48700E-02,0.00253,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6200,  6225,'1 ', 2.52000E-03, 1.51300E-02,0.00205,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6200,  6275,'1 ', 2.86000E-03, 1.63200E-02,0.00245,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6200,  6284,'1 ', 7.97000E-03, 3.55500E-02,0.00521,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6201,  6203,'1 ', 1.89400E-02, 4.63100E-02,0.00606,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6201,  6356,'1 ', 5.18000E-03, 2.95600E-02,0.00444,'                                        ', 245.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6202,  6280,'1 ', 2.83500E-02, 6.93100E-02,0.00908,'                                        ', 115.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6202,  6340,'1 ', 1.50900E-02, 8.62100E-02,0.01295,'                                        ', 115.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6204,  6337,'1 ', 5.39000E-03, 3.23600E-02,0.00439,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6205,  6223,'1 ', 2.32000E-03, 1.50100E-02,0.00286,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6205,  6223,'2 ', 2.32000E-03, 1.50100E-02,0.00286,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6207,  6282,'1 ', 1.02700E-02, 4.49300E-02,0.00684,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6207,  6313,'1 ', 9.60000E-03, 5.76500E-02,0.00782,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6208,  6331,'1 ', 2.18000E-03, 1.52000E-02,0.00249,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6208,  6331,'2 ', 2.18000E-03, 1.52000E-02,0.00249,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6208,  6353,'1 ', 1.08000E-02, 4.81200E-02,0.00706,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6209,  6309,'1 ', 1.80000E-02, 7.80000E-02,0.01200,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6210,  6292,'1 ', 1.14000E-03, 1.37700E-02,0.91489,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6211,  6359,'1 ', 3.67000E-03, 2.62400E-02,0.04784,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6218,  6231,'1 ', 2.08400E-02, 9.11900E-02,0.01389,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6218,  6278,'1 ', 9.85000E-03, 4.08400E-02,0.00693,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6219,  6345,'1 ', 4.08000E-03, 2.33200E-02,0.00350,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6221,  6322,'1 ', 1.60500E-02, 9.63400E-02,0.01307,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6222,  6229,'1 ', 3.75000E-03, 3.66900E-02,0.07059,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6222,  6255,'1 ', 1.67000E-03, 1.63500E-02,0.03146,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6222,  6293,'1 ', 2.33000E-03, 2.28000E-02,0.04388,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6222,  6354,'1 ', 4.91000E-03, 3.50800E-02,0.06396,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6223,  6227,'1 ', 2.31000E-03, 1.61300E-02,0.00264,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6223,  6227,'2 ', 2.31000E-03, 1.61300E-02,0.00264,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6224,  6331,'1 ', 4.67000E-03, 1.93800E-02,0.00329,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6225,  6307,'1 ', 6.69000E-03, 2.98000E-02,0.00437,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6227,  6238,'1 ', 2.32000E-03, 1.61600E-02,0.00264,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6227,  6238,'2 ', 2.32000E-03, 1.61600E-02,0.00264,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6227,  6330,'1 ', 1.47200E-02, 3.60000E-02,0.00471,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6228,  6298,'1 ', 2.20000E-04, 2.62000E-03,0.17409,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6229,  6277,'1 ', 1.47000E-03, 1.43400E-02,0.02760,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6230,  6278,'1 ', 9.00000E-03, 5.40400E-02,0.00733,'                                        ', 140.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6232,  6294,'1 ', 2.52000E-03, 1.62900E-02,0.00311,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6232,  6294,'2 ', 2.52000E-03, 1.62900E-02,0.00311,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6237,  6325,'1 ', 1.41800E-02, 5.88300E-02,0.00998,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6237,  8102,'1 ', 2.38300E-02, 1.43080E-01,0.01942,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6238,  6345,'1 ', 3.83000E-03, 2.29800E-02,0.00312,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6239,  7414,'1 ', 1.50000E-03, 1.90000E-02,1.24000,'                                        ',2000.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6240,  6287,'1 ', 2.18000E-03, 2.12800E-02,0.04095,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6240,  6321,'1 ', 4.73000E-03, 3.38100E-02,0.06164,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6253,  6329,'1 ', 1.56400E-02, 6.48800E-02,0.01101,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6254,  6292,'1 ', 7.00000E-05, 1.42000E-03,0.09917,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6262,  6319,'1 ', 1.21400E-02, 7.28700E-02,0.00989,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6263,  6321,'1 ', 3.95000E-03, 3.86300E-02,0.07433,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6263,  7274,'1 ', 4.52000E-03, 4.69800E-02,0.16009,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6275,  6324,'1 ', 4.58000E-03, 2.95500E-02,0.00564,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6275,  6324,'2 ', 4.58000E-03, 2.95500E-02,0.00564,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6279,  6299,'1 ', 2.18000E-03, 2.13500E-02,0.04107,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6286,  6328,'1 ', 3.31000E-02, 8.09200E-02,0.01060,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6288,  6307,'1 ', 1.99000E-03, 1.35600E-02,0.00231,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6288,  6307,'2 ', 1.99000E-03, 1.35600E-02,0.00231,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6288,  6323,'1 ', 1.30000E-03, 8.86000E-03,0.00151,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6288,  6323,'2 ', 1.30000E-03, 8.86000E-03,0.00151,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6290,  6331,'1 ', 1.75000E-03, 1.21800E-02,0.00199,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6290,  6331,'2 ', 1.75000E-03, 1.21800E-02,0.00199,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6294,  6339,'1 ', 1.12900E-02, 2.71200E-02,0.00368,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6310,  6312,'1 ', 2.22000E-03, 1.54800E-02,0.00253,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6310,  6312,'2 ', 2.22000E-03, 1.54800E-02,0.00253,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6312,  6320,'1 ', 1.48000E-03, 1.00800E-02,0.00171,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6312,  6320,'2 ', 1.48000E-03, 1.00800E-02,0.00171,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6315,  6343,'1 ', 5.42000E-03, 3.87000E-02,0.07055,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6320,  6324,'1 ', 5.53000E-03, 2.41600E-02,0.00368,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6326,  8140,'1 ', 2.70600E-02, 6.61500E-02,0.00866,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6328,  6336,'1 ', 2.00900E-02, 1.20650E-01,0.01637,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6341,  7202,'1 ', 1.40500E-02, 6.26200E-02,0.00918,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6343,  6350,'1 ', 2.92000E-03, 2.08600E-02,0.03803,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6343,  6354,'1 ', 1.11000E-03, 7.90000E-03,0.01439,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6344,  6353,'1 ', 2.11000E-03, 1.44000E-02,0.00245,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6344,  6353,'2 ', 2.11000E-03, 1.44000E-02,0.00245,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6350,  6359,'1 ', 8.16000E-03, 5.82700E-02,0.10623,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7001,  7044,'1 ', 7.53000E-03, 4.30000E-02,0.00646,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7001,  7149,'1 ', 2.67100E-02, 6.53000E-02,0.00855,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7001,  7337,'1 ', 4.31400E-02, 1.03620E-01,0.01406,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7002,  7104,'1 ', 3.00000E-05, 7.00000E-04,0.04887,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7002,  7227,'1 ', 3.60000E-04, 7.31000E-03,0.51017,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7002,  7366,'1 ', 1.60000E-04, 1.89000E-03,0.12566,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7003,  7264,'1 ', 2.25000E-03, 1.60800E-02,0.02932,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7004,  7075,'1 ', 1.99000E-03, 1.38600E-02,0.00227,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7004,  7075,'2 ', 1.99000E-03, 1.38600E-02,0.00227,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7004,  7075,'3 ', 1.99000E-03, 1.38600E-02,0.00227,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7004,  7106,'1 ', 2.10000E-03, 1.35300E-02,0.00258,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7004,  7106,'2 ', 2.10000E-03, 1.35300E-02,0.00258,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7004,  7106,'3 ', 2.10000E-03, 1.35300E-02,0.00258,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7004,  7106,'4 ', 2.10000E-03, 1.35300E-02,0.00258,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7004,  7345,'1 ', 5.91000E-03, 4.03500E-02,0.00687,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7004,  7345,'2 ', 5.91000E-03, 4.03500E-02,0.00687,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7004,  7345,'3 ', 5.91000E-03, 4.03500E-02,0.00687,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7010,  7182,'1 ', 1.89600E-02, 1.13850E-01,0.01545,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7010,  7202,'1 ', 5.53000E-03, 2.29400E-02,0.00389,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7010,  7233,'1 ', 4.25000E-03, 1.76300E-02,0.00299,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7011,  7254,'1 ', 8.99000E-03, 4.00800E-02,0.00588,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7011,  7300,'1 ', 5.67000E-03, 2.48000E-02,0.00378,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7012,  7116,'1 ', 5.31000E-03, 3.62700E-02,0.00617,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7012,  7343,'1 ', 6.03000E-03, 4.19800E-02,0.00686,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7013,  7201,'1 ', 4.33000E-03, 3.02000E-02,0.00494,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7013,  7201,'2 ', 4.33000E-03, 3.02000E-02,0.00494,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7013,  7425,'1 ', 3.00000E-03, 2.09100E-02,0.00342,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7014,  7100,'1 ', 4.76000E-03, 3.24900E-02,0.00553,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7014,  7100,'2 ', 4.76000E-03, 3.24900E-02,0.00553,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7014,  7124,'1 ', 1.60600E-02, 3.85700E-02,0.00523,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7014,  7217,'1 ', 4.15000E-03, 2.37100E-02,0.00356,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7016,  7365,'1 ', 6.80000E-03, 4.64200E-02,0.00790,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7016,  7365,'2 ', 6.80000E-03, 4.64200E-02,0.00790,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7016,  7365,'3 ', 6.80000E-03, 4.64200E-02,0.00790,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7016,  7365,'4 ', 6.80000E-03, 4.64200E-02,0.00790,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7016,  7368,'1 ', 2.00000E-03, 1.36900E-02,0.00233,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7016,  7368,'2 ', 2.00000E-03, 1.36900E-02,0.00233,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7016,  7368,'3 ', 2.00000E-03, 1.36900E-02,0.00233,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7016,  7402,'1 ', 3.14000E-03, 2.14400E-02,0.00365,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7016,  7402,'2 ', 3.14000E-03, 2.14400E-02,0.00365,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7017,  7089,'1 ', 4.40000E-03, 1.82600E-02,0.00310,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7017,  7183,'1 ', 7.37000E-03, 4.42200E-02,0.00600,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7017,  7229,'1 ', 6.04000E-03, 4.12900E-02,0.00702,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7017,  7229,'2 ', 6.04000E-03, 4.12900E-02,0.00702,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7017,  7229,'3 ', 6.04000E-03, 4.12900E-02,0.00702,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7017,  7241,'1 ', 3.82000E-03, 1.66900E-02,0.00254,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7017,  7385,'1 ', 2.98000E-03, 1.92200E-02,0.00367,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7017,  7385,'2 ', 2.98000E-03, 1.92200E-02,0.00367,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7018,  7042,'1 ', 2.20000E-04, 2.65000E-03,0.17583,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7018,  7414,'1 ', 3.90000E-04, 4.68000E-03,0.31080,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7019,  7043,'1 ', 2.25000E-03, 1.60700E-02,0.02930,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7019,  7274,'1 ', 3.32000E-03, 2.36800E-02,0.04318,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7026,  7072,'1 ', 3.20000E-03, 2.06700E-02,0.00394,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7026,  7072,'2 ', 3.20000E-03, 2.06700E-02,0.00394,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7026,  7259,'1 ', 1.12500E-02, 7.26500E-02,0.01386,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7026,  7273,'1 ', 5.48000E-03, 3.82000E-02,0.00624,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7026,  7273,'2 ', 5.48000E-03, 3.82000E-02,0.00624,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7027,  7157,'1 ', 2.28000E-03, 1.55900E-02,0.00265,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7027,  7157,'2 ', 2.28000E-03, 1.55900E-02,0.00265,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7027,  7234,'1 ', 4.31000E-03, 1.88600E-02,0.00287,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7027,  7245,'1 ', 9.74000E-03, 4.25900E-02,0.00649,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7027,  7431,'1 ', 1.50000E-02, 6.68700E-02,0.00981,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7028,  7147,'1 ', 1.10000E-03, 7.68000E-03,0.00126,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7028,  7147,'2 ', 1.10000E-03, 7.68000E-03,0.00126,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7028,  7220,'1 ', 3.81000E-03, 2.28900E-02,0.00311,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7028,  7240,'1 ', 6.42000E-03, 1.56800E-02,0.00205,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7028,  7330,'1 ', 1.18300E-02, 2.84100E-02,0.00385,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7029,  7274,'1 ', 4.98000E-03, 3.55600E-02,0.06482,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7029,  7407,'1 ', 3.74000E-03, 2.66900E-02,0.04866,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7029,  7415,'1 ', 2.21000E-03, 1.57900E-02,0.02879,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7035,  7040,'1 ', 7.56000E-03, 5.40200E-02,0.09848,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7035,  7056,'1 ', 2.17000E-03, 1.54700E-02,0.02821,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7035,  7390,'1 ', 1.54000E-03, 1.50500E-02,0.02896,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7035,  8031,'1 ', 5.26000E-03, 5.14600E-02,0.09901,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7036,  7128,'1 ', 5.00000E-03, 2.22800E-02,0.00327,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7036,  7431,'1 ', 4.48000E-03, 3.12300E-02,0.00511,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7036,  7431,'2 ', 4.48000E-03, 3.12300E-02,0.00511,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7037,  7047,'1 ', 2.40000E-04, 2.93000E-03,0.19466,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7037,  7428,'1 ', 6.00000E-04, 1.23200E-02,0.85919,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7038,  7126,'1 ', 8.90000E-04, 9.24000E-03,0.03147,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7038,  7126,'2 ', 8.90000E-04, 9.24000E-03,0.03147,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7038,  7184,'1 ', 2.47000E-03, 2.41900E-02,0.04653,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7038,  7409,'1 ', 6.00000E-04, 6.22000E-03,0.02121,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7038,  7409,'2 ', 6.00000E-04, 6.22000E-03,0.02121,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7039,  7101,'1 ', 2.85000E-03, 1.98800E-02,0.00325,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7039,  7101,'2 ', 2.85000E-03, 1.98800E-02,0.00325,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7039,  7101,'3 ', 2.85000E-03, 1.98800E-02,0.00325,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7039,  7397,'1 ', 2.90400E-02, 6.97700E-02,0.00947,'                                        ', 240.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7040,  7077,'1 ', 2.08000E-03, 2.15900E-02,0.07357,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7040,  7077,'2 ', 2.08000E-03, 2.15900E-02,0.07357,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7041,  7238,'1 ', 1.37300E-02, 6.12100E-02,0.00898,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7041,  7394,'1 ', 7.76000E-03, 5.30300E-02,0.00902,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7041,  7394,'2 ', 7.76000E-03, 5.30300E-02,0.00902,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7042,  7058,'1 ', 6.00000E-04, 7.31000E-03,0.48578,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7044,  7416,'1 ', 1.97400E-02, 4.82400E-02,0.00632,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7047,  7199,'1 ', 2.40000E-04, 2.94000E-03,0.19535,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7048,  7228,'1 ', 6.80000E-04, 6.65000E-03,0.01279,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7048,  7342,'1 ', 1.34000E-03, 1.30900E-02,0.02519,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7049,  7089,'1 ', 6.71000E-03, 4.67700E-02,0.00764,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7049,  7315,'1 ', 4.36000E-03, 3.03900E-02,0.00497,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7049,  7315,'2 ', 4.36000E-03, 3.03900E-02,0.00497,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7049,  7315,'3 ', 4.36000E-03, 3.03900E-02,0.00497,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7050,  7090,'1 ', 3.51000E-03, 2.26900E-02,0.00433,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7050,  7090,'2 ', 3.51000E-03, 2.26900E-02,0.00433,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7050,  7251,'1 ', 1.09300E-02, 4.78100E-02,0.00728,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7051,  7086,'1 ', 1.06300E-02, 4.65000E-02,0.00708,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7051,  7181,'1 ', 6.31000E-03, 3.60500E-02,0.00542,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7051,  7276,'1 ', 3.83000E-03, 1.67600E-02,0.00255,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7051,  7365,'1 ', 1.82000E-03, 1.24300E-02,0.00211,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7051,  7365,'2 ', 1.82000E-03, 1.24300E-02,0.00211,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7052,  7053,'1 ', 9.39000E-03, 6.41300E-02,0.01091,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7052,  7053,'2 ', 9.39000E-03, 6.41300E-02,0.01091,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7052,  7053,'3 ', 9.39000E-03, 6.41300E-02,0.01091,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7052,  7183,'1 ', 8.58000E-03, 3.82200E-02,0.00560,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7052,  7221,'1 ', 9.69000E-03, 4.02000E-02,0.00682,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7052,  7256,'1 ', 2.56000E-03, 1.65500E-02,0.00316,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7052,  7256,'2 ', 2.56000E-03, 1.65500E-02,0.00316,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7053,  7348,'1 ', 2.16000E-03, 1.50700E-02,0.00246,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7053,  7348,'2 ', 2.16000E-03, 1.50700E-02,0.00246,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7053,  7348,'3 ', 2.16000E-03, 1.50700E-02,0.00246,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7054,  7086,'1 ', 1.03500E-02, 6.21700E-02,0.00844,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7054,  7243,'1 ', 5.58000E-03, 3.60100E-02,0.00687,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7054,  7387,'1 ', 5.66000E-03, 3.23000E-02,0.00485,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7055,  7124,'1 ', 3.57000E-03, 2.43900E-02,0.00415,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7055,  7124,'2 ', 3.57000E-03, 2.43900E-02,0.00415,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7055,  7188,'1 ', 1.40000E-03, 9.78000E-03,0.00160,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7055,  7188,'2 ', 1.40000E-03, 9.78000E-03,0.00160,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7055,  7188,'3 ', 1.40000E-03, 9.78000E-03,0.00160,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7055,  7188,'4 ', 1.40000E-03, 9.78000E-03,0.00160,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7055,  7250,'1 ', 1.46000E-03, 1.00100E-02,0.00170,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7055,  7250,'2 ', 1.46000E-03, 1.00100E-02,0.00170,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7056,  7156,'1 ', 2.87000E-03, 2.04700E-02,0.03732,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7056,  7160,'1 ', 1.87000E-03, 1.94400E-02,0.06623,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7056,  7420,'1 ', 1.30000E-03, 9.30000E-03,0.01695,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7057,  7215,'1 ', 2.23000E-03, 1.55700E-02,0.00254,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7057,  7215,'2 ', 2.23000E-03, 1.55700E-02,0.00254,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7058,  7095,'1 ', 6.40000E-04, 7.71000E-03,0.51240,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7058,  7304,'1 ', 1.00000E-03, 1.00000E-02,0.67000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7058,  7406,'1 ', 6.00000E-05, 7.30000E-04,0.04856,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7059,  7407,'1 ', 6.20000E-04, 4.44000E-03,0.00809,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7060,  7129,'1 ', 1.19100E-02, 5.30600E-02,0.00778,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7067,  7245,'1 ', 8.29000E-03, 4.73400E-02,0.00711,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7067,  7291,'1 ', 7.48000E-03, 4.27400E-02,0.00642,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7067,  7344,'1 ', 1.00200E-02, 2.44900E-02,0.00321,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7068,  7305,'1 ', 2.10000E-03, 2.05000E-02,0.03945,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7069,  7413,'1 ', 1.31200E-02, 5.84600E-02,0.00857,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7070,  7100,'1 ', 6.21000E-03, 4.32400E-02,0.00707,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7070,  7257,'1 ', 6.19000E-03, 3.53800E-02,0.00532,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7070,  7317,'1 ', 5.28000E-03, 3.60700E-02,0.00614,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7070,  7398,'1 ', 2.38000E-03, 1.06300E-02,0.00156,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7071,  7123,'1 ', 1.19000E-02, 2.85800E-02,0.00388,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7071,  7408,'1 ', 3.48200E-02, 8.51100E-02,0.01114,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7072,  7084,'1 ', 3.44000E-03, 2.39500E-02,0.00391,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7072,  7084,'2 ', 3.44000E-03, 2.39500E-02,0.00391,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7073,  7171,'1 ', 2.20000E-03, 1.57500E-02,0.02871,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7073,  7205,'1 ', 4.02000E-03, 3.92900E-02,0.07559,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7074,  7405,'1 ', 4.99000E-03, 2.06700E-02,0.00351,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7075,  7387,'1 ', 1.16700E-02, 7.97600E-02,0.01357,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7075,  7387,'2 ', 1.16700E-02, 7.97600E-02,0.01357,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7075,  7398,'1 ', 5.92000E-03, 3.82300E-02,0.00729,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7075,  7398,'2 ', 5.92000E-03, 3.82300E-02,0.00729,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7076,  7204,'1 ', 1.40000E-04, 1.72000E-03,0.11430,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7076,  7422,'1 ', 6.10000E-04, 7.41000E-03,0.49226,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7077,  7282,'1 ', 1.25000E-03, 8.96000E-03,0.01633,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7078,  7206,'1 ', 8.28000E-03, 3.69200E-02,0.00541,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7078,  7279,'1 ', 2.73000E-03, 1.86300E-02,0.00317,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7078,  7279,'2 ', 2.73000E-03, 1.86300E-02,0.00317,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7083,  7105,'1 ', 2.33000E-03, 2.28000E-02,0.04386,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7083,  7171,'1 ', 1.93000E-03, 1.88500E-02,0.03628,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7083,  7184,'1 ', 6.06000E-03, 4.32600E-02,0.07887,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7083,  7264,'1 ', 1.30000E-03, 1.27200E-02,0.02448,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7083,  7423,'1 ', 1.73000E-03, 1.23500E-02,0.02252,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7085,  7244,'1 ', 1.05700E-02, 7.36700E-02,0.01204,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7085,  7244,'2 ', 1.05700E-02, 7.36700E-02,0.01204,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7085,  7412,'1 ', 3.05000E-03, 2.12500E-02,0.00347,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7085,  7412,'2 ', 3.05000E-03, 2.12500E-02,0.00347,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7086,  7222,'1 ', 5.49000E-03, 2.27900E-02,0.00387,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7086,  7419,'1 ', 1.00300E-02, 6.48000E-02,0.01236,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7086,  7419,'2 ', 1.00300E-02, 6.48000E-02,0.01236,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7087,  7127,'1 ', 3.01000E-03, 1.94500E-02,0.00371,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7087,  7127,'2 ', 3.01000E-03, 1.94500E-02,0.00371,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7087,  7127,'3 ', 3.01000E-03, 1.94500E-02,0.00371,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7087,  7127,'4 ', 3.01000E-03, 1.94500E-02,0.00371,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7087,  7127,'5 ', 3.01000E-03, 1.94500E-02,0.00371,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7087,  7127,'6 ', 3.01000E-03, 1.94500E-02,0.00371,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7087,  7127,'7 ', 3.01000E-03, 1.94500E-02,0.00371,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7087,  7127,'8 ', 3.01000E-03, 1.94500E-02,0.00371,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7087,  7127,'9 ', 3.01000E-03, 1.94500E-02,0.00371,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7087,  7221,'1 ', 4.12000E-03, 2.87200E-02,0.00469,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7087,  7221,'2 ', 4.12000E-03, 2.87200E-02,0.00469,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7087,  7221,'3 ', 4.12000E-03, 2.87200E-02,0.00469,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7087,  7336,'1 ', 1.67000E-03, 1.14300E-02,0.00194,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7087,  7336,'2 ', 1.67000E-03, 1.14300E-02,0.00194,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7087,  7336,'3 ', 1.67000E-03, 1.14300E-02,0.00194,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7087,  7336,'4 ', 1.67000E-03, 1.14300E-02,0.00194,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7087,  7336,'5 ', 1.67000E-03, 1.14300E-02,0.00194,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7088,  7116,'1 ', 1.89400E-02, 8.43900E-02,0.01238,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7088,  7147,'1 ', 1.80200E-02, 7.47500E-02,0.01268,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7088,  7237,'1 ', 1.24900E-02, 5.46600E-02,0.00832,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7089,  7388,'1 ', 6.79000E-03, 2.81800E-02,0.00478,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7089,  7427,'1 ', 5.70000E-03, 2.49200E-02,0.00380,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7090,  7421,'1 ', 3.01000E-03, 2.05500E-02,0.00350,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7090,  7421,'2 ', 3.01000E-03, 2.05500E-02,0.00350,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7091,  7226,'1 ', 7.30000E-03, 4.38600E-02,0.00595,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7091,  7259,'1 ', 5.87000E-03, 4.09100E-02,0.00669,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7091,  7259,'2 ', 5.87000E-03, 4.09100E-02,0.00669,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7091,  7418,'1 ', 2.25600E-02, 5.42000E-02,0.00736,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7092,  7216,'1 ', 5.95000E-03, 1.45400E-02,0.00190,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7092,  7250,'1 ', 4.37000E-03, 1.81300E-02,0.00308,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7092,  7258,'1 ', 2.24000E-03, 9.80000E-03,0.00149,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7092,  7330,'1 ', 4.14000E-03, 1.84600E-02,0.00271,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7092,  7384,'1 ', 3.56000E-03, 2.03600E-02,0.00306,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7093,  7221,'1 ', 2.37000E-03, 1.53000E-02,0.00292,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7093,  7221,'2 ', 2.37000E-03, 1.53000E-02,0.00292,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7093,  7225,'1 ', 9.90000E-03, 4.33100E-02,0.00660,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7093,  7241,'1 ', 8.31000E-03, 2.03000E-02,0.00266,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7093,  7258,'1 ', 1.58900E-02, 3.81800E-02,0.00518,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7094,  7276,'1 ', 3.41000E-03, 1.41400E-02,0.00240,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7094,  7388,'1 ', 1.02900E-02, 2.47100E-02,0.00335,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7095,  7304,'1 ', 7.10000E-04, 8.55000E-03,0.56788,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7095,  7422,'1 ', 1.00000E-03, 1.00000E-02,0.66000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7096,  7261,'1 ', 2.70000E-03, 1.92800E-02,0.03515,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7097,  7153,'1 ', 3.40800E-02, 8.33100E-02,0.01091,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7100,  7103,'1 ', 1.99000E-03, 1.38400E-02,0.00226,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7100,  7103,'2 ', 1.99000E-03, 1.38400E-02,0.00226,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7100,  7144,'1 ', 1.74000E-03, 1.21200E-02,0.00198,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7100,  7144,'2 ', 1.74000E-03, 1.21200E-02,0.00198,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7100,  7144,'3 ', 1.74000E-03, 1.21200E-02,0.00198,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7100,  7144,'4 ', 1.74000E-03, 1.21200E-02,0.00198,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7100,  7222,'1 ', 1.95000E-03, 1.33100E-02,0.00226,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7100,  7222,'2 ', 1.95000E-03, 1.33100E-02,0.00226,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7101,  7183,'1 ', 8.37000E-03, 3.72900E-02,0.00547,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7101,  7386,'1 ', 9.72000E-03, 4.25400E-02,0.00648,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7102,  7177,'1 ', 3.70000E-03, 2.39000E-02,0.00456,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7102,  7177,'2 ', 3.70000E-03, 2.39000E-02,0.00456,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7102,  7290,'1 ', 5.51000E-03, 2.28500E-02,0.00388,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7103,  7255,'1 ', 5.98000E-03, 2.61400E-02,0.00398,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7103,  7381,'1 ', 1.91000E-02, 4.66900E-02,0.00611,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7104,  7130,'1 ', 5.00000E-05, 1.02000E-03,0.07092,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7105,  7187,'1 ', 2.43000E-03, 2.37300E-02,0.04566,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7105,  7205,'1 ', 2.02000E-03, 1.97900E-02,0.03807,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7105,  7332,'1 ', 7.40000E-04, 7.25000E-03,0.01395,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7116,  7340,'1 ', 1.40900E-02, 6.16000E-02,0.00938,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7116,  7364,'1 ', 2.89700E-02, 6.95900E-02,0.00944,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7117,  7242,'1 ', 2.14000E-03, 1.49200E-02,0.00244,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7117,  7242,'2 ', 2.14000E-03, 1.49200E-02,0.00244,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7117,  7292,'1 ', 2.08000E-03, 1.42400E-02,0.00242,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7117,  7292,'2 ', 2.08000E-03, 1.42400E-02,0.00242,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7117,  7395,'1 ', 4.04000E-03, 2.76100E-02,0.00470,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7117,  7395,'2 ', 4.04000E-03, 2.76100E-02,0.00470,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7118,  7177,'1 ', 2.72000E-03, 1.85600E-02,0.00316,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7118,  7177,'2 ', 2.72000E-03, 1.85600E-02,0.00316,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7118,  7404,'1 ', 5.50000E-03, 3.75900E-02,0.00640,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7119,  7144,'1 ', 1.76000E-03, 1.22900E-02,0.00201,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7119,  7144,'2 ', 1.76000E-03, 1.22900E-02,0.00201,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7119,  7259,'1 ', 1.19200E-02, 2.86500E-02,0.00389,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7119,  7318,'1 ', 4.42000E-03, 1.97100E-02,0.00289,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7120,  7248,'1 ', 6.45000E-03, 3.68700E-02,0.00554,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7120,  7396,'1 ', 2.89000E-03, 2.01600E-02,0.00330,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7120,  7396,'2 ', 2.89000E-03, 2.01600E-02,0.00330,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7120,  7427,'1 ', 1.59000E-03, 1.02400E-02,0.00195,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7120,  7427,'2 ', 1.59000E-03, 1.02400E-02,0.00195,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7123,  7153,'1 ', 6.26000E-02, 1.53020E-01,0.02004,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7124,  7180,'1 ', 6.90000E-03, 1.68700E-02,0.00221,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7125,  7331,'1 ', 5.70000E-04, 6.96000E-03,0.46259,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7125,  7346,'1 ', 6.00000E-05, 1.28000E-03,0.11073,'                                        ',4352.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7126,  7305,'1 ', 6.91000E-03, 4.93400E-02,0.08995,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7126,  7332,'1 ', 5.92000E-03, 4.22800E-02,0.07708,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7126,  7423,'1 ', 6.12000E-03, 4.37500E-02,0.07976,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7128,  7391,'1 ', 5.67000E-03, 3.87200E-02,0.00659,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7129,  7277,'1 ', 1.22000E-02, 7.32800E-02,0.00994,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7129,  7303,'1 ', 2.39600E-02, 5.75500E-02,0.00781,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7130,  7263,'1 ', 1.50000E-04, 1.82000E-03,0.12090,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7131,  7160,'1 ', 4.84000E-03, 4.73100E-02,0.09103,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7131,  7278,'1 ', 2.30000E-03, 1.64400E-02,0.02997,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7131,  7401,'1 ', 2.48000E-03, 1.77100E-02,0.03228,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7132,  7283,'1 ', 3.06000E-03, 1.98000E-02,0.00378,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7132,  7419,'1 ', 1.82000E-03, 1.24600E-02,0.00212,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7132,  7419,'2 ', 1.82000E-03, 1.24600E-02,0.00212,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7132,  7419,'3 ', 1.82000E-03, 1.24600E-02,0.00212,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7143,  7173,'1 ', 7.56000E-03, 4.32000E-02,0.00649,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7143,  7234,'1 ', 6.93000E-03, 4.15900E-02,0.00564,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7143,  7238,'1 ', 3.37100E-02, 1.47470E-01,0.02246,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7143,  7300,'1 ', 9.16000E-03, 5.23100E-02,0.00786,'                                        ', 245.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7144,  7272,'1 ', 4.79000E-03, 3.33700E-02,0.00546,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7144,  7272,'2 ', 4.79000E-03, 3.33700E-02,0.00546,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7144,  7333,'1 ', 2.51000E-03, 1.71600E-02,0.00292,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7144,  7333,'2 ', 2.51000E-03, 1.71600E-02,0.00292,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7144,  7333,'3 ', 2.51000E-03, 1.71600E-02,0.00292,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7144,  7333,'4 ', 2.51000E-03, 1.71600E-02,0.00292,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7144,  7333,'5 ', 2.51000E-03, 1.71600E-02,0.00292,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7144,  7333,'6 ', 2.51000E-03, 1.71600E-02,0.00292,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7145,  7234,'1 ', 1.04000E-02, 6.24300E-02,0.00847,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7145,  7243,'1 ', 1.34800E-02, 5.59100E-02,0.00949,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7145,  7381,'1 ', 6.45000E-03, 3.87600E-02,0.00526,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7145,  7404,'1 ', 1.13900E-02, 6.84100E-02,0.00928,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7147,  7336,'1 ', 1.71000E-03, 1.16500E-02,0.00198,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7147,  7336,'2 ', 1.71000E-03, 1.16500E-02,0.00198,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7147,  7336,'3 ', 1.71000E-03, 1.16500E-02,0.00198,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7147,  7336,'4 ', 1.71000E-03, 1.16500E-02,0.00198,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7147,  7386,'1 ', 2.25000E-03, 1.53900E-02,0.00262,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7147,  7386,'2 ', 2.25000E-03, 1.53900E-02,0.00262,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7148,  7178,'1 ', 2.25000E-03, 1.56500E-02,0.00256,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7148,  7178,'2 ', 2.25000E-03, 1.56500E-02,0.00256,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7148,  7245,'1 ', 8.01000E-03, 4.57700E-02,0.00688,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7148,  7298,'1 ', 7.78000E-03, 3.40200E-02,0.00518,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7148,  7365,'1 ', 4.30000E-03, 2.93800E-02,0.00500,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7148,  7365,'2 ', 4.30000E-03, 2.93800E-02,0.00500,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7149,  7408,'1 ', 1.35000E-02, 7.71000E-02,0.01159,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7150,  7390,'1 ', 1.03000E-03, 1.07600E-02,0.03665,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7150,  7390,'2 ', 1.03000E-03, 1.07600E-02,0.03665,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7150,  7420,'1 ', 5.20000E-03, 3.71500E-02,0.06773,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7150,  8004,'1 ', 1.03200E-02, 1.00900E-01,0.19415,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7151,  7254,'1 ', 4.77000E-03, 3.07800E-02,0.00587,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7152,  7330,'1 ', 1.93000E-03, 1.24900E-02,0.00238,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7152,  7330,'2 ', 1.93000E-03, 1.24900E-02,0.00238,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7152,  7399,'1 ', 1.47000E-03, 9.50000E-03,0.00181,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7152,  7399,'2 ', 1.47000E-03, 9.50000E-03,0.00181,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7154,  7157,'1 ', 6.54000E-03, 4.55300E-02,0.00744,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7154,  7157,'2 ', 6.54000E-03, 4.55300E-02,0.00744,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7154,  7300,'1 ', 4.82000E-03, 2.75300E-02,0.00414,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7154,  7411,'1 ', 4.39000E-03, 2.63400E-02,0.00357,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7155,  7258,'1 ', 3.56000E-03, 2.03200E-02,0.00305,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7155,  7316,'1 ', 7.16000E-03, 3.19300E-02,0.00468,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7156,  7176,'1 ', 9.40000E-04, 9.75000E-03,0.03322,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7156,  7367,'1 ', 2.53000E-03, 2.63000E-02,0.08960,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7156,  7367,'2 ', 2.53000E-03, 2.63000E-02,0.08960,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7157,  7295,'1 ', 3.26000E-03, 2.27200E-02,0.00371,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7157,  7295,'2 ', 3.26000E-03, 2.27200E-02,0.00371,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7158,  7173,'1 ', 4.59000E-03, 1.90300E-02,0.00323,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7158,  7291,'1 ', 9.74000E-03, 4.26000E-02,0.00649,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7158,  7394,'1 ', 2.64000E-03, 1.70400E-02,0.00325,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7158,  7394,'2 ', 2.64000E-03, 1.70400E-02,0.00325,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7159,  7175,'1 ', 8.00000E-05, 1.68000E-03,0.11713,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7159,  7199,'1 ', 1.90000E-04, 2.30000E-03,0.15283,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7159,  7227,'1 ', 1.30000E-04, 2.71000E-03,0.18901,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7160,  7187,'1 ', 2.62000E-03, 2.56200E-02,0.04929,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7161,  7292,'2 ', 1.43000E-03, 9.99000E-03,0.00163,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7161,  7292,'3 ', 1.43000E-03, 9.99000E-03,0.00163,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7161,  7292,'4 ', 1.43000E-03, 9.99000E-03,0.00163,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7171,  7252,'1 ', 7.52000E-03, 5.37200E-02,0.09795,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7172,  7232,'1 ', 3.01000E-03, 2.09500E-02,0.00342,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7172,  7232,'2 ', 3.01000E-03, 2.09500E-02,0.00342,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7173,  7387,'1 ', 4.15000E-03, 2.36800E-02,0.00356,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7174,  7231,'1 ', 2.09000E-03, 1.42600E-02,0.00243,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7174,  7231,'2 ', 2.09000E-03, 1.42600E-02,0.00243,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7174,  7257,'1 ', 8.38000E-03, 5.03100E-02,0.00683,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7174,  7301,'1 ', 1.78000E-03, 1.15200E-02,0.00220,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7175,  7389,'1 ', 5.60000E-04, 6.84000E-03,0.45463,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7176,  7200,'1 ', 1.90000E-03, 1.35900E-02,0.02477,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7176,  7409,'1 ', 5.13000E-03, 3.66600E-02,0.06684,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7177,  7319,'1 ', 2.47000E-03, 1.68600E-02,0.00287,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7177,  7319,'2 ', 2.47000E-03, 1.68600E-02,0.00287,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7178,  7295,'1 ', 5.41000E-03, 2.40900E-02,0.00353,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7178,  7404,'1 ', 7.77000E-03, 1.89800E-02,0.00249,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7179,  7244,'1 ', 9.45000E-03, 4.21300E-02,0.00618,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7179,  7257,'1 ', 1.42900E-02, 5.93000E-02,0.01006,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7179,  7336,'1 ', 9.94000E-03, 4.12100E-02,0.00699,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7180,  7216,'1 ', 4.37000E-03, 1.06900E-02,0.00140,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7180,  7298,'1 ', 2.99000E-03, 2.08600E-02,0.00341,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7180,  7298,'2 ', 2.99000E-03, 2.08600E-02,0.00341,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7180,  7388,'1 ', 3.28000E-03, 2.12100E-02,0.00405,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7180,  7388,'2 ', 3.28000E-03, 2.12100E-02,0.00405,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7180,  7399,'1 ', 2.26000E-03, 1.45700E-02,0.00278,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7180,  7399,'2 ', 2.26000E-03, 1.45700E-02,0.00278,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7181,  7242,'1 ', 1.94000E-03, 1.35500E-02,0.00221,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7181,  7385,'1 ', 1.04500E-02, 2.55300E-02,0.00334,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7182,  7237,'1 ', 1.32700E-02, 7.57900E-02,0.01139,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7183,  7417,'1 ', 8.81000E-03, 2.15300E-02,0.00282,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7184,  7347,'1 ', 4.70000E-04, 4.92000E-03,0.01676,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7184,  7347,'2 ', 4.70000E-04, 4.92000E-03,0.01676,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7184,  7347,'3 ', 4.70000E-04, 4.92000E-03,0.01676,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7185,  7383,'1 ', 6.07000E-03, 4.22700E-02,0.00691,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7185,  7383,'2 ', 6.07000E-03, 4.22700E-02,0.00691,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7186,  7341,'1 ', 3.10000E-04, 6.39000E-03,0.44587,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7186,  7346,'1 ', 2.60000E-04, 5.32000E-03,0.37115,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7187,  7401,'1 ', 1.92000E-03, 1.87800E-02,0.03613,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7188,  7255,'1 ', 1.02000E-03, 7.14000E-03,0.00117,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7188,  7255,'2 ', 1.02000E-03, 7.14000E-03,0.00117,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7188,  7255,'3 ', 1.02000E-03, 7.14000E-03,0.00117,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7188,  7255,'4 ', 1.02000E-03, 7.14000E-03,0.00117,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7188,  7255,'5 ', 1.02000E-03, 7.14000E-03,0.00117,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7188,  7255,'6 ', 1.02000E-03, 7.14000E-03,0.00117,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7188,  7255,'7 ', 1.02000E-03, 7.14000E-03,0.00117,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7188,  7255,'8 ', 1.02000E-03, 7.14000E-03,0.00117,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7198,  7201,'1 ', 3.28000E-03, 2.24100E-02,0.00381,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7198,  7201,'2 ', 3.28000E-03, 2.24100E-02,0.00381,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7198,  7225,'1 ', 1.11900E-02, 7.79800E-02,0.01275,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7199,  7331,'1 ', 4.00000E-04, 8.19000E-03,0.57112,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7200,  7420,'1 ', 2.31000E-03, 2.25500E-02,0.04338,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7203,  7247,'1 ', 6.76000E-03, 3.86400E-02,0.00581,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7203,  7313,'1 ', 1.80000E-02, 7.80000E-02,0.01200,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7203,  7393,'1 ', 3.63700E-02, 8.89100E-02,0.01164,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7203,  7426,'1 ', 3.59600E-02, 8.79200E-02,0.01151,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7204,  7263,'1 ', 1.80000E-04, 2.18000E-03,0.14491,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7204,  7428,'1 ', 1.15000E-03, 1.39900E-02,0.92975,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7205,  7282,'1 ', 7.90000E-04, 8.22000E-03,0.02799,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7206,  7294,'1 ', 6.80000E-03, 3.90000E-02,0.00580,'                                        ', 100.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7213,  7273,'1 ', 1.61500E-02, 3.94700E-02,0.00517,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7213,  7293,'1 ', 8.80000E-03, 3.85100E-02,0.00586,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7213,  7363,'1 ', 6.86000E-03, 3.91600E-02,0.00588,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7214,  7257,'1 ', 9.67000E-03, 4.22900E-02,0.00644,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7214,  7297,'1 ', 7.55000E-03, 3.36500E-02,0.00493,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7214,  7345,'1 ', 2.76000E-03, 1.88800E-02,0.00321,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7214,  7345,'2 ', 2.76000E-03, 1.88800E-02,0.00321,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7215,  7411,'1 ', 2.53000E-03, 1.72900E-02,0.00294,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7215,  7431,'1 ', 4.65000E-03, 2.07500E-02,0.00304,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7216,  7382,'1 ', 7.25000E-03, 3.23400E-02,0.00474,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7216,  7386,'1 ', 7.94000E-03, 4.76900E-02,0.00647,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7217,  7249,'1 ', 1.92000E-03, 1.15200E-02,0.00156,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7217,  7276,'1 ', 1.30800E-02, 3.19700E-02,0.00419,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7218,  7421,'1 ', 7.97000E-03, 3.30700E-02,0.00561,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7218,  8009,'1 ', 2.27700E-02, 5.56700E-02,0.00729,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7219,  7230,'1 ', 9.54000E-03, 4.17500E-02,0.00636,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7219,  7237,'1 ', 1.74700E-02, 7.64100E-02,0.01164,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7219,  7413,'1 ', 5.80000E-03, 3.96300E-02,0.00674,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7219,  7413,'2 ', 5.80000E-03, 3.96300E-02,0.00674,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7220,  7221,'1 ', 1.46000E-03, 9.97000E-03,0.00170,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7220,  7221,'2 ', 1.46000E-03, 9.97000E-03,0.00170,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7220,  7396,'1 ', 6.51000E-03, 4.44800E-02,0.00757,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7221,  7296,'1 ', 6.52000E-03, 2.84900E-02,0.00434,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7222,  7338,'1 ', 6.15000E-03, 1.50300E-02,0.00197,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7222,  7362,'1 ', 1.11400E-02, 4.87300E-02,0.00742,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7223,  7292,'1 ', 2.00000E-03, 1.39300E-02,0.00228,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7223,  7292,'2 ', 2.00000E-03, 1.39300E-02,0.00228,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7223,  7404,'1 ', 6.80000E-03, 2.97800E-02,0.00454,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7223,  7425,'1 ', 5.66000E-03, 3.22900E-02,0.00485,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7224,  7248,'1 ', 7.05000E-03, 4.02700E-02,0.00605,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7224,  7384,'1 ', 4.29000E-03, 1.04900E-02,0.00137,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7224,  7417,'1 ', 4.79000E-03, 2.87400E-02,0.00390,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7225,  7246,'1 ', 6.62000E-03, 2.74700E-02,0.00466,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7225,  7395,'1 ', 8.09000E-03, 4.61800E-02,0.00694,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7226,  7240,'1 ', 7.01000E-03, 3.06700E-02,0.00467,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7226,  7250,'1 ', 6.36000E-03, 3.63300E-02,0.00546,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7226,  7272,'1 ', 5.04000E-03, 2.24400E-02,0.00329,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7226,  7338,'1 ', 1.14500E-02, 2.79800E-02,0.00366,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7227,  7422,'1 ', 4.80000E-04, 9.74000E-03,0.67927,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7228,  7409,'1 ', 1.60000E-03, 1.14300E-02,0.02083,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7230,  7397,'1 ', 1.03300E-02, 4.60600E-02,0.00675,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7231,  7265,'1 ', 3.27000E-03, 2.23300E-02,0.00380,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7231,  7265,'2 ', 3.27000E-03, 2.23300E-02,0.00380,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7231,  7265,'3 ', 3.27000E-03, 2.23300E-02,0.00380,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7231,  7265,'4 ', 3.27000E-03, 2.23300E-02,0.00380,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7231,  7403,'1 ', 1.87000E-03, 1.27500E-02,0.00217,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7231,  7403,'2 ', 1.87000E-03, 1.27500E-02,0.00217,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7232,  7273,'1 ', 1.98000E-03, 1.37600E-02,0.00225,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7233,  7251,'1 ', 1.46400E-02, 3.58000E-02,0.00469,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7235,  7251,'1 ', 1.13200E-02, 4.95200E-02,0.00754,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7235,  7315,'1 ', 5.51000E-03, 3.84100E-02,0.00628,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7235,  7315,'2 ', 5.51000E-03, 3.84100E-02,0.00628,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7236,  7245,'1 ', 6.42000E-03, 2.66200E-02,0.00452,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7236,  7292,'1 ', 1.11300E-02, 4.61800E-02,0.00784,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7236,  7411,'1 ', 1.49700E-02, 6.20800E-02,0.01054,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7237,  7247,'1 ', 3.47500E-02, 1.52020E-01,0.02315,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7238,  7392,'1 ', 6.80000E-03, 3.90000E-02,0.00500,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7239,  7294,'1 ', 5.93100E-02, 1.44970E-01,0.01898,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7239,  7392,'1 ', 3.65800E-02, 8.94200E-02,0.01171,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7241,  7362,'1 ', 2.81000E-03, 1.60600E-02,0.00241,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7242,  7295,'1 ', 1.41700E-02, 3.40600E-02,0.00462,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7242,  7319,'1 ', 4.93000E-03, 3.18700E-02,0.00608,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7242,  7319,'2 ', 4.93000E-03, 3.18700E-02,0.00608,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7243,  7260,'1 ', 5.09000E-03, 3.28600E-02,0.00627,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7243,  7260,'2 ', 5.09000E-03, 3.28600E-02,0.00627,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7244,  7272,'1 ', 1.17700E-02, 5.24500E-02,0.00769,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7246,  7251,'1 ', 1.35100E-02, 7.71900E-02,0.01160,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7246,  7410,'1 ', 9.19000E-03, 6.40400E-02,0.01047,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7246,  7410,'2 ', 9.19000E-03, 6.40400E-02,0.01047,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7246,  7425,'1 ', 7.24000E-03, 1.74100E-02,0.00236,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7247,  7339,'1 ', 1.44100E-02, 5.97900E-02,0.01015,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7248,  7362,'1 ', 4.06000E-03, 1.77700E-02,0.00271,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7248,  7386,'1 ', 2.47000E-03, 1.59600E-02,0.00304,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7248,  7386,'2 ', 2.47000E-03, 1.59600E-02,0.00304,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7249,  7255,'1 ', 4.06000E-03, 2.77600E-02,0.00472,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7249,  7255,'2 ', 4.06000E-03, 2.77600E-02,0.00472,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7249,  7344,'1 ', 3.83000E-03, 2.61500E-02,0.00445,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7249,  7344,'2 ', 3.83000E-03, 2.61500E-02,0.00445,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7249,  7382,'1 ', 1.68200E-02, 4.11300E-02,0.00539,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7250,  7276,'1 ', 4.04000E-03, 2.61000E-02,0.00498,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7250,  7276,'2 ', 4.04000E-03, 2.61000E-02,0.00498,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7252,  7312,'1 ', 1.33000E-03, 1.29700E-02,0.02495,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7252,  7327,'1 ', 5.93000E-03, 4.23500E-02,0.07721,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7252,  7347,'1 ', 3.63000E-03, 3.54700E-02,0.06824,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7253,  7313,'1 ', 1.05600E-02, 4.70400E-02,0.00690,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7253,  7412,'1 ', 6.65000E-03, 4.29500E-02,0.00819,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7253,  7412,'2 ', 6.65000E-03, 4.29500E-02,0.00819,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7255,  7258,'1 ', 2.42000E-03, 1.65500E-02,0.00282,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7255,  7258,'2 ', 2.42000E-03, 1.65500E-02,0.00282,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7255,  7399,'1 ', 1.04000E-03, 6.73000E-03,0.00128,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7255,  7399,'2 ', 1.04000E-03, 6.73000E-03,0.00128,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7255,  7399,'3 ', 1.04000E-03, 6.73000E-03,0.00128,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7255,  7399,'4 ', 1.04000E-03, 6.73000E-03,0.00128,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7256,  7297,'1 ', 9.26000E-03, 2.26300E-02,0.00296,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7257,  7317,'1 ', 4.52000E-03, 3.08800E-02,0.00525,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7257,  7317,'2 ', 4.52000E-03, 3.08800E-02,0.00525,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7259,  7403,'1 ', 4.79000E-03, 3.33500E-02,0.00545,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7259,  7403,'2 ', 4.79000E-03, 3.33500E-02,0.00545,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7260,  7368,'1 ', 2.63000E-03, 1.83300E-02,0.00300,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7260,  7368,'2 ', 2.63000E-03, 1.83300E-02,0.00300,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7260,  7368,'3 ', 2.63000E-03, 1.83300E-02,0.00300,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7261,  7429,'1 ', 4.50000E-03, 4.39800E-02,0.08462,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7262,  7302,'1 ', 1.42700E-02, 6.36200E-02,0.00933,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7264,  7332,'1 ', 2.58000E-03, 1.84100E-02,0.03356,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7271,  7315,'1 ', 1.05500E-02, 4.37700E-02,0.00743,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7271,  7340,'1 ', 1.04500E-02, 4.33600E-02,0.00736,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7272,  7316,'1 ', 3.54000E-03, 2.02300E-02,0.00304,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7273,  7405,'1 ', 1.20500E-02, 6.88100E-02,0.01034,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7276,  7395,'1 ', 3.44000E-03, 2.06400E-02,0.00280,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7277,  7337,'1 ', 2.83200E-02, 6.92300E-02,0.00906,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7278,  7367,'1 ', 2.41000E-03, 1.72000E-02,0.03135,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7279,  7392,'1 ', 5.55000E-03, 2.43100E-02,0.00370,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7282,  7332,'1 ', 2.76000E-03, 1.97300E-02,0.03596,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7282,  7367,'1 ', 1.69000E-03, 1.20500E-02,0.02197,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7290,  7411,'1 ', 2.85000E-03, 1.70900E-02,0.00232,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7291,  7295,'1 ', 8.38000E-03, 3.47400E-02,0.00590,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7293,  7424,'1 ', 6.50000E-03, 2.89400E-02,0.00424,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7294,  7405,'1 ', 2.29000E-02, 1.37510E-01,0.01866,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7296,  7427,'1 ', 4.50000E-03, 1.10000E-02,0.00144,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7297,  7316,'1 ', 3.94000E-03, 1.75800E-02,0.00258,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7297,  7384,'1 ', 4.23000E-03, 1.85000E-02,0.00282,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7298,  7362,'1 ', 1.31900E-02, 3.22200E-02,0.00422,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7298,  7395,'1 ', 3.38000E-03, 1.48000E-02,0.00225,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7299,  7364,'1 ', 1.22800E-02, 7.01100E-02,0.01053,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7299,  7413,'1 ', 1.45900E-02, 6.50000E-02,0.00953,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7301,  7318,'1 ', 1.18200E-02, 5.16800E-02,0.00787,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7302,  7426,'1 ', 2.52500E-02, 6.17300E-02,0.00808,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7303,  7393,'1 ', 7.29600E-02, 1.78360E-01,0.02335,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7304,  7341,'1 ', 7.10000E-04, 8.64000E-03,0.57375,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7305,  7327,'1 ', 2.20000E-03, 1.56800E-02,0.02859,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7306,  7413,'1 ', 6.27000E-03, 4.37100E-02,0.00714,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7306,  7413,'2 ', 6.27000E-03, 4.37100E-02,0.00714,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7312,  7321,'1 ', 1.43000E-03, 1.40000E-02,0.02693,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7312,  7429,'1 ', 8.80000E-04, 8.62000E-03,0.01659,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7313,  7430,'1 ', 5.41000E-03, 3.09000E-02,0.00464,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7314,  7340,'1 ', 1.91600E-02, 7.94900E-02,0.01349,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7316,  7383,'1 ', 1.21700E-02, 7.86100E-02,0.01500,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7316,  7383,'2 ', 1.21700E-02, 7.86100E-02,0.01500,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7317,  7424,'1 ', 4.57000E-03, 2.94900E-02,0.00563,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7317,  7424,'2 ', 4.57000E-03, 2.94900E-02,0.00563,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7317,  7424,'3 ', 4.57000E-03, 2.94900E-02,0.00563,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7317,  7424,'4 ', 4.57000E-03, 2.94900E-02,0.00563,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7318,  7382,'1 ', 9.12000E-03, 4.06300E-02,0.00596,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7320,  7422,'1 ', 6.60000E-04, 8.06000E-03,0.53536,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7322,  7380,'1 ', 5.78000E-03, 2.52700E-02,0.00385,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7328,  7339,'1 ', 1.19900E-02, 5.34100E-02,0.00783,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7330,  7362,'1 ', 7.19000E-03, 1.75800E-02,0.00230,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7331,  7400,'1 ', 8.00000E-05, 1.68000E-03,0.11713,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7332,  7401,'1 ', 1.04000E-03, 1.01700E-02,0.01957,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7336,  7418,'1 ', 3.61000E-03, 2.46300E-02,0.00419,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7336,  7418,'2 ', 3.61000E-03, 2.46300E-02,0.00419,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7338,  7345,'1 ', 2.30000E-03, 1.60200E-02,0.00262,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7338,  7345,'2 ', 2.30000E-03, 1.60200E-02,0.00262,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7342,  7409,'1 ', 5.60000E-04, 5.83000E-03,0.01986,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7342,  7409,'2 ', 5.60000E-04, 5.83000E-03,0.01986,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7344,  7404,'1 ', 9.03000E-03, 3.74500E-02,0.00635,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7345,  7382,'1 ', 4.39000E-03, 2.83300E-02,0.00541,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7345,  7382,'2 ', 4.39000E-03, 2.83300E-02,0.00541,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7363,  7380,'1 ', 3.22400E-02, 1.33750E-01,0.02270,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7365,  7381,'1 ', 3.43000E-03, 1.42300E-02,0.00241,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7366,  7400,'1 ', 1.40000E-04, 1.68000E-03,0.11182,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7385,  7404,'1 ', 6.74000E-03, 3.84600E-02,0.00578,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7389,  8030,'1 ', 5.40000E-04, 6.51000E-03,0.43275,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7389,  8067,'1 ', 1.00000E-03, 1.00000E-02,0.66000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7396,  7410,'1 ', 2.93000E-03, 1.89200E-02,0.00361,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7396,  7410,'2 ', 2.93000E-03, 1.89200E-02,0.00361,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7396,  7410,'3 ', 2.93000E-03, 1.89200E-02,0.00361,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7398,  7403,'1 ', 2.18000E-03, 1.40800E-02,0.00269,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7398,  7403,'2 ', 2.18000E-03, 1.40800E-02,0.00269,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7399,  7417,'1 ', 5.04000E-03, 3.50800E-02,0.00573,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7399,  7417,'2 ', 5.04000E-03, 3.50800E-02,0.00573,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7401,  7409,'1 ', 4.83000E-03, 4.71700E-02,0.09075,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7403,  7419,'1 ', 5.04000E-03, 3.44500E-02,0.00586,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7403,  7419,'2 ', 5.04000E-03, 3.44500E-02,0.00586,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7406,  7414,'1 ', 3.40000E-04, 4.10000E-03,0.27500,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  7409,  7420,'1 ', 5.02000E-03, 4.90400E-02,0.09435,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7417,  7418,'1 ', 2.78000E-03, 1.93700E-02,0.00317,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7417,  7418,'2 ', 2.78000E-03, 1.93700E-02,0.00317,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7432,  8003,'1 ', 2.96600E-02, 7.25100E-02,0.00949,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7432,  8037,'1 ', 1.36000E-02, 5.94800E-02,0.00906,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7432,  8141,'1 ', 3.47100E-02, 2.08400E-01,0.02828,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8001,  8003,'1 ', 1.46400E-02, 6.07300E-02,0.01031,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8001,  8010,'1 ', 1.07600E-02, 4.46700E-02,0.00758,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8002,  8028,'1 ', 1.93900E-02, 4.65900E-02,0.00632,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8002,  8100,'1 ', 5.88000E-03, 3.35500E-02,0.00504,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8004,  8097,'1 ', 7.30000E-03, 5.21500E-02,0.09507,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8005,  8023,'1 ', 3.79000E-03, 2.58800E-02,0.00440,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8005,  8023,'2 ', 3.79000E-03, 2.58800E-02,0.00440,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8005,  8137,'1 ', 2.18200E-02, 9.54400E-02,0.01454,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8006,  8007,'1 ', 7.68000E-03, 4.61300E-02,0.00626,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8006,  8134,'1 ', 6.67000E-03, 2.97300E-02,0.00436,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8007,  8017,'1 ', 6.29000E-03, 3.77400E-02,0.00512,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8008,  8053,'1 ', 1.56700E-02, 9.40700E-02,0.01277,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8008,  8081,'1 ', 2.51400E-02, 6.14300E-02,0.00804,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8009,  8104,'1 ', 1.18700E-02, 6.77700E-02,0.01018,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8010,  8086,'1 ', 1.46000E-02, 8.34000E-02,0.01253,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8010,  8103,'1 ', 7.35000E-03, 4.41100E-02,0.00599,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8011,  8045,'1 ', 6.06000E-03, 3.91400E-02,0.00747,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8011,  8045,'2 ', 6.06000E-03, 3.91400E-02,0.00747,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8011,  8072,'1 ', 7.22000E-03, 5.03100E-02,0.00822,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8012,  8032,'1 ', 8.61000E-03, 3.76800E-02,0.00574,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8012,  8104,'1 ', 1.36100E-02, 5.95300E-02,0.00907,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8013,  8026,'1 ', 1.79300E-02, 1.07650E-01,0.01461,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8013,  8039,'1 ', 2.16400E-02, 1.29940E-01,0.01763,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8013,  8136,'1 ', 1.35400E-02, 5.92300E-02,0.00902,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8014,  8037,'1 ', 1.89900E-02, 8.30800E-02,0.01265,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8014,  8118,'1 ', 1.48100E-02, 8.89300E-02,0.01207,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8015,  8111,'1 ', 2.13900E-02, 5.22800E-02,0.00685,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8015,  8150,'1 ', 9.49000E-03, 5.42200E-02,0.00815,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8016,  8122,'1 ', 3.38800E-02, 8.28200E-02,0.01084,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8016,  8152,'1 ', 3.75000E-03, 1.64100E-02,0.00250,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8017,  8040,'1 ', 1.45800E-02, 8.75200E-02,0.01188,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8018,  8127,'1 ', 8.39000E-03, 8.20500E-02,0.15788,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8018,  8133,'1 ', 9.30000E-04, 9.05000E-03,0.01742,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8019,  8052,'1 ', 6.43000E-03, 2.66400E-02,0.00452,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8019,  8100,'1 ', 6.80000E-03, 4.30000E-02,0.00580,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8019,  8135,'1 ', 2.12000E-03, 1.48000E-02,0.00242,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8019,  8135,'2 ', 2.12000E-03, 1.48000E-02,0.00242,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8020,  8029,'1 ', 1.83300E-02, 8.17000E-02,0.01198,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8020,  8040,'1 ', 2.25300E-02, 9.34400E-02,0.01586,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8020,  8153,'1 ', 1.36100E-02, 8.17300E-02,0.01109,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8020,  8154,'1 ', 4.85200E-02, 1.18600E-01,0.01553,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8021,  8022,'1 ', 6.06800E-02, 1.48320E-01,0.01942,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8021,  8041,'1 ', 1.10900E-02, 4.85000E-02,0.00739,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8021,  8119,'1 ', 1.57300E-02, 6.52600E-02,0.01107,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8022,  8150,'1 ', 5.25900E-02, 1.28550E-01,0.01683,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8023,  8111,'1 ', 5.48000E-03, 3.54200E-02,0.00676,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8023,  8111,'2 ', 5.48000E-03, 3.54200E-02,0.00676,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8025,  8055,'1 ', 4.21100E-02, 1.02940E-01,0.01348,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8025,  8121,'1 ', 3.37500E-02, 8.25100E-02,0.01080,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8025,  8151,'1 ', 2.86800E-02, 1.72200E-01,0.02337,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8026,  8154,'1 ', 2.05300E-02, 5.01800E-02,0.00657,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8027,  8100,'1 ', 7.32000E-03, 3.20300E-02,0.00488,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8027,  8134,'1 ', 4.35000E-03, 2.97400E-02,0.00506,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8028,  8146,'1 ', 2.83800E-02, 6.93600E-02,0.00908,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8029,  8073,'1 ', 2.00200E-02, 8.75600E-02,0.01333,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8030,  8158,'1 ', 6.90000E-04, 8.40000E-03,0.55816,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8032,  8143,'1 ', 1.70000E-02, 7.57600E-02,0.01111,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8038,  8066,'1 ', 1.22700E-02, 5.46700E-02,0.00802,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8038,  8124,'1 ', 1.14300E-02, 6.86100E-02,0.00931,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8039,  8081,'1 ', 1.34200E-02, 7.66700E-02,0.01152,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8040,  8072,'1 ', 2.14200E-02, 9.54700E-02,0.01400,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8040,  8109,'1 ', 1.50000E-02, 8.80000E-02,0.01200,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8041,  8063,'1 ', 2.12700E-02, 5.10900E-02,0.00693,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8042,  8111,'1 ', 2.45200E-02, 5.99200E-02,0.00785,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8042,  8118,'1 ', 2.73500E-02, 1.64230E-01,0.02229,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8043,  8067,'1 ', 4.00000E-04, 8.19000E-03,0.57108,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8044,  8147,'1 ', 2.45000E-03, 2.39900E-02,0.04616,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8045,  8091,'1 ', 2.27200E-02, 9.94100E-02,0.01514,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8045,  8144,'1 ', 1.43400E-02, 8.60900E-02,0.01168,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8052,  8081,'1 ', 1.89100E-02, 4.62200E-02,0.00605,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8053,  8065,'1 ', 2.29000E-02, 1.00220E-01,0.01526,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8053,  8153,'1 ', 1.81800E-02, 1.03830E-01,0.01560,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8054,  8092,'1 ', 9.62000E-03, 5.77500E-02,0.00784,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8054,  8132,'1 ', 1.21100E-02, 6.91400E-02,0.01039,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8055,  8098,'1 ', 1.10000E-02, 7.80000E-02,0.01300,'                                        ', 220.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8055,  8121,'1 ', 2.80700E-02, 6.86300E-02,0.00899,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8056,  8089,'1 ', 7.10000E-03, 4.05500E-02,0.00609,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8056,  8138,'1 ', 7.77000E-03, 4.66400E-02,0.00633,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8057,  8112,'1 ', 1.30000E-03, 1.58100E-02,1.05006,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8058,  8068,'1 ', 4.54000E-03, 4.43800E-02,0.08540,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8058,  8147,'1 ', 3.21000E-03, 3.14200E-02,0.06046,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8059,  8064,'1 ', 4.22000E-03, 1.88100E-02,0.00276,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8062,  8098,'1 ', 4.45000E-03, 1.94400E-02,0.00296,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8062,  8119,'1 ', 1.51600E-02, 6.75600E-02,0.00991,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8063,  8101,'1 ', 1.76400E-02, 1.05950E-01,0.01438,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8063,  8125,'1 ', 3.52900E-02, 8.62500E-02,0.01129,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8064,  8144,'1 ', 1.68300E-02, 6.98200E-02,0.01185,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8065,  8149,'1 ', 2.26000E-03, 1.45900E-02,0.00278,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8065,  8149,'2 ', 2.26000E-03, 1.45900E-02,0.00278,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8066,  8093,'1 ', 4.29300E-02, 1.91310E-01,0.02805,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8066,  8142,'1 ', 1.06400E-02, 4.74000E-02,0.00695,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8068,  8083,'1 ', 3.29000E-03, 3.21600E-02,0.06187,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8069,  8103,'1 ', 1.04800E-02, 4.67300E-02,0.00685,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8073,  8108,'1 ', 1.75100E-02, 1.00030E-01,0.01503,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8073,  8136,'1 ', 1.50000E-02, 8.80000E-02,0.01200,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8075,  8097,'1 ', 4.45000E-03, 3.18100E-02,0.05799,'                                        ', 740.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8076,  8119,'1 ', 5.91000E-03, 4.12000E-02,0.00674,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8076,  8119,'2 ', 5.91000E-03, 4.12000E-02,0.00674,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8082,  8155,'1 ', 1.60000E-04, 3.37000E-03,0.23512,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8089,  8135,'1 ', 5.21000E-03, 3.62800E-02,0.00593,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8089,  8135,'2 ', 5.21000E-03, 3.62800E-02,0.00593,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8090,  8092,'1 ', 1.56900E-02, 8.96100E-02,0.01347,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8090,  8151,'1 ', 1.33900E-02, 8.04100E-02,0.01091,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8091,  8109,'1 ', 7.88800E-02, 1.92840E-01,0.02525,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8093,  8106,'1 ', 1.80000E-02, 7.80000E-02,0.01200,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8093,  8128,'1 ', 1.79500E-02, 7.85400E-02,0.01196,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8094,  8139,'1 ', 6.90000E-04, 6.79000E-03,0.01307,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8094,  8159,'1 ', 2.39000E-03, 2.33600E-02,0.04495,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8095,  8140,'1 ', 1.06600E-02, 2.60400E-02,0.00341,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8096,  8110,'1 ', 4.48000E-02, 1.07620E-01,0.01460,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8096,  8153,'1 ', 1.28000E-02, 7.68600E-02,0.01043,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8097,  8113,'1 ', 1.94000E-03, 1.38600E-02,0.02527,'                                        ', 800.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8100,  8138,'1 ', 1.58200E-02, 3.80100E-02,0.00516,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8101,  8137,'1 ', 1.47200E-02, 8.84100E-02,0.01200,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8102,  8157,'1 ', 7.42000E-03, 3.30900E-02,0.00485,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8105,  8127,'1 ', 2.76000E-03, 2.69600E-02,0.05188,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8106,  8142,'1 ', 1.90700E-02, 8.50100E-02,0.01247,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8107,  8128,'1 ', 1.22300E-02, 5.35200E-02,0.00815,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8107,  8145,'1 ', 1.84900E-02, 8.08600E-02,0.01231,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8108,  8153,'1 ', 1.30000E-02, 5.40000E-02,0.02700,'                                        ', 186.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8109,  8123,'1 ', 6.27000E-03, 3.58000E-02,0.00538,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8110,  8124,'1 ', 9.17000E-03, 5.50400E-02,0.00747,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8111,  8125,'1 ', 1.47400E-02, 8.85000E-02,0.01201,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8113,  8133,'1 ', 3.00000E-03, 3.12000E-02,0.10631,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8113,  8133,'2 ', 3.00000E-03, 3.12000E-02,0.10631,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8114,  8121,'1 ', 1.14800E-02, 7.84300E-02,0.01334,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8118,  8151,'1 ', 1.92400E-02, 1.15550E-01,0.01568,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8120,  8122,'1 ', 3.38200E-02, 8.26800E-02,0.01083,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8120,  8140,'1 ', 1.21600E-02, 7.30100E-02,0.00991,'                                        ', 170.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8120,  8141,'1 ', 1.66000E-02, 6.88500E-02,0.01168,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8120,  8143,'1 ', 1.65900E-02, 7.25400E-02,0.01105,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8123,  8149,'1 ', 4.74000E-03, 2.71100E-02,0.00407,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8132,  8144,'1 ', 2.49400E-02, 1.03450E-01,0.01756,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8133,  8147,'1 ', 7.02000E-03, 6.86500E-02,0.13208,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8135,  8154,'1 ', 8.95000E-03, 3.99100E-02,0.00585,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8136,  8145,'1 ', 1.05700E-02, 4.62300E-02,0.00704,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8138,  8146,'1 ', 2.10300E-02, 1.20140E-01,0.01805,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8152,  8160,'1 ', 5.38000E-03, 3.75100E-02,0.00613,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8152,  8160,'2 ', 5.38000E-03, 3.75100E-02,0.00613,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8155,  8158,'1 ', 5.00000E-04, 5.00000E-03,0.33000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  8156,  8159,'1 ', 6.21000E-03, 4.43400E-02,0.08084,'                                        ', 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
0 / END OF BRANCH DATA, BEGIN SYSTEM SWITCHING DEVICE DATA
@!   I,     J,'CKT',          X, 'RATING SET NAME'                       , STAT,NSTAT,  MET,STYPE,'NAME'
0 / END OF SYSTEM SWITCHING DEVICE DATA, BEGIN TRANSFORMER DATA
@!   I,     J,     K,'CKT',CW,CZ,CM,     MAG1,        MAG2,NMETR,               'N A M E',               STAT,O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4,     'VECGRP', ZCOD
@!   R1-2,       X1-2, SBASE1-2,     R2-3,       X2-3, SBASE2-3,     R3-1,       X3-1, SBASE3-1, VMSTAR,   ANSTAR
@!WINDV1, NOMV1,   ANG1, RATE1-1, RATE1-2, RATE1-3, RATE1-4, RATE1-5, RATE1-6, RATE1-7, RATE1-8, RATE1-9,RATE1-10,RATE1-11,RATE1-12,COD1,CONT1,NOD1,  RMA1,   RMI1,   VMA1,   VMI1, NTP1,TAB1, CR1,    CX1,  CNXA1
@!WINDV2, NOMV2,   ANG2, RATE2-1, RATE2-2, RATE2-3, RATE2-4, RATE2-5, RATE2-6, RATE2-7, RATE2-8, RATE2-9,RATE2-10,RATE2-11,RATE2-12,COD2,CONT2,NOD2,  RMA2,   RMI2,   VMA2,   VMI2, NTP2,TAB2, CR2,    CX2,  CNXA2
@!WINDV3, NOMV3,   ANG3, RATE3-1, RATE3-2, RATE3-3, RATE3-4, RATE3-5, RATE3-6, RATE3-7, RATE3-8, RATE3-9,RATE3-10,RATE3-11,RATE3-12,COD3,CONT3,NOD3,  RMA3,   RMI3,   VMA3,   VMI3, NTP3,TAB3, CR3,    CX3,  CNXA3
  1004,  1003,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-03, 1.15820E-01, 100.00
1.00000,230.000,  0.000,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1006,  1005,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.02000E-03, 1.47070E-01, 100.00
1.00000, 13.800,  0.000,   42.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1009,  1008,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.55000E-03, 9.47100E-02, 100.00
1.00000, 13.800,  0.000,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1011,  1010,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.21000E-03, 3.24600E-01, 100.00
1.00000, 22.000,  0.000,   46.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1021,  1020,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.27000E-03, 7.81200E-02, 100.00
1.00000, 13.800,  0.000,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1023,  1022,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.35000E-03, 1.17330E-01, 100.00
1.00000, 13.800,  0.000,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1026,  1025,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-03, 1.80460E-01, 100.00
1.00000, 13.800,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1033,  1032,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.83000E-03, 6.75800E-02, 100.00
1.00000,230.000,  0.000,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1035,  1034,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.38000E-03, 8.49600E-02, 100.00
1.00000, 13.800,  0.000,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1039,  1038,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.01000E-03, 8.59100E-02, 100.00
1.00000, 22.000,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1042,  1041,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.19000E-03, 1.11230E-01, 100.00
1.00000, 13.800,  0.000,  145.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1043,  1041,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-03, 1.28440E-01, 100.00
1.00000, 13.800,  0.000,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1048,  1047,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.35000E-03, 6.57600E-02, 100.00
1.00000, 18.000,  0.000,  390.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1049,  1047,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.76000E-03, 1.17830E-01, 100.00
1.00000, 18.000,  0.000,  390.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1050,  1047,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.13000E-03, 9.94100E-02, 100.00
1.00000, 18.000,  0.000,  124.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1051,  1047,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-03, 1.28300E-01, 100.00
1.00000, 18.000,  0.000,  117.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1052,  1047,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.68000E-03, 8.26000E-02, 100.00
1.00000, 18.000,  0.000,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1053,  1047,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-03, 8.80800E-02, 100.00
1.00000,230.000,  0.000,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1057,  1056,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.15000E-03, 1.31200E-01, 100.00
1.00000, 18.000,  0.000,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1059,  1058,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.65500E-02, 4.61870E-01, 100.00
1.00000, 22.000,  0.000,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1060,  1058,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.94000E-03, 3.88540E-01, 100.00
1.00000, 22.000,  0.000,   27.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1062,  1061,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.63000E-02, 3.17870E-01, 100.00
1.00000, 13.800,  0.000,   29.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1063,  1061,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.67000E-03, 1.04090E-01, 100.00
1.00000, 13.800,  0.000,  260.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1066,  1065,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.08000E-03, 1.23150E-01, 100.00
1.00000, 13.800,  0.000,  200.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1070,  1069,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.97000E-03, 7.00000E-02, 100.00
1.00000, 13.800,  0.000,  220.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1072,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.29000E-03, 8.55100E-02, 100.00
1.00000, 18.000,  0.000,  240.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1073,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.99000E-03, 1.42540E-01, 100.00
1.00000, 18.000,  0.000,  240.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1074,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.75000E-03, 1.24530E-01, 100.00
1.00000, 18.000,  0.000,  240.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1075,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.73000E-03, 9.96700E-02, 100.00
1.00000, 18.000,  0.000,  240.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1076,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.41000E-03, 4.93700E-02, 100.00
1.00000, 18.000,  0.000,  230.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1077,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.41000E-03, 1.20470E-01, 100.00
1.00000, 18.000,  0.000,  230.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1078,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.33000E-03, 1.90870E-01, 100.00
1.00000, 18.000,  0.000,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1079,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 4.60000E-02, 100.00
1.00000,500.000,  0.000, 2000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1080,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20600E-02, 2.02080E-01, 100.00
1.00000, 18.000,  0.000,  136.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  1081,  1071,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.67000E-03, 6.65000E-02, 100.00
1.00000,230.000,  0.000,  350.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  2003,  2002,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.98600E-02, 100.00
1.00000,161.000,  0.000,  981.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00
  2004,  2002,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-04, 1.46600E-02, 100.00
1.00000, 13.800,  0.000,  635.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00
  2005,  2002,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-04, 1.71400E-02, 100.00
1.00000, 13.800,  0.000,  645.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00
  2006,  2002,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-04, 2.67900E-02, 100.00
1.00000, 13.800,  0.000,  636.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00
  2012,  2011,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-04, 3.54600E-02, 100.00
1.00000,161.000,  0.000,  461.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00
  2013,  2011,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-04, 2.89700E-02, 100.00
1.00000, 18.000,  0.000,  412.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00
  2018,  2017,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-04, 5.04500E-02, 100.00
1.00000,161.000,  0.000,  271.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00
  2019,  2017,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.18200E-02, 100.00
1.00000, 20.000,  0.000,  454.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00
  2022,  2021,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-04, 1.88800E-02, 100.00
1.00000,161.000,  0.000,  867.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00
  2023,  2021,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-04, 3.40600E-02, 100.00
1.00000, 13.800,  0.000,  319.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00
  2024,  2021,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-04, 2.42500E-02, 100.00
1.00000, 13.800,  0.000,  391.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00
  2042,  2041,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.16000E-03, 7.84600E-02, 100.00
1.00000, 18.000,  0.000,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00
  2055,  2054,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-04, 7.42000E-03, 100.00
1.00000,161.000,  0.000, 1095.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00
  2055,  2054,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-04, 7.42000E-03, 100.00
1.00000,161.000,  0.000, 1095.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00
  2056,  2054,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.90000E-04, 6.32300E-02, 100.00
1.00000, 18.000,  0.000,  227.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00
  2057,  2054,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-04, 1.32100E-02, 100.00
1.00000, 18.000,  0.000, 1001.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 500.00
  2059,  2058,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.37000E-03, 1.00850E-01, 100.00
1.00000, 13.800,  0.000,   99.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00
  2062,  2061,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-03, 4.10300E-02, 100.00
1.00000, 18.000,  0.000,  223.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00
  2071,  2070,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.29000E-03, 5.70800E-02, 100.00
1.00000, 18.000,  0.000,  249.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00
  2074,  2073,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.25000E-03, 4.46700E-02, 100.00
1.00000,115.000,  0.000,  144.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00
  2076,  2073,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47000E-03, 7.38900E-02, 100.00
1.00000, 24.000,  0.000,   64.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00
  2075,  2074,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30300E-02, 2.93080E-01, 100.00
1.00000,115.000,  0.000,   19.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  2078,  2077,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-03, 7.13900E-02, 100.00
1.00000, 13.800,  0.000,  189.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00
  2083,  2082,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.01000E-03, 1.43090E-01, 100.00
1.00000, 20.000,  0.000,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00
  2084,  2082,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.14000E-03, 1.80220E-01, 100.00
1.00000, 20.000,  0.000,   82.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00
  2085,  2082,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56000E-03, 7.23800E-02, 100.00
1.00000, 20.000,  0.000,   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00
  2089,  2088,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.59000E-03, 1.23980E-01, 100.00
1.00000, 24.000,  0.000,   84.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00
  2094,  2093,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-03, 1.03370E-01, 100.00
1.00000, 13.800,  0.000,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00
  2095,  2093,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.49000E-03, 5.10100E-02, 100.00
1.00000, 13.800,  0.000,  164.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.50000,0.51000,1.50000,0.51000, 159, 0,0.00000,0.00000, 0.000
1.00000, 161.00
