@!IC,SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,  100.00, 35,     0,     1, 60.00     / PSS(R)E 35 RAW created by rawd35  MON, MAR 31 2025  20:22
TEXAS2K_SERIES24_CASE1_2016SUMMERPEAK
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0, MaxIsolLvls=4, CAMaxReptSln=20, ChkDupCntLbl=0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=0, FLATST=0, VARLIM=-1, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
  8125,'1 ',   1,   8,   8,    45.162,    12.796,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8132,'1 ',   1,   8,   7,    21.930,     6.213,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8134,'1 ',   1,   8,   8,   111.498,    31.591,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8135,'1 ',   1,   8,   8,    81.207,    23.009,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8136,'1 ',   1,   8,   8,    10.050,     2.847,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8137,'1 ',   1,   8,   8,     5.706,     1.617,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8137,'2 ',   1,   8,   8,    14.829,     4.202,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8137,'3 ',   1,   8,   8,     3.786,     1.073,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8138,'1 ',   1,   8,   8,     6.504,     1.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8140,'1 ',   1,   8,   7,   168.513,    47.745,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8141,'1 ',   1,   8,   7,    20.943,     5.934,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8142,'1 ',   1,   8,   8,    22.362,     6.336,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8143,'1 ',   1,   8,   7,    12.666,     3.589,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8143,'2 ',   1,   8,   7,    10.278,     2.912,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8144,'1 ',   1,   8,   7,     0.276,     0.078,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8144,'2 ',   1,   8,   7,     5.769,     1.635,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8145,'1 ',   1,   8,   8,     6.156,     1.744,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8146,'1 ',   1,   8,   8,    49.914,    14.142,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8150,'1 ',   1,   8,   8,     8.508,     2.411,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8151,'1 ',   1,   8,   7,    17.379,     4.924,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8152,'1 ',   1,   8,   7,    46.347,    13.132,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8153,'1 ',   1,   8,   8,    38.553,    10.923,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8154,'1 ',   1,   8,   8,    26.313,     7.455,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  8160,'1 ',   1,   8,   7,    90.756,    25.714,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
@!   I,'ID',STATUS,  GL,        BL
  2017,'1 ',1,     0.000,  -100.000
  2096,'1 ',1,     0.000,   -86.936
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
@!   I,'ID',      PG,        QG,        QT,        QB,     VS,    IREG,NREG,     MBASE,     ZR,         ZX,         RT,         XT,     GTAP,STAT, RMPCT,      PT,        PB,BASLOD,O1,    F1,  O2,    F2,  O3,    F3,  O4,    F4,WMOD, WPF
  1004,'1 ',   158.250,   -48.183,    44.940,   -30.380,1.01000,  1004,   0,   253.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   211.000,    63.300, 0,   1,1.0000
  1006,'1 ',    25.730,    -6.431,     7.310,    -4.940,1.00000,  1006,   0,    41.160, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.300,    10.290, 0,   1,1.0000
  1009,'1 ',    61.870,   -12.444,    17.570,   -11.880,1.00000,  1009,   0,    99.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.500,    24.750, 0,   1,1.0000
  1011,'1 ',    10.000,     0.000,     0.000,     0.000,1.00000,  1011,   0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000, 0,   1,1.0000
  1021,'1 ',   149.630,   -35.391,    42.490,   -28.730,1.00000,  1021,   0,   239.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   199.500,    59.850, 0,   1,1.0000
  1023,'1 ',   135.000,     3.492,    38.340,   -25.920,1.01000,  1023,   0,   216.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,    54.000, 0,   1,1.0000
  1026,'1 ',    93.150,    -7.187,    26.450,   -17.880,1.00000,  1026,   0,   149.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.200,    37.260, 0,   1,1.0000
  1033,'1 ',   208.500,   -93.768,    59.210,   -40.030,1.00000,  1033,   0,   333.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   278.000,    83.400, 0,   1,1.0000
  1035,'1 ',    67.500,    -8.324,    19.170,   -12.960,1.00000,  1035,   0,   108.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.000,    27.000, 0,   1,1.0000
  1039,'1 ',   110.630,    -3.108,    31.420,   -21.240,1.00000,  1039,   0,   177.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   147.500,    44.250, 0,   1,1.0000
  1042,'1 ',     0.000,   -10.549,    25.960,   -17.550,1.00000,  1042,   0,   146.280, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   121.900,    36.570, 0,   1,1.0000
  1043,'1 ',    44.100,    -2.652,    12.520,    -8.470,1.00000,  1043,   0,    70.560, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.800,    17.640, 0,   1,1.0000
  1048,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,  1048,   0,   390.240, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   325.200,    97.560, 0,   1,1.0000
  1049,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,  1049,   0,   390.240, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   325.200,    97.560, 0,   1,1.0000
  1050,'1 ',    89.400,    -2.186,    45.500,    -9.920,1.00000,  1050,   0,   107.280, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820, 0,   1,1.0000
  1051,'1 ',    89.400,    -1.360,    45.500,    -9.920,1.00000,  1051,   0,   107.280, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820, 0,   1,1.0000
  1052,'1 ',    89.400,    -4.698,    45.500,    -9.920,1.00000,  1052,   0,   107.280, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820, 0,   1,1.0000
  1053,'1 ',     0.000,     0.000,    91.010,   -19.850,1.00000,  1053,   0,   214.560, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   178.800,    53.640, 0,   1,1.0000
  1057,'1 ',     0.000,    -7.656,    25.560,   -17.280,1.00000,  1057,   0,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   120.000,    36.000, 0,   1,1.0000
  1059,'1 ',     0.000,     0.000,     2.850,    -0.620,1.04000,  1059,   0,     6.720, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.600,     1.680, 0,   1,1.0000
  1060,'1 ',     0.000,     0.000,     1.020,    -0.220,1.04000,  1060,   0,     2.400, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.600, 0,   1,1.0000
  1062,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,  1062,   0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.450, 0,   1,1.0000
  1063,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,  1063,   0,   276.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   230.000,    69.000, 0,   1,1.0000
  1066,'1 ',   106.880,    -2.491,    30.350,   -20.520,1.00000,  1066,   0,   171.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   142.500,    42.750, 0,   1,1.0000
  1070,'1 ',   120.380,    36.480,    34.190,   -23.110,1.04000,  1070,   0,   192.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.500,    48.150, 0,   1,1.0000
  1072,'1 ',   192.130,    32.873,    97.800,   -21.330,1.01000,  1072,   0,   230.560, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640, 0,   1,1.0000
  1073,'1 ',   192.130,    37.332,    97.800,   -21.330,1.01000,  1073,   0,   230.560, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640, 0,   1,1.0000
  1074,'1 ',   192.130,    34.181,    97.800,   -21.330,1.01000,  1074,   0,   230.560, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640, 0,   1,1.0000
  1075,'1 ',   192.130,    36.195,    97.800,   -21.330,1.01000,  1075,   0,   230.560, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640, 0,   1,1.0000
  1076,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,  1076,   0,   230.560, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   192.130,    57.640, 0,   1,1.0000
  1077,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,  1077,   0,   230.560, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   192.130,    57.640, 0,   1,1.0000
  1078,'1 ',    95.500,    19.105,    48.610,   -10.600,1.01000,  1078,   0,   114.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.500,    28.650, 0,   1,1.0000
  1079,'1 ',    95.500,  -589.624,    48.610,   -10.600,1.01000,  1079,   0,   114.600, 0.00000E+0, 4.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.500,    28.650, 0,   1,1.0000
  1080,'1 ',    95.500,    15.790,    48.610,   -10.600,1.01000,  1080,   0,   114.600, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.500,    28.650, 0,   1,1.0000
  1081,'1 ',     0.000,     0.000,   145.830,   -31.800,1.01000,  1081,   0,   343.800, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   286.500,    85.950, 0,   1,1.0000
  1082,'1 ',   112.500,   -49.653,    31.950,   -21.600,1.00000,  1082,   0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000, 0,   1,1.0000
  1084,'1 ',    86.620,    54.678,    24.600,   -16.630,1.04000,  1084,   0,   138.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.500,    34.650, 0,   1,1.0000
  1088,'1 ',    56.250,     4.795,    15.970,   -10.800,1.00000,  1088,   0,    90.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500, 0,   1,1.0000
  1090,'1 ',   114.370,    32.600,    32.480,   -21.960,1.02000,  1090,   0,   183.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   152.500,    45.750, 0,   1,1.0000
  1090,'2 ',    27.000,     7.696,     7.670,    -5.180,1.02000,  1090,   0,    43.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,    10.800, 0,   1,1.0000
  2004,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,  2004,   0,   470.160, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540, 0,   1,1.0000
  2005,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,  2005,   0,   470.160, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540, 0,   1,1.0000
  2006,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,  2006,   0,   470.160, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540, 0,   1,1.0000
  2013,'1 ',   150.450,   -95.385,    42.730,   -28.890,1.00000,  2013,   0,   240.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.600,    60.180, 0,   1,1.0000
  2019,'1 ',     0.000,    46.430,    46.430,   -31.390,1.04000,  2019,   0,   261.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   218.000,    65.400, 0,   1,1.0000
  2023,'1 ',    83.330,    14.825,    42.420,    -9.250,1.02000,  2023,   0,   100.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    83.330,    25.000, 0,   1,1.0000
  2024,'1 ',   166.670,    21.850,    84.830,   -18.500,1.02000,  2024,   0,   200.000, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   166.670,    50.000, 0,   1,1.0000
  2042,'1 ',    59.700,    -1.791,    16.950,   -11.460,1.01000,  2042,   0,    95.520, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.600,    23.880, 0,   1,1.0000
  2056,'1 ',     0.000,     0.000,     2.800,    -0.730,0.99000,  2056,   0,     7.200, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     1.800, 0,   1,1.0000
  2057,'1 ',   417.600,  -102.386,   335.520,   -87.840,0.99000,  2057,   0,   864.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   720.000,   216.000, 0,   1,1.0000
  2059,'1 ',    60.000,    -6.878,    17.040,   -11.520,1.00000,  2059,   0,    96.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,    24.000, 0,   1,1.0000
  2062,'1 ',   101.550,   -13.274,    28.840,   -19.500,1.02000,  2062,   0,   162.480, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.400,    40.620, 0,   1,1.0000
  2071,'1 ',   112.500,    -6.724,    31.950,   -21.600,1.00000,  2071,   0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000, 0,   1,1.0000
  2076,'1 ',    22.500,    20.037,     6.390,    -4.320,1.04000,  2076,   0,    36.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     9.000, 0,   1,1.0000
  2078,'1 ',    84.380,    -8.534,    23.960,   -16.200,1.02000,  2078,   0,   135.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750, 0,   1,1.0000
  2083,'1 ',    20.000,     8.055,    10.180,    -2.220,1.02000,  2083,   0,    24.000, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     6.000, 0,   1,1.0000
  2084,'1 ',     0.000,     0.000,    10.180,    -2.220,1.02000,  2084,   0,    24.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     6.000, 0,   1,1.0000
  2085,'1 ',     0.000,     0.000,    20.360,    -4.440,1.02000,  2085,   0,    48.000, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,    12.000, 0,   1,1.0000
  2089,'1 ',    50.700,    -2.250,    14.400,    -9.730,1.00000,  2089,   0,    81.120, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.600,    20.280, 0,   1,1.0000
  2094,'1 ',     0.000,     0.000,     2.130,    -1.440,1.00000,  2094,   0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     3.000, 0,   1,1.0000
  2095,'1 ',     0.000,     0.000,    16.930,   -11.450,1.00000,  2095,   0,    95.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    79.500,    23.850, 0,   1,1.0000
  2099,'1 ',     7.500,   -17.279,     2.130,    -1.440,1.02000,  2099,   0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000, 0,   1,1.0000
  2100,'1 ',   112.500,   -13.560,    31.950,   -21.600,1.02000,  2100,   0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000, 0,   1,1.0000
  2103,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,  2103,   0,   321.280, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320, 0,   1,1.0000
  2104,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,  2104,   0,   321.280, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320, 0,   1,1.0000
  2105,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,  2105,   0,   321.280, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320, 0,   1,1.0000
  2115,'1 ',   184.720,   -34.710,    94.020,   -20.500,1.00000,  2115,   0,   221.660, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410, 0,   1,1.0000
  2116,'1 ',   184.720,   -71.089,    94.020,   -20.500,1.00000,  2116,   0,   221.660, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410, 0,   1,1.0000
  2117,'1 ',   184.720,   -26.677,    94.020,   -20.500,1.00000,  2117,   0,   221.660, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410, 0,   1,1.0000
  2118,'1 ',   184.720,   -23.333,    94.020,   -20.500,1.00000,  2118,   0,   221.660, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410, 0,   1,1.0000
  2119,'1 ',   184.720,   -57.594,    94.020,   -20.500,1.00000,  2119,   0,   221.660, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410, 0,   1,1.0000
  2120,'1 ',   184.720,    -4.255,    94.020,   -20.500,1.01000,  2120,   0,   221.660, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410, 0,   1,1.0000
  2123,'1 ',   136.280,   -79.265,    38.700,   -26.160,1.00000,  2123,   0,   218.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.700,    54.510, 0,   1,1.0000
  2127,'1 ',   216.450,    81.204,    61.470,   -41.560,1.04000,  2127,   0,   346.320, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   288.600,    86.580, 0,   1,1.0000
  3004,'1 ',    28.130,    -1.064,     7.990,    -5.400,1.00000,  3004,   0,    45.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.500,    11.250, 0,   1,1.0000
  3017,'1 ',   127.130,     2.433,    36.100,   -24.410,1.01000,  3017,   0,   203.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   169.500,    50.850, 0,   1,1.0000
  3020,'1 ',   112.500,     3.728,    31.950,   -21.600,1.03000,  3020,   0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000, 0,   1,1.0000
  3028,'1 ',   150.000,    26.986,    42.600,   -28.800,1.04000,  3028,   0,   240.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000, 0,   1,1.0000
  3034,'1 ',    97.870,    18.137,    27.800,   -18.790,1.03000,  3034,   0,   156.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.500,    39.150, 0,   1,1.0000
  3039,'1 ',   156.750,    35.964,    44.520,   -30.100,1.04000,  3039,   0,   250.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.000,    62.700, 0,   1,1.0000
  3043,'1 ',     0.000,     0.000,     0.660,    -0.140,1.04000,  3043,   0,     1.560, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.300,     0.390, 0,   1,1.0000
  3044,'1 ',     0.000,     0.000,    45.500,    -9.920,1.04000,  3044,   0,   107.280, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    89.400,    26.820, 0,   1,1.0000
  3045,'1 ',     0.000,     0.000,   227.520,   -49.620,1.04000,  3045,   0,   536.400, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   447.000,   134.100, 0,   1,1.0000
  3048,'1 ',   180.750,   679.664,    51.330,   -34.700,1.04000,  3048,   0,   289.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   241.000,    72.300, 0,   1,1.0000
  3055,'1 ',   183.880,    33.159,    52.220,   -35.300,1.04000,  3055,   0,   294.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550, 0,   1,1.0000
  3056,'1 ',   183.880,    22.743,    52.220,   -35.300,1.04000,  3056,   0,   294.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550, 0,   1,1.0000
  3057,'1 ',   183.880,    21.083,    52.220,   -35.300,1.04000,  3057,   0,   294.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550, 0,   1,1.0000
  3060,'1 ',   124.220,    12.927,    35.280,   -23.850,1.04000,  3060,   0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690, 0,   1,1.0000
  3061,'1 ',   124.220,    13.580,    35.280,   -23.850,1.04000,  3061,   0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690, 0,   1,1.0000
  3062,'1 ',   124.220,    18.761,    35.280,   -23.850,1.04000,  3062,   0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690, 0,   1,1.0000
  3063,'1 ',   124.220,    14.377,    35.280,   -23.850,1.04000,  3063,   0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690, 0,   1,1.0000
  3065,'1 ',    60.370,    -3.468,    17.150,   -11.590,1.00000,  3065,   0,    96.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.500,    24.150, 0,   1,1.0000
  3068,'1 ',   112.500,    36.056,    31.950,   -21.600,1.04000,  3068,   0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000, 0,   1,1.0000
  3071,'1 ',   127.650,   -30.203,    36.250,   -24.510,1.00000,  3071,   0,   204.240, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.200,    51.060, 0,   1,1.0000
  3074,'1 ',    74.850,    -3.387,    21.260,   -14.370,1.00000,  3074,   0,   119.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.800,    29.940, 0,   1,1.0000
  3081,'1 ',   186.750,    27.170,    53.040,   -35.860,1.04000,  3081,   0,   298.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   249.000,    74.700, 0,   1,1.0000
  3084,'1 ',   174.370,   -13.342,    49.520,   -33.480,1.00000,  3084,   0,   279.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   232.500,    69.750, 0,   1,1.0000
  3086,'1 ',    56.250,     1.676,    15.970,   -10.800,1.00000,  3086,   0,    90.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500, 0,   1,1.0000
  3087,'1 ',     0.000,     0.000,    15.970,   -10.800,1.00000,  3087,   0,    90.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    75.000,    22.500, 0,   1,1.0000
  3092,'1 ',   150.000,    20.269,    42.600,   -28.800,1.04000,  3092,   0,   240.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000, 0,   1,1.0000
  3095,'1 ',    90.450,    17.473,    25.690,   -17.370,1.04000,  3095,   0,   144.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.600,    36.180, 0,   1,1.0000
  3098,'1 ',   120.000,    22.773,    34.080,   -23.040,1.04000,  3098,   0,   192.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    48.000, 0,   1,1.0000
  3105,'1 ',    44.500,    -1.626,    17.070,    -0.740,1.00000,  3105,   0,    46.725, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.500,     0.000, 0,   1,1.0000
  3106,'1 ',   162.800,    22.633,    62.480,    -2.690,1.00000,  3106,   0,   170.940, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   162.800,     0.000, 0,   1,1.0000
  3110,'1 ',    63.000,    14.580,    17.890,   -12.100,1.04000,  3110,   0,   100.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.000,    25.200, 0,   1,1.0000
  3112,'1 ',    56.100,    -2.521,    15.930,   -10.770,1.00000,  3112,   0,    89.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.800,    22.440, 0,   1,1.0000
  3113,'1 ',    56.100,    -1.833,    15.930,   -10.770,1.00000,  3113,   0,    89.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.800,    22.440, 0,   1,1.0000
  3117,'1 ',    47.250,    -5.002,    13.420,    -9.070,1.00000,  3117,   0,    75.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.000,    18.900, 0,   1,1.0000
  3118,'1 ',    90.000,    -8.408,    25.560,   -17.280,1.00000,  3118,   0,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,    36.000, 0,   1,1.0000
  3120,'1 ',    29.700,     0.000,     0.000,     0.000,1.00000,  3120,   0,    47.520, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.600,    11.880, 0,   1,1.0000
  3122,'1 ',   147.750,     1.717,    41.960,   -28.370,1.00000,  3122,   0,   236.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.000,    59.100, 0,   1,1.0000
  3127,'1 ',   101.250,   -22.759,    28.760,   -19.440,1.00000,  3127,   0,   162.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    40.500, 0,   1,1.0000
  3129,'1 ',    94.880,   -62.914,    26.940,   -18.220,1.00000,  3129,   0,   151.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   126.500,    37.950, 0,   1,1.0000
  3131,'1 ',    85.500,    27.445,    24.280,   -16.420,1.02000,  3131,   0,   136.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,    34.200, 0,   1,1.0000
  3133,'1 ',     0.000,    26.110,    26.110,    -5.690,1.04000,  3133,   0,    61.560, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390, 0,   1,1.0000
  3133,'2 ',     0.000,     0.000,    26.110,    -5.690,1.04000,  3133,   0,    61.560, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390, 0,   1,1.0000
  3133,'3 ',     0.000,     0.000,    26.110,    -5.690,1.04000,  3133,   0,    61.560, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390, 0,   1,1.0000
  3137,'1 ',    75.900,    62.953,    21.560,   -14.570,1.03000,  3137,   0,   121.440, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.200,    30.360, 0,   1,1.0000
  3141,'1 ',    68.620,   -77.740,    19.490,   -13.180,1.00000,  3141,   0,   109.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    91.500,    27.450, 0,   1,1.0000
  4010,'1 ',   151.200,    15.428,    42.940,   -29.030,1.03000,  4010,   0,   241.920, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.600,    60.480, 0,   1,1.0000
  4026,'1 ',   410.000,    49.468,   191.060,   -50.020,1.03000,  4026,   0,   492.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   410.000,   123.000, 0,   1,1.0000
  4030,'1 ',   448.128,   -76.520,   290.040,   -75.930,1.01000,  4030,   0,   746.880, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   622.400,   186.720, 0,   1,1.0000
  4045,'1 ',    93.400,    14.345,    35.860,    -1.540,1.02000,  4045,   0,    98.070, 0.00000E+0, 5.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    93.400,     0.000, 0,   1,1.0000
  4046,'1 ',     6.720,     6.126,    10.940,    -0.470,1.02000,  4046,   0,    29.925, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.500,     0.000, 0,   1,1.0000
  4047,'1 ',   195.700,    21.897,    75.100,    -3.230,1.02000,  4047,   0,   205.485, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   195.700,     0.000, 0,   1,1.0000
  4050,'1 ',   150.000,   -51.230,    42.600,   -28.800,1.00000,  4050,   0,   240.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000, 0,   1,1.0000
  4052,'1 ',    44.200,    29.810,    22.500,    -4.910,1.04000,  4052,   0,    53.040, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.200,    13.260, 0,   1,1.0000
  4058,'1 ',   144.000,     8.827,    73.300,   -15.980,1.03000,  4058,   0,   172.800, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200, 0,   1,1.0000
  4059,'1 ',   144.000,     6.728,    73.300,   -15.980,1.03000,  4059,   0,   172.800, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200, 0,   1,1.0000
  4060,'1 ',   144.000,     9.096,    73.300,   -15.980,1.03000,  4060,   0,   172.800, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200, 0,   1,1.0000
  4061,'1 ',   172.330,    10.192,    87.720,   -19.130,1.03000,  4061,   0,   206.800, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,    51.700, 0,   1,1.0000
  4062,'1 ',   172.330,     8.449,    87.720,   -19.130,1.03000,  4062,   0,   206.800, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,    51.700, 0,   1,1.0000
  4063,'1 ',   172.330,    12.398,    87.720,   -19.130,1.03000,  4063,   0,   206.800, 0.00000E+0, 4.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,    51.700, 0,   1,1.0000
  4065,'1 ',    47.000,    12.863,    23.920,    -5.220,1.02000,  4065,   0,    56.400, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.000,    14.100, 0,   1,1.0000
  4075,'1 ',     0.000,     0.000,    89.750,   -19.570,1.03000,  4075,   0,   211.600, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   176.330,    52.900, 0,   1,1.0000
  4076,'1 ',    52.900,    20.350,    89.750,   -19.570,1.03000,  4076,   0,   211.600, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.330,    52.900, 0,   1,1.0000
  4077,'1 ',    52.900,    18.217,    89.750,   -19.570,1.03000,  4077,   0,   211.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.330,    52.900, 0,   1,1.0000
  4082,'1 ',   243.400,    21.602,   123.890,   -27.020,1.04000,  4082,   0,   292.080, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,    73.020, 0,   1,1.0000
  4083,'1 ',   243.400,    21.680,   123.890,   -27.020,1.04000,  4083,   0,   292.080, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,    73.020, 0,   1,1.0000
  4084,'1 ',   243.400,    30.147,   123.890,   -27.020,1.04000,  4084,   0,   292.080, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,    73.020, 0,   1,1.0000
  4085,'1 ',   302.720,    33.113,   179.170,   -39.070,1.04000,  4085,   0,   422.400, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   352.000,   105.600, 0,   1,1.0000
  4090,'1 ',     0.000,     0.000,     0.650,    -0.170,1.01000,  4090,   0,     1.680, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.400,     0.420, 0,   1,1.0000
  4091,'1 ',    23.500,     0.014,    10.950,    -2.870,1.01000,  4091,   0,    28.200, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.500,     7.050, 0,   1,1.0000
  4092,'1 ',     0.000,     0.000,     3.540,    -0.930,1.01000,  4092,   0,     9.120, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.600,     2.280, 0,   1,1.0000
  4093,'1 ',    28.000,    -0.705,    13.050,    -3.420,1.01000,  4093,   0,    33.600, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400, 0,   1,1.0000
  4094,'1 ',    28.000,    -0.430,    13.050,    -3.420,1.01000,  4094,   0,    33.600, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400, 0,   1,1.0000
  4095,'1 ',    28.000,    -0.467,    13.050,    -3.420,1.01000,  4095,   0,    33.600, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400, 0,   1,1.0000
  4096,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,  4096,   0,    33.600, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     8.400, 0,   1,1.0000
  4097,'1 ',    28.000,    -0.437,    13.050,    -3.420,1.01000,  4097,   0,    33.600, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400, 0,   1,1.0000
  4098,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,  4098,   0,    33.600, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     8.400, 0,   1,1.0000
  4105,'1 ',   135.000,    21.474,    38.340,   -25.920,1.01000,  4105,   0,   216.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,    54.000, 0,   1,1.0000
  4115,'1 ',    39.540,    53.397,    67.090,   -14.630,1.04000,  4115,   0,   158.160, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   131.800,    39.540, 0,   1,1.0000
  4116,'1 ',    39.540,    50.363,    67.090,   -14.630,1.04000,  4116,   0,   158.160, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   131.800,    39.540, 0,   1,1.0000
  4133,'1 ',     0.000,     0.000,    17.100,    -3.730,1.00000,  4133,   0,    40.320, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.600,    10.080, 0,   1,1.0000
  4134,'1 ',    10.080,   -12.489,    17.100,    -3.730,1.00000,  4134,   0,    40.320, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,    10.080, 0,   1,1.0000
  4135,'1 ',    10.080,   -13.227,    17.100,    -3.730,1.00000,  4135,   0,    40.320, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,    10.080, 0,   1,1.0000
  4136,'1 ',    10.080,   -10.031,    17.100,    -3.730,1.00000,  4136,   0,    40.320, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,    10.080, 0,   1,1.0000
  4137,'1 ',     0.000,     0.000,    34.200,    -7.460,1.00000,  4137,   0,    80.640, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    67.200,    20.160, 0,   1,1.0000
  4138,'1 ',     0.000,     0.000,    33.590,    -7.330,1.00000,  4138,   0,    79.200, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    66.000,    19.800, 0,   1,1.0000
  4142,'1 ',   141.000,    35.118,    40.040,   -27.070,1.04000,  4142,   0,   225.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.000,    56.400, 0,   1,1.0000
  4153,'1 ',   212.400,    79.221,    60.320,   -40.780,1.04000,  4153,   0,   339.840, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   283.200,    84.960, 0,   1,1.0000
  4160,'1 ',   197.770,    55.245,   100.660,   -21.950,1.03000,  4160,   0,   237.320, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.770,    59.330, 0,   1,1.0000
  4161,'1 ',   197.770,    30.639,   100.660,   -21.950,1.03000,  4161,   0,   237.320, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.770,    59.330, 0,   1,1.0000
  4162,'1 ',   197.770,    26.628,   100.660,   -21.950,1.03000,  4162,   0,   237.320, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.770,    59.330, 0,   1,1.0000
  4163,'1 ',     0.000,     0.000,     4.580,    -1.000,1.03000,  4163,   0,    10.800, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.000,     2.700, 0,   1,1.0000
  4166,'1 ',   150.750,   -46.503,    42.810,   -28.940,1.00000,  4166,   0,   241.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.000,    60.300, 0,   1,1.0000
  4177,'1 ',   112.500,     7.248,    31.950,   -21.600,1.04000,  4177,   0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000, 0,   1,1.0000
  4181,'1 ',   150.070,   191.773,    42.620,   -28.810,1.04000,  4181,   0,   240.120, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.100,    60.030, 0,   1,1.0000
  4183,'1 ',   152.250,   141.785,    43.240,   -29.230,1.03000,  4183,   0,   243.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   203.000,    60.900, 0,   1,1.0000
  4192,'1 ',    75.000,     6.056,    38.170,    -8.330,1.02000,  4192,   0,    90.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500, 0,   1,1.0000
  4192,'10',   183.770,    14.839,    93.540,   -20.400,1.02000,  4192,   0,   220.520, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.770,    55.130, 0,   1,1.0000
  4192,'2 ',     0.000,     0.000,    12.220,    -2.660,1.02000,  4192,   0,    28.800, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.000,     7.200, 0,   1,1.0000
  4192,'3 ',    61.000,     4.925,    31.050,    -6.770,1.02000,  4192,   0,    73.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.000,    18.300, 0,   1,1.0000
  4192,'4 ',    10.400,     0.840,     5.290,    -1.150,1.02000,  4192,   0,    12.480, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.400,     3.120, 0,   1,1.0000
  4192,'5 ',   267.000,    21.559,   135.900,   -29.640,1.02000,  4192,   0,   320.400, 0.00000E+0, 4.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.000,    80.100, 0,   1,1.0000
  4192,'6 ',   267.000,    21.559,   135.900,   -29.640,1.02000,  4192,   0,   320.400, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.000,    80.100, 0,   1,1.0000
  4192,'7 ',   267.000,    21.559,   135.900,   -29.640,1.02000,  4192,   0,   320.400, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.000,    80.100, 0,   1,1.0000
  4192,'8 ',   183.770,    14.839,    93.540,   -20.400,1.02000,  4192,   0,   220.520, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.770,    55.130, 0,   1,1.0000
  4192,'9 ',   183.770,    14.839,    93.540,   -20.400,1.02000,  4192,   0,   220.520, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.770,    55.130, 0,   1,1.0000
  4194,'1 ',   151.200,   132.604,    42.940,   -29.030,1.02000,  4194,   0,   241.920, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.600,    60.480, 0,   1,1.0000
  4195,'1 ',    69.000,  -232.521,    19.600,   -13.250,1.00000,  4195,   0,   110.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    92.000,    27.600, 0,   1,1.0000
  5020,'1 ',    90.000,   -33.567,    25.560,   -17.280,1.00000,  5020,   0,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,    36.000, 0,   1,1.0000
  5023,'1 ',     0.000,     0.000,     2.440,    -0.530,1.04000,  5023,   0,     5.760, 0.00000E+0, 5.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.800,     1.440, 0,   1,1.0000
  5035,'1 ',     0.000,     0.000,     2.140,    -0.470,1.02000,  5035,   0,     5.040, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.200,     1.260, 0,   1,1.0000
  5036,'1 ',     0.000,     3.260,     3.260,    -0.710,1.02000,  5036,   0,     7.680, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.400,     1.920, 0,   1,1.0000
  5037,'1 ',   308.470,    46.920,   157.010,   -34.240,1.02000,  5037,   0,   370.160, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540, 0,   1,1.0000
  5038,'1 ',   308.470,    46.309,   157.010,   -34.240,1.02000,  5038,   0,   370.160, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540, 0,   1,1.0000
  5039,'1 ',   308.470,    97.514,   157.010,   -34.240,1.02000,  5039,   0,   370.160, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540, 0,   1,1.0000
  5040,'1 ',   308.470,    35.124,   157.010,   -34.240,1.02000,  5040,   0,   370.160, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540, 0,   1,1.0000
  5041,'1 ',   308.470,    47.630,   157.010,   -34.240,1.02000,  5041,   0,   370.160, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540, 0,   1,1.0000
  5042,'1 ',   308.470,    44.011,   157.010,   -34.240,1.02000,  5042,   0,   370.160, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540, 0,   1,1.0000
  5051,'1 ',    84.700,    36.692,    43.110,    -9.400,1.02000,  5051,   0,   101.640, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.700,    25.410, 0,   1,1.0000
  5057,'1 ',     0.000,     2.408,   161.530,   -35.230,1.00000,  5057,   0,   380.820, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   317.350,    95.200, 0,   1,1.0000
  5058,'1 ',   317.350,   -40.701,   161.530,   -35.230,1.00000,  5058,   0,   380.820, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   317.350,    95.200, 0,   1,1.0000
  5065,'1 ',    10.600,    84.956,     5.400,    -1.180,1.03000,  5065,   0,    12.720, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.600,     3.180, 0,   1,1.0000
  5066,'1 ',     0.000,     0.920,     0.920,    -0.200,1.03000,  5066,   0,     2.160, 0.00000E+0, 5.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.540, 0,   1,1.0000
  5067,'1 ',   254.196,   139.411,   223.080,   -48.650,1.03000,  5067,   0,   525.920, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   438.270,   131.480, 0,   1,1.0000
  5068,'1 ',   254.196,   131.706,   223.080,   -48.650,1.03000,  5068,   0,   525.920, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   438.270,   131.480, 0,   1,1.0000
  5069,'1 ',   254.196,   123.391,   223.080,   -48.650,1.03000,  5069,   0,   525.920, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   438.270,   131.480, 0,   1,1.0000
  5089,'1 ',     0.000,     0.000,    47.570,    -2.050,1.01000,  5089,   0,   130.095, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   123.900,     0.000, 0,   1,1.0000
  5106,'1 ',     0.000,     0.000,     5.030,    -1.320,1.04000,  5106,   0,    12.960, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.800,     3.240, 0,   1,1.0000
  5107,'1 ',     0.000,     0.000,     2.660,    -0.700,1.04000,  5107,   0,     6.840, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.700,     1.710, 0,   1,1.0000
  5166,'1 ',   126.500,   107.321,    64.390,   -14.040,1.04000,  5166,   0,   151.800, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   126.500,    37.950, 0,   1,1.0000
  5167,'1 ',     1.600,    32.272,     0.810,    -0.180,1.04000,  5167,   0,     1.920, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.600,     0.480, 0,   1,1.0000
  5170,'1 ',    45.000,   -20.597,    12.780,    -8.640,1.00000,  5170,   0,    72.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,    18.000, 0,   1,1.0000
  5198,'1 ',   112.500,   -66.575,    31.950,   -21.600,1.00000,  5198,   0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000, 0,   1,1.0000
  5206,'1 ',   248.670,    14.160,   126.570,   -27.600,1.01000,  5206,   0,   298.400, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.670,    74.600, 0,   1,1.0000
  5207,'1 ',   248.670,    22.345,   126.570,   -27.600,1.01000,  5207,   0,   298.400, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.670,    74.600, 0,   1,1.0000
  5208,'1 ',   248.670,    18.705,   126.570,   -27.600,1.01000,  5208,   0,   298.400, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.670,    74.600, 0,   1,1.0000
  5238,'1 ',   168.750,  -116.644,    47.930,   -32.400,1.00000,  5238,   0,   270.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.000,    67.500, 0,   1,1.0000
  5243,'1 ',   112.500,  -100.631,    31.950,   -21.600,1.00000,  5243,   0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000, 0,   1,1.0000
  5262,'1 ',  1215.000,   -29.123,   447.120,   -99.630,1.01000,  5262,   0,  1458.000, 0.00000E+0, 5.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1215.000,   364.500, 0,   1,1.0000
  5263,'1 ',  1215.000,   -61.448,   447.120,   -99.630,1.01000,  5263,   0,  1458.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1215.000,   364.500, 0,   1,1.0000
  5281,'1 ',    80.320,   -47.581,   136.280,   -29.720,1.00000,  5281,   0,   321.280, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.730,    80.320, 0,   1,1.0000
  5282,'1 ',    80.320,   -56.473,   136.280,   -29.720,1.00000,  5282,   0,   321.280, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.730,    80.320, 0,   1,1.0000
  5283,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,  5283,   0,   321.280, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320, 0,   1,1.0000
  5297,'1 ',     3.200,    35.734,     1.630,    -0.360,1.04000,  5297,   0,     3.840, 0.00000E+0, 4.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.200,     0.960, 0,   1,1.0000
  5298,'1 ',   114.459,    58.530,    58.530,   -12.760,1.04000,  5298,   0,   138.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   115.000,    34.500, 0,   1,1.0000
  5299,'1 ',   115.000,   100.179,    58.530,   -12.760,1.04000,  5299,   0,   138.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.000,    34.500, 0,   1,1.0000
  5300,'1 ',   115.000,   120.520,    58.530,   -12.760,1.04000,  5300,   0,   138.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.000,    34.500, 0,   1,1.0000
  5301,'1 ',    82.700,    71.796,    42.090,    -9.180,1.04000,  5301,   0,    99.240, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.700,    24.810, 0,   1,1.0000
  5302,'1 ',   139.130,   125.981,   236.050,   -51.480,1.04000,  5302,   0,   556.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   463.750,   139.130, 0,   1,1.0000
  5303,'1 ',   139.130,   169.346,   236.050,   -51.480,1.04000,  5303,   0,   556.500, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   463.750,   139.130, 0,   1,1.0000
  5319,'1 ',    78.840,   -20.311,   133.770,   -29.170,1.01000,  5319,   0,   315.360, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.800,    78.840, 0,   1,1.0000
  5320,'1 ',     0.000,     0.000,   133.770,   -29.170,1.01000,  5320,   0,   315.360, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   262.800,    78.840, 0,   1,1.0000
  5321,'1 ',    78.840,   -21.368,   133.770,   -29.170,1.01000,  5321,   0,   315.360, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.800,    78.840, 0,   1,1.0000
  5324,'1 ',   284.070,   117.736,   144.590,   -31.530,1.04000,  5324,   0,   340.880, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   284.070,    85.220, 0,   1,1.0000
  5325,'1 ',   284.070,   119.791,   144.590,   -31.530,1.04000,  5325,   0,   340.880, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   284.070,    85.220, 0,   1,1.0000
  5326,'1 ',   284.070,   331.744,   144.590,   -31.530,1.04000,  5326,   0,   340.880, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   284.070,    85.220, 0,   1,1.0000
  5342,'1 ',     8.400,     8.611,     3.200,    -0.140,1.04000,  5342,   0,     8.820, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     0.000, 0,   1,1.0000
  5343,'1 ',   207.500,    51.946,    79.670,    -3.430,1.04000,  5343,   0,   217.875, 0.00000E+0, 6.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   207.500,     0.000, 0,   1,1.0000
  5360,'1 ',   302.400,    20.341,   469.730,  -122.980,1.01000,  5360,   0,  1209.600, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1008.000,   302.400, 0,   1,1.0000
  5363,'1 ',    10.400,   -15.855,     5.290,    -1.150,1.00000,  5363,   0,    12.480, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.400,     3.120, 0,   1,1.0000
  5364,'1 ',   213.330,   -55.534,   108.590,   -23.680,1.00000,  5364,   0,   256.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000, 0,   1,1.0000
  5365,'1 ',   213.330,   -24.538,   108.590,   -23.680,1.00000,  5365,   0,   256.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000, 0,   1,1.0000
  5366,'1 ',   213.330,   -21.556,   108.590,   -23.680,1.00000,  5366,   0,   256.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000, 0,   1,1.0000
  5367,'1 ',   213.330,   -21.831,   108.590,   -23.680,1.00000,  5367,   0,   256.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000, 0,   1,1.0000
  5368,'1 ',   213.330,   -35.628,   108.590,   -23.680,1.00000,  5368,   0,   256.000, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000, 0,   1,1.0000
  5369,'1 ',   213.330,   -20.227,   108.590,   -23.680,1.00000,  5369,   0,   256.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000, 0,   1,1.0000
  5382,'1 ',   209.000,   150.628,   106.380,   -23.200,1.04000,  5382,   0,   250.800, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.000,    62.700, 0,   1,1.0000
  5383,'1 ',   209.000,   132.727,   106.380,   -23.200,1.04000,  5383,   0,   250.800, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.000,    62.700, 0,   1,1.0000
  5399,'1 ',   124.200,    68.608,    35.270,   -23.850,1.04000,  5399,   0,   198.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.600,    49.680, 0,   1,1.0000
  5403,'1 ',    89.400,    55.490,    45.500,    -9.920,1.03000,  5403,   0,   107.280, 0.00000E+0, 4.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820, 0,   1,1.0000
  5404,'1 ',    89.400,    81.193,    45.500,    -9.920,1.03000,  5404,   0,   107.280, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820, 0,   1,1.0000
  5405,'1 ',    89.400,    80.308,    45.500,    -9.920,1.03000,  5405,   0,   107.280, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820, 0,   1,1.0000
  5406,'1 ',    89.400,    57.289,    45.500,    -9.920,1.03000,  5406,   0,   107.280, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820, 0,   1,1.0000
  5415,'1 ',   122.000,   -34.150,    62.100,   -13.540,1.00000,  5415,   0,   146.400, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.000,    36.600, 0,   1,1.0000
  5416,'1 ',   122.000,   -33.378,    62.100,   -13.540,1.00000,  5416,   0,   146.400, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.000,    36.600, 0,   1,1.0000
  5417,'1 ',   122.000,   -38.044,    62.100,   -13.540,1.00000,  5417,   0,   146.400, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.000,    36.600, 0,   1,1.0000
  5418,'1 ',   118.800,   -40.985,    60.470,   -13.190,1.00000,  5418,   0,   142.560, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   118.800,    35.640, 0,   1,1.0000
  5419,'1 ',   118.800,   -69.944,    60.470,   -13.190,1.00000,  5419,   0,   142.560, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   118.800,    35.640, 0,   1,1.0000
  5423,'1 ',    12.400,   -29.239,     6.310,    -1.380,1.00000,  5423,   0,    14.880, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.400,     3.720, 0,   1,1.0000
  5424,'1 ',     0.000,     0.000,     1.630,    -0.360,1.00000,  5424,   0,     3.840, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.960, 0,   1,1.0000
  5444,'1 ',     0.000,     0.000,   147.100,   -32.080,1.01000,  5444,   0,   346.800, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700, 0,   1,1.0000
  5444,'2 ',     0.000,     0.000,   147.100,   -32.080,1.01000,  5444,   0,   346.800, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700, 0,   1,1.0000
  5444,'3 ',     0.000,     0.000,   147.100,   -32.080,1.01000,  5444,   0,   346.800, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700, 0,   1,1.0000
  5444,'4 ',    86.700,   -10.296,   147.100,   -32.080,1.01000,  5444,   0,   346.800, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   289.000,    86.700, 0,   1,1.0000
  5444,'5 ',    86.700,   -10.296,   147.100,   -32.080,1.01000,  5444,   0,   346.800, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   289.000,    86.700, 0,   1,1.0000
  5444,'6 ',     0.000,     0.000,   147.100,   -32.080,1.01000,  5444,   0,   346.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700, 0,   1,1.0000
  5444,'7 ',    42.390,    -5.034,    71.920,   -15.680,1.01000,  5444,   0,   169.560, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.300,    42.390, 0,   1,1.0000
  5444,'8 ',    42.390,    -5.034,    71.920,   -15.680,1.01000,  5444,   0,   169.560, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.300,    42.390, 0,   1,1.0000
  6006,'1 ',   213.000,    86.120,   108.420,   -23.640,1.04000,  6006,   0,   255.600, 0.00000E+0, 5.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.000,    63.900, 0,   1,1.0000
  6007,'1 ',     0.000,     0.000,   216.830,   -47.290,1.04000,  6007,   0,   511.200, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   426.000,   127.800, 0,   1,1.0000
  6008,'1 ',   198.330,    75.297,   100.950,   -22.010,1.04000,  6008,   0,   238.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.330,    59.500, 0,   1,1.0000
  6009,'1 ',   198.330,    46.694,   100.950,   -22.010,1.04000,  6009,   0,   238.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.330,    59.500, 0,   1,1.0000
  6010,'1 ',   198.330,    63.677,   100.950,   -22.010,1.04000,  6010,   0,   238.000, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.330,    59.500, 0,   1,1.0000
  6041,'1 ',    53.400,    41.530,    20.480,    -0.880,1.04000,  6041,   0,    56.070, 0.00000E+0, 5.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.400,     0.000, 0,   1,1.0000
  6042,'1 ',   320.200,    37.885,   122.910,    -5.290,1.04000,  6042,   0,   336.210, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   320.200,     0.000, 0,   1,1.0000
  6048,'1 ',     0.000,     0.000,     1.730,    -0.380,1.04000,  6048,   0,     4.080, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     1.020, 0,   1,1.0000
  6049,'1 ',     0.000,     4.890,     4.890,    -1.070,1.04000,  6049,   0,    11.520, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.600,     2.880, 0,   1,1.0000
  6050,'1 ',     0.000,     0.000,     2.240,    -0.490,1.04000,  6050,   0,     5.280, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.400,     1.320, 0,   1,1.0000
  6051,'1 ',    57.400,    56.346,    29.220,    -6.370,1.04000,  6051,   0,    68.880, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.400,    17.220, 0,   1,1.0000
  6052,'1 ',     0.000,    29.220,    29.220,    -6.370,1.04000,  6052,   0,    68.880, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    57.400,    17.220, 0,   1,1.0000
  6053,'1 ',    57.400,    49.229,    29.220,    -6.370,1.04000,  6053,   0,    68.880, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.400,    17.220, 0,   1,1.0000
  6054,'1 ',    57.400,    26.117,    29.220,    -6.370,1.04000,  6054,   0,    68.880, 0.00000E+0, 4.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.400,    17.220, 0,   1,1.0000
  6069,'1 ',   181.370,    45.727,    92.320,   -20.130,1.03000,  6069,   0,   217.640, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410, 0,   1,1.0000
  6070,'1 ',   181.370,    21.380,    92.320,   -20.130,1.03000,  6070,   0,   217.640, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410, 0,   1,1.0000
  6071,'1 ',   181.370,    58.640,    92.320,   -20.130,1.03000,  6071,   0,   217.640, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410, 0,   1,1.0000
  6072,'1 ',     0.000,    39.869,    92.320,   -20.130,1.03000,  6072,   0,   217.640, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   181.370,    54.410, 0,   1,1.0000
  6073,'1 ',   181.370,    35.137,    92.320,   -20.130,1.03000,  6073,   0,   217.640, 0.00000E+0, 4.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410, 0,   1,1.0000
  6074,'1 ',   181.370,    34.263,    92.320,   -20.130,1.03000,  6074,   0,   217.640, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410, 0,   1,1.0000
  6078,'1 ',   326.732,  -118.231,   262.510,   -68.730,1.00000,  6078,   0,   676.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   563.330,   169.000, 0,   1,1.0000
  6079,'1 ',   309.402,  -260.071,   262.510,   -68.730,1.00000,  6079,   0,   676.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   563.330,   169.000, 0,   1,1.0000
  6080,'1 ',   326.732,  -188.235,   262.510,   -68.730,1.00000,  6080,   0,   676.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   563.330,   169.000, 0,   1,1.0000
  6082,'1 ',    65.300,    16.553,    25.040,    -1.080,1.04000,  6082,   0,    68.565, 0.00000E+0, 5.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    65.300,     0.000, 0,   1,1.0000
  6083,'1 ',    65.300,    11.565,    25.040,    -1.080,1.04000,  6083,   0,    68.565, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    65.300,     0.000, 0,   1,1.0000
  6085,'1 ',     1.050,     0.000,     0.000,     0.000,1.04000,  6085,   0,     1.680, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.400,     0.420, 0,   1,1.0000
  6086,'1 ',    22.500,     0.000,     0.000,     0.000,1.04000,  6086,   0,    36.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     9.000, 0,   1,1.0000
  6087,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,  6087,   0,     6.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.500,     1.650, 0,   1,1.0000
  6088,'1 ',     7.950,     0.000,     0.000,     0.000,1.04000,  6088,   0,    12.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.600,     3.180, 0,   1,1.0000
  6089,'1 ',    10.420,     0.000,     0.000,     0.000,1.04000,  6089,   0,    16.680, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.900,     4.170, 0,   1,1.0000
  6090,'1 ',    30.520,     0.000,     0.000,     0.000,1.04000,  6090,   0,    48.840, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.700,    12.210, 0,   1,1.0000
  6104,'1 ',    60.500,    58.494,    30.790,    -6.720,1.04000,  6104,   0,    72.600, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,    18.150, 0,   1,1.0000
  6105,'1 ',    60.500,    36.675,    30.790,    -6.720,1.04000,  6105,   0,    72.600, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,    18.150, 0,   1,1.0000
  6106,'1 ',   121.000,   146.473,    61.590,   -13.430,1.04000,  6106,   0,   145.200, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   121.000,    36.300, 0,   1,1.0000
  6110,'1 ',   259.864,   158.147,   275.220,   -72.050,1.04000,  6110,   0,   708.720, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   590.600,   177.180, 0,   1,1.0000
  6111,'1 ',   291.060,   160.258,   308.260,   -80.700,1.04000,  6111,   0,   793.800, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   661.500,   198.450, 0,   1,1.0000
  6144,'1 ',     0.000,    -0.930,     4.280,    -0.930,1.03000,  6144,   0,    10.080, 0.00000E+0, 4.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,     2.520, 0,   1,1.0000
  6145,'1 ',   446.000,    32.935,   227.010,   -49.510,1.03000,  6145,   0,   535.200, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   446.000,   133.800, 0,   1,1.0000
  6146,'1 ',   446.000,    33.709,   227.010,   -49.510,1.03000,  6146,   0,   535.200, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   446.000,   133.800, 0,   1,1.0000
  6147,'1 ',   279.600,    29.136,   474.390,  -103.450,1.03000,  6147,   0,  1118.400, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   932.000,   279.600, 0,   1,1.0000
  6148,'1 ',     0.000,     0.000,   367.500,   -80.140,1.03000,  6148,   0,   866.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   722.000,   216.600, 0,   1,1.0000
  6149,'1 ',   216.600,    85.434,   367.500,   -80.140,1.03000,  6149,   0,   866.400, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   722.000,   216.600, 0,   1,1.0000
  6164,'1 ',   235.050,    30.441,   119.640,   -26.090,1.03000,  6164,   0,   282.060, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520, 0,   1,1.0000
  6165,'1 ',   235.050,    26.716,   119.640,   -26.090,1.03000,  6165,   0,   282.060, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520, 0,   1,1.0000
  6166,'1 ',   235.050,    61.055,   119.640,   -26.090,1.03000,  6166,   0,   282.060, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520, 0,   1,1.0000
  6167,'1 ',   235.050,    33.932,   119.640,   -26.090,1.03000,  6167,   0,   282.060, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520, 0,   1,1.0000
  6213,'1 ',   177.900,    14.042,    68.290,    -2.940,1.04000,  6213,   0,   186.795, 0.00000E+0, 5.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   177.900,     0.000, 0,   1,1.0000
  6214,'1 ',   552.300,    46.708,   212.060,    -9.130,1.04000,  6214,   0,   579.915, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   552.300,     0.000, 0,   1,1.0000
  6215,'1 ',   552.300,    65.894,   212.060,    -9.130,1.04000,  6215,   0,   579.915, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   552.300,     0.000, 0,   1,1.0000
  6216,'1 ',   552.300,    43.639,   212.060,    -9.130,1.04000,  6216,   0,   579.915, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   552.300,     0.000, 0,   1,1.0000
  6242,'1 ',    61.000,    14.406,    31.050,    -6.770,1.04000,  6242,   0,    73.200, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.000,    18.300, 0,   1,1.0000
  6243,'1 ',   183.000,    35.116,    93.150,   -20.310,1.04000,  6243,   0,   219.600, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.000,    54.900, 0,   1,1.0000
  6244,'1 ',   298.000,    42.994,   151.680,   -33.080,1.04000,  6244,   0,   357.600, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   298.000,    89.400, 0,   1,1.0000
  6245,'1 ',   298.000,    49.249,   151.680,   -33.080,1.04000,  6245,   0,   357.600, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   298.000,    89.400, 0,   1,1.0000
  6246,'1 ',   298.000,    91.837,   151.680,   -33.080,1.04000,  6246,   0,   357.600, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   298.000,    89.400, 0,   1,1.0000
  6247,'1 ',   183.330,    75.085,    93.320,   -20.350,1.04000,  6247,   0,   220.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.330,    55.000, 0,   1,1.0000
  6248,'1 ',   183.330,    38.861,    93.320,   -20.350,1.04000,  6248,   0,   220.000, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.330,    55.000, 0,   1,1.0000
  6249,'1 ',   183.330,    26.882,    93.320,   -20.350,1.04000,  6249,   0,   220.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.330,    55.000, 0,   1,1.0000
  6257,'1 ',   194.000,   -37.442,    98.750,   -21.530,1.02000,  6257,   0,   232.800, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   194.000,    58.200, 0,   1,1.0000
  6258,'1 ',   194.000,   -19.089,    98.750,   -21.530,1.02000,  6258,   0,   232.800, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   194.000,    58.200, 0,   1,1.0000
  6259,'1 ',     0.000,     0.000,    26.160,    -5.710,1.02000,  6259,   0,    61.680, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.400,    15.420, 0,   1,1.0000
  6260,'1 ',   257.000,   -42.766,   130.810,   -28.530,1.02000,  6260,   0,   308.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   257.000,    77.100, 0,   1,1.0000
  6266,'1 ',     4.500,     5.829,     1.720,    -0.070,1.04000,  6266,   0,     4.725, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.500,     0.000, 0,   1,1.0000
  6267,'1 ',     7.200,     2.468,     2.730,    -0.120,1.04000,  6267,   0,     7.560, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.200,     0.000, 0,   1,1.0000
  6268,'1 ',     4.500,     8.008,     1.720,    -0.070,1.04000,  6268,   0,     4.725, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.500,     0.000, 0,   1,1.0000
  6269,'1 ',     7.200,     2.308,     2.730,    -0.120,1.04000,  6269,   0,     7.560, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.200,     0.000, 0,   1,1.0000
  6270,'1 ',     0.000,     0.000,     6.820,    -0.290,1.04000,  6270,   0,    18.900, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,     0.000, 0,   1,1.0000
  6271,'1 ',     0.000,     0.000,     4.090,    -0.180,1.04000,  6271,   0,    11.550, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000, 0,   1,1.0000
  6272,'1 ',     0.000,     0.000,     2.730,    -0.120,1.04000,  6272,   0,     7.560, 0.00000E+0, 5.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.200,     0.000, 0,   1,1.0000
  6273,'1 ',     0.000,     0.000,     2.730,    -0.120,1.04000,  6273,   0,     7.560, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.200,     0.000, 0,   1,1.0000
  6274,'1 ',     8.400,     3.376,     3.200,    -0.140,1.04000,  6274,   0,     8.820, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     0.000, 0,   1,1.0000
  6295,'1 ',   206.230,   -55.256,   104.970,   -22.890,1.02000,  6295,   0,   247.480, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.230,    61.870, 0,   1,1.0000
  6296,'1 ',   206.230,   -64.136,   104.970,   -22.890,1.02000,  6296,   0,   247.480, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.230,    61.870, 0,   1,1.0000
  6297,'1 ',   206.230,   -21.482,   104.970,   -22.890,1.02000,  6297,   0,   247.480, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.230,    61.900, 0,   1,1.0000
  6301,'1 ',     0.000,     0.000,     1.630,    -0.360,1.00000,  6301,   0,     3.840, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.960, 0,   1,1.0000
  6302,'1 ',   247.250,   -72.309,   125.850,   -27.440,1.00000,  6302,   0,   296.700, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180, 0,   1,1.0000
  6303,'1 ',   247.250,  -223.952,   125.850,   -27.440,1.00000,  6303,   0,   296.700, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180, 0,   1,1.0000
  6304,'1 ',   247.250,   -87.965,   125.850,   -27.440,1.00000,  6304,   0,   296.700, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180, 0,   1,1.0000
  6305,'1 ',   247.250,   -72.184,   125.850,   -27.440,1.00000,  6305,   0,   296.700, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180, 0,   1,1.0000
  6349,'1 ',     0.000,     0.000,     6.110,    -1.330,1.04000,  6349,   0,    14.400, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     3.600, 0,   1,1.0000
  6349,'10',     0.000,     0.000,    26.210,    -5.720,1.04000,  6349,   0,    61.800, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.500,    15.450, 0,   1,1.0000
  6349,'11',   103.000,   280.868,    52.430,   -11.430,1.04000,  6349,   0,   123.600, 0.00000E+0, 4.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   103.000,    30.900, 0,   1,1.0000
  6349,'2 ',     0.000,     0.000,     1.170,    -0.260,1.04000,  6349,   0,     2.760, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.300,     0.690, 0,   1,1.0000
  6349,'3 ',     0.000,     0.000,     2.340,    -0.510,1.04000,  6349,   0,     5.520, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.600,     1.380, 0,   1,1.0000
  6349,'4 ',     0.000,     0.000,     0.760,    -0.170,1.04000,  6349,   0,     1.800, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.450, 0,   1,1.0000
  6349,'5 ',     0.000,     0.000,     2.040,    -0.440,1.04000,  6349,   0,     4.800, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     1.200, 0,   1,1.0000
  6349,'6 ',     0.000,     0.000,     3.260,    -0.710,1.04000,  6349,   0,     7.680, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.400,     1.920, 0,   1,1.0000
  6349,'7 ',   108.900,   296.957,   184.770,   -40.290,1.04000,  6349,   0,   435.600, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   363.000,   108.900, 0,   1,1.0000
  6349,'8 ',   108.900,   296.957,   184.770,   -40.290,1.04000,  6349,   0,   435.600, 0.00000E+0, 4.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   363.000,   108.900, 0,   1,1.0000
  6349,'9 ',     0.000,     0.000,    26.210,    -5.720,1.04000,  6349,   0,    61.800, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.500,    15.450, 0,   1,1.0000
  7005,'1 ',   163.000,    69.528,    82.970,   -18.090,1.04000,  7005,   0,   195.600, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900, 0,   1,1.0000
  7006,'1 ',   163.000,   122.007,    82.970,   -18.090,1.04000,  7006,   0,   195.600, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900, 0,   1,1.0000
  7007,'1 ',   163.000,    80.761,    82.970,   -18.090,1.04000,  7007,   0,   195.600, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900, 0,   1,1.0000
  7008,'1 ',   163.000,    76.260,    82.970,   -18.090,1.04000,  7008,   0,   195.600, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900, 0,   1,1.0000
  7009,'1 ',   163.000,    68.846,    82.970,   -18.090,1.04000,  7009,   0,   195.600, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900, 0,   1,1.0000
  7015,'1 ',     0.000,     0.000,     2.040,    -0.440,1.04000,  7015,   0,     4.800, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     1.200, 0,   1,1.0000
  7021,'1 ',    22.400,    12.191,    11.400,    -2.490,1.04000,  7021,   0,    26.880, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.400,     6.720, 0,   1,1.0000
  7022,'1 ',    47.400,    11.608,    24.130,    -5.260,1.04000,  7022,   0,    56.880, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.400,    14.220, 0,   1,1.0000
  7023,'1 ',    47.400,    18.463,    24.130,    -5.260,1.04000,  7023,   0,    56.880, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.400,    14.220, 0,   1,1.0000
  7024,'1 ',    94.800,    55.334,    48.250,   -10.520,1.04000,  7024,   0,   113.760, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    94.800,    28.440, 0,   1,1.0000
  7025,'1 ',     0.000,     0.000,     1.630,    -0.360,1.04000,  7025,   0,     3.840, 0.00000E+0, 5.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.960, 0,   1,1.0000
  7031,'1 ',    29.100,     0.000,     0.000,     0.000,1.04000,  7031,   0,    46.560, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.800,    11.640, 0,   1,1.0000
  7032,'1 ',     7.500,     0.000,     0.000,     0.000,1.04000,  7032,   0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000, 0,   1,1.0000
  7033,'1 ',     7.500,     0.000,     0.000,     0.000,1.04000,  7033,   0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000, 0,   1,1.0000
  7034,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,  7034,   0,     5.280, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.400,     1.320, 0,   1,1.0000
  7045,'1 ',   188.450,   -10.602,    95.920,   -20.920,1.03000,  7045,   0,   226.140, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.450,    56.530, 0,   1,1.0000
  7046,'1 ',   188.450,   -25.201,    95.920,   -20.920,1.03000,  7046,   0,   226.140, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.450,    56.530, 0,   1,1.0000
  7061,'1 ',   114.900,  -133.110,    58.480,   -12.750,1.00000,  7061,   0,   137.880, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470, 0,   1,1.0000
  7062,'1 ',   114.900,  -145.875,    58.480,   -12.750,1.00000,  7062,   0,   137.880, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470, 0,   1,1.0000
  7063,'1 ',   114.900,  -135.327,    58.480,   -12.750,1.00000,  7063,   0,   137.880, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470, 0,   1,1.0000
  7064,'1 ',   114.900,  -176.220,    58.480,   -12.750,1.00000,  7064,   0,   137.880, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470, 0,   1,1.0000
  7065,'1 ',   114.900,  -160.827,    58.480,   -12.750,1.00000,  7065,   0,   137.880, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470, 0,   1,1.0000
  7066,'1 ',   114.900,  -149.342,    58.480,   -12.750,1.00000,  7066,   0,   137.880, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470, 0,   1,1.0000
  7079,'1 ',   228.650,    56.892,   116.380,   -25.380,1.04000,  7079,   0,   274.380, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   228.650,    68.590, 0,   1,1.0000
  7080,'1 ',   228.650,    45.037,   116.380,   -25.380,1.04000,  7080,   0,   274.380, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   228.650,    68.590, 0,   1,1.0000
  7081,'1 ',   228.650,    45.480,   116.380,   -25.380,1.04000,  7081,   0,   274.380, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   228.650,    68.590, 0,   1,1.0000
  7082,'1 ',   228.650,    55.111,   116.380,   -25.380,1.04000,  7082,   0,   274.380, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   228.650,    68.590, 0,   1,1.0000
  7098,'1 ',  1354.289,   196.124,   498.380,  -111.050,1.00000,  7098,   0,  1625.160, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1354.300,   406.290, 0,   1,1.0000
  7099,'1 ',  1354.300,  -116.668,   498.380,  -111.050,1.00000,  7099,   0,  1625.160, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1354.300,   406.290, 0,   1,1.0000
  7107,'1 ',   150.000,   168.161,    76.350,   -16.650,1.04000,  7107,   0,   180.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000, 0,   1,1.0000
  7108,'1 ',    51.000,    37.584,    25.960,    -5.660,1.04000,  7108,   0,    61.200, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.000,    15.300, 0,   1,1.0000
  7109,'1 ',    51.000,    45.474,    25.960,    -5.660,1.04000,  7109,   0,    61.200, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.000,    15.300, 0,   1,1.0000
  7110,'1 ',   196.000,    92.048,    99.760,   -21.760,1.04000,  7110,   0,   235.200, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800, 0,   1,1.0000
  7111,'1 ',   196.000,    89.783,    99.760,   -21.760,1.04000,  7111,   0,   235.200, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800, 0,   1,1.0000
  7112,'1 ',   196.000,   145.396,    99.760,   -21.760,1.04000,  7112,   0,   235.200, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800, 0,   1,1.0000
  7113,'1 ',   196.000,    76.943,    99.760,   -21.760,1.04000,  7113,   0,   235.200, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800, 0,   1,1.0000
  7114,'1 ',   196.000,   154.942,    99.760,   -21.760,1.04000,  7114,   0,   235.200, 0.00000E+0, 5.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800, 0,   1,1.0000
  7115,'1 ',   196.000,   155.305,    99.760,   -21.760,1.04000,  7115,   0,   235.200, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800, 0,   1,1.0000
  7121,'1 ',     0.000,     0.000,     1.880,    -0.410,1.04000,  7121,   0,     4.440, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.700,     1.110, 0,   1,1.0000
  7122,'1 ',     0.000,     0.000,     2.190,    -0.480,1.04000,  7122,   0,     5.160, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.300,     1.290, 0,   1,1.0000
  7133,'1 ',    16.300,   -29.175,     8.300,    -1.810,1.00000,  7133,   0,    19.560, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.300,     4.890, 0,   1,1.0000
  7134,'1 ',   206.550,  -115.970,   105.130,   -22.930,1.00000,  7134,   0,   247.860, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.550,    61.970, 0,   1,1.0000
  7135,'1 ',   206.550,   -91.503,   105.130,   -22.930,1.00000,  7135,   0,   247.860, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.550,    61.970, 0,   1,1.0000
  7136,'1 ',   206.550,   -82.674,   105.130,   -22.930,1.00000,  7136,   0,   247.860, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.550,    61.970, 0,   1,1.0000
  7137,'1 ',   206.550,   -81.374,   105.130,   -22.930,1.00000,  7137,   0,   247.860, 0.00000E+0, 5.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.550,    61.970, 0,   1,1.0000
  7138,'1 ',   380.700,  -224.158,   193.780,   -42.260,1.00000,  7138,   0,   456.840, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   380.700,   114.210, 0,   1,1.0000
  7139,'1 ',    59.000,   -33.915,    30.030,    -6.550,1.00000,  7139,   0,    70.800, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    17.700, 0,   1,1.0000
  7140,'1 ',    59.000,   -39.573,    30.030,    -6.550,1.00000,  7140,   0,    70.800, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    17.700, 0,   1,1.0000
  7141,'1 ',    59.000,   -60.744,    30.030,    -6.550,1.00000,  7141,   0,    70.800, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    17.700, 0,   1,1.0000
  7142,'1 ',    59.000,   -45.876,    30.030,    -6.550,1.00000,  7142,   0,    70.800, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    17.700, 0,   1,1.0000
  7146,'1 ',    10.200,    -5.587,     5.190,    -1.130,1.01000,  7146,   0,    12.240, 0.00000E+0, 4.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.200,     3.060, 0,   1,1.0000
  7162,'1 ',   110.600,   100.688,    56.300,   -12.280,1.04000,  7162,   0,   132.720, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180, 0,   1,1.0000
  7163,'1 ',   110.600,    65.141,    56.300,   -12.280,1.04000,  7163,   0,   132.720, 0.00000E+0, 4.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180, 0,   1,1.0000
  7164,'1 ',   110.600,    89.998,    56.300,   -12.280,1.04000,  7164,   0,   132.720, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180, 0,   1,1.0000
  7165,'1 ',   110.600,    99.755,    56.300,   -12.280,1.04000,  7165,   0,   132.720, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180, 0,   1,1.0000
  7166,'1 ',   110.600,    55.819,    56.300,   -12.280,1.04000,  7166,   0,   132.720, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180, 0,   1,1.0000
  7167,'1 ',   110.600,    46.382,    56.300,   -12.280,1.04000,  7167,   0,   132.720, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.200, 0,   1,1.0000
  7168,'1 ',    87.720,    69.093,    44.650,    -9.740,1.04000,  7168,   0,   105.260, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    87.720,    26.320, 0,   1,1.0000
  7169,'1 ',    87.720,    84.707,    44.650,    -9.740,1.04000,  7169,   0,   105.260, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    87.720,    26.300, 0,   1,1.0000
  7170,'1 ',   350.870,   133.344,   178.590,   -38.950,1.04000,  7170,   0,   421.040, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.870,   105.260, 0,   1,1.0000
  7189,'1 ',     6.900,    16.864,     3.510,    -0.770,1.03000,  7189,   0,     8.280, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.900,     2.070, 0,   1,1.0000
  7190,'1 ',    48.000,    13.567,    24.430,    -5.330,1.03000,  7190,   0,    57.600, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,    14.400, 0,   1,1.0000
  7191,'1 ',     0.000,     0.000,     2.550,    -0.550,1.03000,  7191,   0,     6.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     1.500, 0,   1,1.0000
  7192,'1 ',    35.000,    19.297,    17.810,    -3.880,1.03000,  7192,   0,    42.000, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,    10.500, 0,   1,1.0000
  7193,'1 ',     7.500,    26.267,     3.820,    -0.830,1.03000,  7193,   0,     9.000, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     2.250, 0,   1,1.0000
  7194,'1 ',   230.950,    48.207,   117.550,   -25.640,1.03000,  7194,   0,   277.140, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   230.950,    69.280, 0,   1,1.0000
  7195,'1 ',   230.950,    41.523,   117.550,   -25.640,1.03000,  7195,   0,   277.140, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   230.950,    69.280, 0,   1,1.0000
  7196,'1 ',   230.950,    75.324,   117.550,   -25.640,1.03000,  7196,   0,   277.140, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   230.950,    69.280, 0,   1,1.0000
  7197,'1 ',   230.950,   116.976,   117.550,   -25.640,1.03000,  7197,   0,   277.140, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   230.950,    69.280, 0,   1,1.0000
  7207,'1 ',     0.000,     0.000,     2.040,    -0.440,1.04000,  7207,   0,     4.800, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     1.200, 0,   1,1.0000
  7208,'1 ',   229.500,   117.779,   389.390,   -84.920,1.04000,  7208,   0,   918.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   765.000,   229.500, 0,   1,1.0000
  7209,'1 ',   229.500,   170.595,   389.390,   -84.920,1.04000,  7209,   0,   918.000, 0.00000E+0, 4.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   765.000,   229.500, 0,   1,1.0000
  7210,'1 ',   178.500,    49.488,    90.860,   -19.810,1.04000,  7210,   0,   214.200, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.500,    53.550, 0,   1,1.0000
  7211,'1 ',   178.500,    69.169,    90.860,   -19.810,1.04000,  7211,   0,   214.200, 0.00000E+0, 4.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.500,    53.550, 0,   1,1.0000
  7212,'1 ',   178.500,    43.929,    90.860,   -19.810,1.04000,  7212,   0,   214.200, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.500,    53.550, 0,   1,1.0000
  7266,'1 ',   304.600,   -98.152,   155.040,   -33.810,1.01000,  7266,   0,   365.520, 0.00000E+0, 4.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   304.600,    91.380, 0,   1,1.0000
  7267,'1 ',    90.640,   -16.217,    46.140,   -10.060,1.01000,  7267,   0,   108.768, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.640,    27.190, 0,   1,1.0000
  7268,'1 ',    90.640,   -53.929,    46.140,   -10.060,1.01000,  7268,   0,   108.768, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.640,    27.190, 0,   1,1.0000
  7269,'1 ',    90.640,   -17.701,    46.140,   -10.060,1.01000,  7269,   0,   108.768, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.640,    27.190, 0,   1,1.0000
  7270,'1 ',   181.280,   -62.788,    92.270,   -20.120,1.01000,  7270,   0,   217.536, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.280,    54.380, 0,   1,1.0000
  7280,'1 ',     0.000,    13.080,    13.080,    -2.850,1.04000,  7280,   0,    30.840, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.700,     7.710, 0,   1,1.0000
  7281,'1 ',     0.000,     7.640,     7.640,    -1.670,1.04000,  7281,   0,    18.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     4.500, 0,   1,1.0000
  7284,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,  7284,   0,     9.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     2.250, 0,   1,1.0000
  7285,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,  7285,   0,    33.960, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.300,     8.490, 0,   1,1.0000
  7286,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,  7286,   0,    33.960, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.300,     8.490, 0,   1,1.0000
  7287,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,  7287,   0,    33.960, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.300,     8.490, 0,   1,1.0000
  7288,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,  7288,   0,    33.960, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.300,     8.490, 0,   1,1.0000
  7289,'1 ',    42.450,     0.000,     0.000,     0.000,1.04000,  7289,   0,    67.920, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.600,    16.980, 0,   1,1.0000
  7307,'1 ',    96.680,    53.624,    49.210,   -10.730,1.04000,  7307,   0,   116.020, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.680,    29.000, 0,   1,1.0000
  7308,'1 ',    96.680,    56.974,    49.210,   -10.730,1.04000,  7308,   0,   116.020, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.680,    29.000, 0,   1,1.0000
  7309,'1 ',     0.000,     0.000,    49.210,   -10.730,1.04000,  7309,   0,   116.020, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    96.680,    29.000, 0,   1,1.0000
  7310,'1 ',    96.680,    31.029,    49.210,   -10.730,1.04000,  7310,   0,   116.020, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.680,    29.000, 0,   1,1.0000
  7311,'1 ',   193.370,    99.286,    98.420,   -21.460,1.04000,  7311,   0,   232.040, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   193.370,    58.010, 0,   1,1.0000
  7323,'1 ',   124.480,   -38.711,    63.360,   -13.820,1.02000,  7323,   0,   149.370, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.480,    37.340, 0,   1,1.0000
  7324,'1 ',   124.480,   -27.508,    63.360,   -13.820,1.02000,  7324,   0,   149.370, 0.00000E+0, 4.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.480,    37.340, 0,   1,1.0000
  7325,'1 ',   124.480,   -27.259,    63.360,   -13.820,1.02000,  7325,   0,   149.370, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.480,    37.340, 0,   1,1.0000
  7326,'1 ',   124.480,   -58.140,    63.360,   -13.820,1.02000,  7326,   0,   149.370, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.480,    37.340, 0,   1,1.0000
  7329,'1 ',   101.900,    37.266,    51.870,   -11.310,1.04000,  7329,   0,   122.280, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.900,    30.570, 0,   1,1.0000
  7334,'1 ',     0.000,     2.190,     2.190,    -0.570,1.04000,  7334,   0,     5.640, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.700,     1.410, 0,   1,1.0000
  7335,'1 ',   136.050,   333.484,   211.330,   -55.330,1.04000,  7335,   0,   544.200, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   453.500,   136.050, 0,   1,1.0000
  7349,'1 ',   313.830,   151.527,   159.740,   -34.830,1.04000,  7349,   0,   376.590, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   313.830,    94.150, 0,   1,1.0000
  7350,'1 ',   313.830,    65.188,   159.740,   -34.830,1.04000,  7350,   0,   376.590, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   313.830,    94.150, 0,   1,1.0000
  7351,'1 ',   313.830,    51.116,   159.740,   -34.830,1.04000,  7351,   0,   376.590, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   313.830,    94.150, 0,   1,1.0000
  7352,'1 ',   313.830,    53.297,   159.740,   -34.830,1.04000,  7352,   0,   376.590, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   313.830,    94.150, 0,   1,1.0000
  7353,'1 ',   301.048,    72.097,   348.260,   -75.950,1.04000,  7353,   0,   821.040, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   684.200,   205.260, 0,   1,1.0000
  7354,'1 ',   301.048,   128.862,   348.260,   -75.950,1.04000,  7354,   0,   821.040, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   684.200,   205.260, 0,   1,1.0000
  7355,'1 ',   301.048,   127.770,   348.260,   -75.950,1.04000,  7355,   0,   821.040, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   684.200,   205.260, 0,   1,1.0000
  7356,'1 ',   300.840,   138.442,   348.260,   -75.950,1.04000,  7356,   0,   821.040, 0.00000E+0, 5.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   684.200,   205.000, 0,   1,1.0000
  7357,'1 ',    16.300,    21.024,     8.300,    -1.810,1.04000,  7357,   0,    19.560, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.300,     4.890, 0,   1,1.0000
  7358,'1 ',   225.200,    42.410,   114.630,   -25.000,1.04000,  7358,   0,   270.240, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.200,    67.560, 0,   1,1.0000
  7359,'1 ',   225.200,    94.232,   114.630,   -25.000,1.04000,  7359,   0,   270.240, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.200,    67.560, 0,   1,1.0000
  7360,'1 ',   225.200,    57.488,   114.630,   -25.000,1.04000,  7360,   0,   270.240, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.200,    67.560, 0,   1,1.0000
  7361,'1 ',   102.700,    35.178,    52.270,   -11.400,1.04000,  7361,   0,   123.240, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   102.700,    30.810, 0,   1,1.0000
  7369,'1 ',   107.270,    70.378,    54.600,   -11.910,1.04000,  7369,   0,   128.720, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180, 0,   1,1.0000
  7370,'1 ',   107.270,    55.955,    54.600,   -11.910,1.04000,  7370,   0,   128.720, 0.00000E+0, 4.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180, 0,   1,1.0000
  7371,'1 ',   107.270,    67.349,    54.600,   -11.910,1.04000,  7371,   0,   128.720, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180, 0,   1,1.0000
  7372,'1 ',   107.270,    72.230,    54.600,   -11.910,1.04000,  7372,   0,   128.720, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180, 0,   1,1.0000
  7373,'1 ',   107.270,   192.561,    54.600,   -11.910,1.04000,  7373,   0,   128.720, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180, 0,   1,1.0000
  7374,'1 ',   107.270,    89.207,    54.600,   -11.910,1.04000,  7374,   0,   128.720, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180, 0,   1,1.0000
  7375,'1 ',   183.660,    85.513,    93.480,   -20.390,1.04000,  7375,   0,   220.392, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100, 0,   1,1.0000
  7376,'1 ',   183.660,    92.755,    93.480,   -20.390,1.04000,  7376,   0,   220.392, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100, 0,   1,1.0000
  7377,'1 ',   183.660,   120.259,    93.480,   -20.390,1.04000,  7377,   0,   220.392, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100, 0,   1,1.0000
  7378,'1 ',   183.660,    96.740,    93.480,   -20.390,1.04000,  7378,   0,   220.392, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100, 0,   1,1.0000
  7379,'1 ',   183.660,   104.558,    93.480,   -20.390,1.04000,  7379,   0,   220.392, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100, 0,   1,1.0000
  7389,'1 ',   562.273,   866.132,   276.290,   -60.250,1.04000,  7389,   0,   651.360, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   542.800,   162.840, 0,   1,1.0000
  7400,'1 ',    72.000,  -137.254,    36.650,    -7.990,1.00000,  7400,   0,    86.400, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    21.600, 0,   1,1.0000
  7400,'2 ',    72.000,  -137.254,    36.650,    -7.990,1.00000,  7400,   0,    86.400, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    21.600, 0,   1,1.0000
  7400,'3 ',    72.000,  -137.254,    36.650,    -7.990,1.00000,  7400,   0,    86.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    21.600, 0,   1,1.0000
  7400,'4 ',    72.000,  -137.254,    36.650,    -7.990,1.00000,  7400,   0,    86.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    21.600, 0,   1,1.0000
  7400,'5 ',   144.000,  -274.509,    73.300,   -15.980,1.00000,  7400,   0,   172.800, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200, 0,   1,1.0000
  7400,'6 ',   446.400,  -850.978,   227.220,   -49.550,1.00000,  7400,   0,   535.680, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   446.400,   133.920, 0,   1,1.0000
  7406,'1 ',    63.100,   253.022,    32.120,    -7.000,1.04000,  7406,   0,    75.720, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.100,    18.930, 0,   1,1.0000
  7406,'2 ',   223.200,   894.998,   157.790,   -34.410,1.04000,  7406,   0,   372.000, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   310.000,    93.000, 0,   1,1.0000
  7414,'1 ',   102.098,   -11.370,    52.120,   -11.370,1.03000,  7414,   0,   122.880, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   102.400,    30.720, 0,   1,1.0000
  7419,'1 ',    88.200,    46.181,    44.890,    -9.790,1.00000,  7419,   0,   105.840, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.200,    26.460, 0,   1,1.0000
  7419,'2 ',    88.200,    46.181,    44.890,    -9.790,1.00000,  7419,   0,   105.840, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.200,    26.460, 0,   1,1.0000
  7422,'1 ',     6.800,     4.198,     3.460,    -0.750,1.04000,  7422,   0,     8.160, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.800,     2.040, 0,   1,1.0000
  7422,'10',   172.200,   106.300,    87.650,   -19.110,1.04000,  7422,   0,   206.640, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660, 0,   1,1.0000
  7422,'11',   172.200,   106.300,    87.650,   -19.110,1.04000,  7422,   0,   206.640, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660, 0,   1,1.0000
  7422,'2 ',   112.500,    69.447,    57.260,   -12.490,1.04000,  7422,   0,   135.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750, 0,   1,1.0000
  7422,'3 ',   112.500,    69.447,    57.260,   -12.490,1.04000,  7422,   0,   135.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750, 0,   1,1.0000
  7422,'4 ',   112.500,    69.447,    57.260,   -12.490,1.04000,  7422,   0,   135.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750, 0,   1,1.0000
  7422,'5 ',   112.500,    69.447,    57.260,   -12.490,1.04000,  7422,   0,   135.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750, 0,   1,1.0000
  7422,'6 ',   191.100,   117.967,    97.270,   -21.210,1.04000,  7422,   0,   229.320, 0.00000E+0, 4.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   191.100,    57.330, 0,   1,1.0000
  7422,'7 ',   172.200,   106.300,    87.650,   -19.110,1.04000,  7422,   0,   206.640, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660, 0,   1,1.0000
  7422,'8 ',   172.200,   106.300,    87.650,   -19.110,1.04000,  7422,   0,   206.640, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660, 0,   1,1.0000
  7422,'9 ',   172.200,   106.300,    87.650,   -19.110,1.04000,  7422,   0,   206.640, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660, 0,   1,1.0000
  7428,'1 ',   100.520,    29.705,    51.160,   -11.160,1.04000,  7428,   0,   120.620, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160, 0,   1,1.0000
  7428,'10',   130.000,    38.416,    66.170,   -14.430,1.04000,  7428,   0,   156.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.000,    39.000, 0,   1,1.0000
  7428,'11',   130.000,    38.416,    66.170,   -14.430,1.04000,  7428,   0,   156.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.000,    39.000, 0,   1,1.0000
  7428,'2 ',   100.520,    29.705,    51.160,   -11.160,1.04000,  7428,   0,   120.620, 0.00000E+0, 4.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160, 0,   1,1.0000
  7428,'3 ',   100.520,    29.705,    51.160,   -11.160,1.04000,  7428,   0,   120.620, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160, 0,   1,1.0000
  7428,'4 ',   100.520,    29.705,    51.160,   -11.160,1.04000,  7428,   0,   120.620, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160, 0,   1,1.0000
  7428,'5 ',   100.520,    29.705,    51.160,   -11.160,1.04000,  7428,   0,   120.620, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160, 0,   1,1.0000
  7428,'6 ',   100.520,    29.705,    51.160,   -11.160,1.04000,  7428,   0,   120.620, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160, 0,   1,1.0000
  7428,'7 ',    75.000,    22.163,    38.170,    -8.330,1.04000,  7428,   0,    90.000, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500, 0,   1,1.0000
  7428,'8 ',     0.000,    23.536,    41.230,    -8.990,1.04000,  7428,   0,    97.200, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    81.000,    24.300, 0,   1,1.0000
  7428,'9 ',    11.700,     3.457,     5.960,    -1.300,1.04000,  7428,   0,    14.040, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.700,     3.510, 0,   1,1.0000
  8024,'1 ',    33.000,     0.000,     0.000,     0.000,1.04000,  8024,   0,    52.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.000,    13.200, 0,   1,1.0000
  8033,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,  8033,   0,   281.910, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   234.930,    70.480, 0,   1,1.0000
  8034,'1 ',     0.000,   101.400,   119.580,   -26.080,1.04000,  8034,   0,   281.910, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   234.930,    70.480, 0,   1,1.0000
  8035,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,  8035,   0,   281.910, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   234.930,    70.480, 0,   1,1.0000
  8036,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,  8036,   0,   281.910, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   234.930,    70.480, 0,   1,1.0000
  8046,'1 ',    51.800,   -34.910,    87.890,   -19.170,1.01000,  8046,   0,   207.200, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.670,    51.800, 0,   1,1.0000
  8047,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,  8047,   0,   207.200, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   172.670,    51.800, 0,   1,1.0000
  8048,'1 ',    51.800,    97.250,    87.890,   -19.170,1.04000,  8048,   0,   207.200, 0.00000E+0, 4.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.670,    51.800, 0,   1,1.0000
  8049,'1 ',    51.800,   -52.800,    87.890,   -19.170,1.01000,  8049,   0,   207.200, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.670,    51.800, 0,   1,1.0000
  8050,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,  8050,   0,   207.200, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   172.670,    51.800, 0,   1,1.0000
  8051,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,  8051,   0,   207.200, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   172.670,    51.800, 0,   1,1.0000
  8060,'1 ',     0.000,     0.000,   276.520,   -72.390,1.00000,  8060,   0,   712.080, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   593.400,   178.020, 0,   1,1.0000
  8061,'1 ',     0.000,     0.000,   276.520,   -72.390,1.00000,  8061,   0,   712.080, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   593.400,   178.020, 0,   1,1.0000
  8070,'1 ',     0.000,     0.000,   431.000,  -112.840,1.00000,  8070,   0,  1109.880, 0.00000E+0, 4.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   924.900,   277.470, 0,   1,1.0000
  8071,'1 ',   277.470,  -150.113,   431.000,  -112.840,1.00000,  8071,   0,  1109.880, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   924.900,   277.470, 0,   1,1.0000
  8077,'1 ',   234.900,     4.225,   119.560,   -26.070,1.03000,  8077,   0,   281.880, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   234.900,    70.470, 0,   1,1.0000
  8078,'1 ',   234.900,     2.962,   119.560,   -26.070,1.03000,  8078,   0,   281.880, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   234.900,    70.470, 0,   1,1.0000
  8079,'1 ',   234.900,     2.606,   119.560,   -26.070,1.03000,  8079,   0,   281.880, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   234.900,    70.470, 0,   1,1.0000
  8080,'1 ',   234.900,     3.124,   119.560,   -26.070,1.03000,  8080,   0,   281.880, 0.00000E+0, 4.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   234.900,    70.470, 0,   1,1.0000
  8087,'1 ',     0.000,     0.000,   418.330,  -109.520,1.04000,  8087,   0,  1077.240, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   897.700,   269.310, 0,   1,1.0000
  8088,'1 ',   269.310,   426.723,   418.330,  -109.520,1.04000,  8088,   0,  1077.240, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   897.700,   269.310, 0,   1,1.0000
  8099,'1 ',    85.500,     0.000,     0.000,     0.000,1.04000,  8099,   0,   136.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,    34.200, 0,   1,1.0000
  8115,'1 ',     0.000,     0.000,     4.660,    -1.220,1.04000,  8115,   0,    12.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     3.000, 0,   1,1.0000
  8116,'1 ',     0.000,     0.000,   163.890,   -42.910,1.04000,  8116,   0,   422.040, 0.00000E+0, 4.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   351.700,   105.510, 0,   1,1.0000
  8117,'1 ',   105.510,    80.643,   163.890,   -42.910,1.04000,  8117,   0,   422.040, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   351.700,   105.510, 0,   1,1.0000
  8129,'1 ',   475.200,   -38.175,   307.560,   -80.520,1.03000,  8129,   0,   792.000, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   660.000,   198.000, 0,   1,1.0000
  8130,'1 ',   475.200,   -11.489,   307.560,   -80.520,1.03000,  8130,   0,   792.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   660.000,   198.000, 0,   1,1.0000
  8131,'1 ',   475.200,   -28.925,   307.560,   -80.520,1.03000,  8131,   0,   792.000, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   660.000,   198.000, 0,   1,1.0000
  8147,'1 ',     0.000,     1.860,     1.860,    -0.490,1.03000,  8147,   0,     4.800, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     1.200, 0,   1,1.0000
  8147,'2 ',     0.000,    98.216,   111.510,   -29.190,1.03000,  8147,   0,   287.160, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   239.300,    71.790, 0,   1,1.0000
  8152,'1 ',     0.000,     0.000,    11.200,    -2.440,1.00000,  8152,   0,    26.400, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.000,     6.600, 0,   1,1.0000
  8155,'1 ',     0.000,     0.000,    81.360,   -21.300,1.00000,  8155,   0,   209.520, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   174.600,    52.380, 0,   1,1.0000
  8155,'2 ',    52.380,  -801.637,    81.360,   -21.300,1.00000,  8155,   0,   209.520, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   174.600,    52.380, 0,   1,1.0000
  8158,'1 ',     0.000,     0.000,    53.440,   -11.650,1.00000,  8158,   0,   126.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   105.000,    31.500, 0,   1,1.0000
  8158,'2 ',     0.000,     0.000,    49.980,   -10.900,1.00000,  8158,   0,   117.840, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    98.200,    29.460, 0,   1,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
@!   I,     J,'CKT',      R,           X,       B,                   'N A M E'                 ,  RATE1,  RATE2,  RATE3,  RATE4,  RATE5,  RATE6,  RATE7,  RATE8,  RATE9, RATE10, RATE11, RATE12,   GI,      BI,      GJ,      BJ,STAT,MET, LEN,  O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
  1001,  1064,'1 ', 5.24000E-06, 3.58000E-05,0.00609,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1001,  1064,'2 ', 5.24000E-03, 3.58000E-02,0.00609,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1001,  1071,'1 ', 4.35000E-03, 2.80800E-02,0.00536,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1001,  1071,'2 ', 4.35000E-03, 2.80800E-02,0.00536,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1002,  1007,'1 ', 7.77600E-02, 4.66930E-01,0.06336,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1002,  1010,'1 ', 5.55200E-02, 1.35700E-01,0.01777,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1003,  1022,'1 ', 4.85000E-03, 2.01200E-02,0.00341,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1003,  1055,'1 ', 1.57400E-02, 3.78200E-02,0.00513,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1004,  3133,'1 ', 4.20000E-03, 3.00000E-02,0.05500,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1005,  1025,'1 ', 1.84200E-02, 8.21000E-02,0.01204,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1005,  1061,'1 ', 5.99000E-03, 2.48400E-02,0.00422,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1005,  1067,'1 ', 1.71100E-02, 4.18100E-02,0.00548,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1007,  1015,'1 ', 6.22400E-02, 3.73750E-01,0.05072,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1007,  1031,'1 ', 4.80300E-02, 2.74340E-01,0.04123,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1008,  1032,'1 ', 4.50100E-02, 1.10020E-01,0.01441,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1008,  1069,'1 ', 8.30000E-03, 3.62800E-02,0.00553,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1010,  1015,'1 ', 4.70300E-02, 2.82430E-01,0.03833,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1010,  1030,'1 ', 6.16000E-02, 3.69900E-01,0.05020,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1012,  1087,'1 ', 4.93400E-02, 2.04690E-01,0.03473,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1012,  3051,'1 ', 5.71000E-02, 2.49770E-01,0.03804,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1013,  1031,'1 ', 4.50900E-02, 2.70780E-01,0.03675,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1013,  1047,'1 ', 9.47000E-03, 6.11700E-02,0.01167,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1013,  1086,'1 ', 7.90000E-02, 1.93110E-01,0.02529,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1014,  1047,'1 ', 3.56600E-02, 1.47940E-01,0.02510,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1014,  1083,'1 ', 4.10500E-02, 1.82930E-01,0.02682,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1016,  1034,'1 ', 1.82800E-02, 1.09760E-01,0.01489,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1016,  1068,'1 ', 2.77300E-02, 1.58370E-01,0.02380,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1017,  1018,'1 ', 3.22700E-02, 7.88700E-02,0.01033,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1017,  1029,'1 ', 3.24400E-02, 1.41880E-01,0.02161,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1017,  1037,'1 ', 7.52000E-03, 3.35200E-02,0.00491,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1017,  1047,'1 ', 3.60000E-02, 1.56000E-01,0.02400,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1018,  1024,'1 ', 1.09400E-02, 6.57200E-02,0.00892,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1019,  1040,'1 ', 4.97800E-02, 2.06510E-01,0.03504,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1019,  1045,'1 ', 1.52200E-02, 3.72000E-02,0.00487,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1019,  1071,'1 ', 4.40000E-03, 2.80000E-02,0.00540,'                                        ', 225.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1019,  1071,'2 ', 4.40000E-03, 2.80000E-02,0.00540,'                                        ', 225.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1019,  1084,'1 ', 3.00000E-02, 1.60000E-01,0.02500,'                                        ', 220.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1020,  1025,'1 ', 8.28000E-03, 3.43400E-02,0.00583,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1020,  1084,'1 ', 1.05600E-02, 6.33700E-02,0.00860,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1020,  3059,'1 ', 1.89000E-02, 6.00000E-02,0.00600,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1020,  3130,'1 ', 9.96000E-03, 6.93800E-02,0.01134,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1022,  1028,'1 ', 1.43300E-02, 9.25300E-02,0.01765,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1022,  1028,'2 ', 1.43300E-02, 9.25300E-02,0.01765,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1024,  1090,'1 ', 1.41400E-02, 6.30300E-02,0.00924,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1027,  1045,'1 ', 2.50500E-02, 1.09570E-01,0.01669,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1027,  1056,'1 ', 3.12100E-02, 7.63000E-02,0.00999,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1028,  3109,'1 ', 4.28000E-03, 1.87500E-02,0.00286,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1029,  1056,'1 ', 2.05400E-02, 1.17330E-01,0.01763,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1030,  1038,'1 ', 7.40400E-02, 4.22850E-01,0.06354,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1030,  1083,'1 ', 6.53700E-02, 3.73340E-01,0.05610,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1032,  1036,'1 ', 1.95600E-02, 1.17460E-01,0.01594,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1032,  1038,'1 ', 4.50000E-02, 1.10000E-01,0.01500,'                                        ', 155.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1033,  1081,'1 ', 3.00000E-03, 3.10000E-02,0.05900,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1033,  3050,'1 ', 1.39000E-02, 1.36000E-01,0.26200,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1034,  1067,'1 ', 7.95000E-03, 4.77100E-02,0.00647,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1036,  1088,'1 ', 2.06500E-02, 1.17930E-01,0.01772,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1037,  1071,'1 ', 6.69000E-03, 4.31900E-02,0.00824,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1038,  1082,'1 ', 1.11500E-02, 4.96900E-02,0.00729,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1038,  1083,'1 ', 1.00000E-02, 5.00000E-02,0.00700,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1040,  1090,'1 ', 2.99100E-02, 1.33290E-01,0.01955,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1041,  1065,'1 ', 3.86000E-03, 2.20300E-02,0.00331,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1041,  1067,'1 ', 3.93000E-03, 1.72200E-02,0.00262,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1044,  3019,'1 ', 3.85700E-02, 1.71920E-01,0.02521,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1044,  3130,'1 ', 2.73100E-02, 1.90290E-01,0.03111,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1045,  1064,'1 ', 5.45000E-03, 3.79400E-02,0.00620,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1046,  1087,'1 ', 3.26200E-02, 1.42690E-01,0.02173,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1046,  3009,'1 ', 5.65400E-02, 2.34540E-01,0.03980,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1047,  1085,'1 ', 9.47000E-03, 6.11700E-02,0.01167,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1053,  1081,'1 ', 3.00000E-03, 3.00000E-02,0.06000,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1054,  1056,'1 ', 2.20200E-02, 9.63300E-02,0.01467,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1054,  1089,'1 ', 8.73700E-02, 2.13570E-01,0.02796,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1055,  1089,'1 ', 4.98200E-02, 1.21790E-01,0.01595,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1056,  1061,'1 ', 2.26700E-02, 1.29460E-01,0.01945,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1056,  1065,'1 ', 2.26900E-02, 1.29620E-01,0.01948,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1058,  1069,'1 ', 7.40000E-03, 5.15500E-02,0.00843,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1058,  1069,'2 ', 7.40000E-03, 5.15500E-02,0.00843,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1058,  1087,'1 ', 1.57300E-02, 1.09560E-01,0.01791,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1058,  1087,'2 ', 1.57300E-02, 1.09560E-01,0.01791,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1061,  3042,'1 ', 5.40000E-02, 1.80000E-01,0.02800,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1068,  1088,'1 ', 2.96200E-02, 1.69210E-01,0.02543,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1069,  1082,'1 ', 2.13700E-02, 9.52000E-02,0.01396,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1079,  3048,'1 ', 1.30000E-03, 1.50000E-02,1.02000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1079,  3048,'2 ', 1.30000E-03, 1.50000E-02,1.02000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1079,  5120,'1 ', 3.00000E-03, 3.00000E-02,2.05000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1081,  3058,'1 ', 9.10000E-03, 8.90000E-02,0.17100,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1084,  3130,'1 ', 2.04900E-02, 9.13100E-02,0.01339,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1085,  1086,'1 ', 3.39200E-02, 1.48380E-01,0.02260,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1085,  1090,'1 ', 2.01800E-02, 1.37860E-01,0.02346,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1091,  2029,'1 ', 3.89000E-02, 1.71440E-01,0.07980,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  1091,  2048,'1 ', 2.19300E-02, 9.66700E-02,0.04500,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  1091,  2098,'1 ', 5.54000E-03, 2.44300E-02,0.01137,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2001,  2022,'1 ', 8.39000E-03, 3.69700E-02,0.01721,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2001,  2027,'1 ', 9.55000E-03, 4.06200E-02,0.02032,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2002,  2021,'1 ', 9.70000E-04, 1.17500E-02,0.78032,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2002,  2101,'1 ', 3.10000E-04, 3.70000E-03,0.24573,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2003,  2038,'1 ', 3.53000E-03, 2.06700E-02,0.01032,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2003,  2047,'1 ', 1.30000E-03, 9.90000E-03,0.00520,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2007,  2114,'1 ', 8.88000E-03, 5.20700E-02,0.02600,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2007,  2122,'1 ', 8.61000E-03, 3.66100E-02,0.01831,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2008,  2014,'1 ', 2.25300E-02, 9.93100E-02,0.04623,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2008,  2052,'1 ', 1.87700E-02, 8.27100E-02,0.03850,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2009,  2049,'1 ', 1.22400E-02, 7.17600E-02,0.03583,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2009,  2082,'1 ', 7.35000E-03, 3.12600E-02,0.01563,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2009,  2109,'1 ', 7.25000E-03, 3.08400E-02,0.01542,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2010,  2061,'1 ', 2.43900E-02, 1.07480E-01,0.05003,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2010,  2079,'1 ', 2.06100E-02, 9.08300E-02,0.04228,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2010,  2091,'1 ', 2.46100E-02, 1.04670E-01,0.05235,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2011,  2127,'1 ', 1.08000E-03, 1.30700E-02,0.86827,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2012,  2041,'1 ', 1.24500E-02, 5.29700E-02,0.02649,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2012,  2052,'1 ', 2.00800E-02, 8.85100E-02,0.04120,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2012,  2093,'1 ', 1.02900E-02, 4.53600E-02,0.02111,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2012,  2123,'1 ', 9.95000E-03, 4.23000E-02,0.02115,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2014,  2029,'1 ', 1.85900E-02, 7.90800E-02,0.03955,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2015,  2037,'1 ', 8.62000E-03, 3.79900E-02,0.01769,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2015,  5014,'1 ', 9.61000E-03, 4.23700E-02,0.01972,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2016,  2043,'1 ', 5.93000E-03, 2.61400E-02,0.01217,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2016,  2069,'1 ', 8.40000E-03, 3.70500E-02,0.01725,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2017,  2096,'1 ', 2.53000E-03, 3.06800E-02,2.03836,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2017,  2127,'1 ', 8.90000E-04, 1.08100E-02,0.71846,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2018,  2093,'1 ', 1.16300E-02, 5.12500E-02,0.02386,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2020,  2045,'1 ', 9.70000E-04, 5.48000E-03,0.00295,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2020,  2055,'1 ', 1.02000E-03, 7.44000E-03,0.00422,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2021,  2113,'1 ', 1.00000E-04, 1.24000E-03,0.08207,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2022,  2040,'1 ', 2.20700E-02, 9.39100E-02,0.04697,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2022,  2064,'1 ', 5.58000E-03, 3.15600E-02,0.01697,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2025,  2055,'1 ', 2.30000E-03, 1.01600E-02,0.00473,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2025,  2067,'1 ', 3.17000E-03, 1.40000E-02,0.00651,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2026,  2058,'1 ', 2.47500E-02, 1.05260E-01,0.05264,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2026,  2128,'1 ', 1.20700E-02, 5.31800E-02,0.02475,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2027,  2090,'1 ', 1.69200E-02, 7.45500E-02,0.03470,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2028,  2045,'1 ', 3.63000E-03, 2.12900E-02,0.01063,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2028,  2109,'1 ', 1.02600E-02, 4.52000E-02,0.02104,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2028,  2112,'1 ', 3.69000E-03, 2.16100E-02,0.01079,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2030,  2106,'1 ', 1.18000E-02, 5.19900E-02,0.02420,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2030,  2122,'1 ', 7.37000E-03, 4.32000E-02,0.02157,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2031,  2048,'1 ', 2.39800E-02, 1.05670E-01,0.04919,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2031,  2087,'1 ', 2.17700E-02, 9.25900E-02,0.04631,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2032,  2114,'1 ', 1.09700E-02, 4.83400E-02,0.02250,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2032,  2122,'1 ', 1.41400E-02, 6.23200E-02,0.02901,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2033,  2129,'1 ', 5.22000E-03, 2.29800E-02,0.01070,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2033,  5288,'1 ', 9.25000E-03, 3.93500E-02,0.01968,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2034,  2043,'1 ', 4.39000E-03, 1.86700E-02,0.00934,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2034,  2046,'1 ', 4.68000E-03, 1.99300E-02,0.00997,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2035,  2066,'1 ', 1.41100E-02, 8.27200E-02,0.04131,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2035,  2091,'1 ', 1.86300E-02, 1.05280E-01,0.05663,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2036,  2055,'1 ', 2.16000E-03, 9.20000E-03,0.00460,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2036,  2082,'1 ', 2.36000E-03, 1.00300E-02,0.00502,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2037,  2065,'1 ', 4.15000E-03, 2.43400E-02,0.01216,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2037,  2110,'1 ', 3.07000E-03, 1.79800E-02,0.00898,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2038,  2081,'1 ', 6.39000E-03, 3.74800E-02,0.01871,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2039,  2086,'1 ', 8.45000E-03, 3.72500E-02,0.01734,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2039,  5285,'1 ', 5.69000E-03, 3.33400E-02,0.01665,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2039,  5455,'1 ', 3.71000E-03, 2.17300E-02,0.01085,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2040,  2114,'1 ', 2.33500E-02, 9.93200E-02,0.04967,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2040,  2121,'1 ', 8.94000E-03, 3.93800E-02,0.01833,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2041,  2058,'1 ', 1.36000E-02, 5.78600E-02,0.02893,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2044,  2065,'1 ', 1.02100E-02, 4.49700E-02,0.02093,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2044,  2102,'1 ', 1.46500E-02, 6.45300E-02,0.03004,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2046,  2063,'1 ', 3.63000E-03, 2.05100E-02,0.01103,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2047,  2092,'1 ', 3.76000E-03, 2.20300E-02,0.01100,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2048,  2079,'1 ', 2.94400E-02, 1.29730E-01,0.06039,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2049,  2061,'1 ', 9.12000E-03, 5.34900E-02,0.02671,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2050,  2090,'1 ', 2.37700E-02, 1.04750E-01,0.04876,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2050,  5268,'1 ', 1.27300E-02, 5.41200E-02,0.02707,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2051,  2080,'1 ', 6.91000E-03, 3.90400E-02,0.02100,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2051,  2112,'1 ', 8.73000E-03, 4.93400E-02,0.02654,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2053,  5285,'1 ', 7.57000E-03, 4.28000E-02,0.02302,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2053,  5362,'1 ', 1.11800E-02, 6.55200E-02,0.03272,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2054,  2127,'1 ', 3.30000E-02, 4.30000E-02,2.30000,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2054,  5236,'1 ', 8.00000E-04, 9.71000E-03,0.64507,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2058,  2123,'1 ', 5.24000E-03, 2.31000E-02,0.01075,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2060,  2064,'1 ', 6.08000E-03, 3.56200E-02,0.01779,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2060,  5136,'1 ', 4.21000E-03, 2.46800E-02,0.01232,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2063,  2092,'1 ', 4.09000E-03, 2.39700E-02,0.01197,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2065,  2126,'1 ', 7.12000E-03, 4.02500E-02,0.02165,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2066,  2073,'1 ', 1.08700E-02, 6.37100E-02,0.03181,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2067,  2068,'1 ', 9.95000E-03, 5.83200E-02,0.02912,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2068,  2088,'1 ', 1.35000E-03, 7.92000E-03,0.00396,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2069,  2072,'1 ', 5.57000E-03, 3.26700E-02,0.01631,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2069,  5074,'1 ', 1.02000E-02, 4.49300E-02,0.02092,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2070,  2088,'1 ', 2.35000E-03, 1.37600E-02,0.00687,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2070,  5237,'1 ', 7.27000E-03, 3.09500E-02,0.01548,'                                        ', 245.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2072,  2102,'1 ', 8.40000E-03, 4.92500E-02,0.02460,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2073,  2087,'1 ', 1.90800E-02, 8.40900E-02,0.03914,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2073,  3079,'1 ', 1.37700E-02, 8.07300E-02,0.04031,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2074,  3115,'1 ', 5.20000E-03, 2.97200E-02,0.00447,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2077,  2110,'1 ', 2.18000E-03, 1.27800E-02,0.00638,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2077,  2133,'1 ', 3.07000E-03, 1.79800E-02,0.00898,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2080,  2086,'1 ', 1.33800E-02, 5.89600E-02,0.02745,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2080,  2133,'1 ', 1.23600E-02, 7.24400E-02,0.03618,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2081,  2129,'1 ', 1.25700E-02, 5.34900E-02,0.02675,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2090,  2121,'1 ', 1.76300E-02, 7.50000E-02,0.03751,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2096,  5394,'1 ', 3.00000E-03, 3.00000E-02,2.00000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2097,  3096,'1 ', 5.46000E-03, 5.67900E-02,0.19351,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2101,  5083,'1 ', 5.90000E-04, 7.21000E-03,0.47876,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2102,  2107,'1 ', 1.56000E-03, 1.13900E-02,0.00646,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2106,  2124,'1 ', 4.85000E-03, 2.84200E-02,0.01419,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2106,  2129,'1 ', 4.24000E-03, 1.80300E-02,0.00902,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2107,  2125,'1 ', 1.09000E-02, 6.39300E-02,0.03192,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2108,  2130,'1 ', 9.45000E-03, 4.02200E-02,0.02012,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2108,  5472,'1 ', 1.61900E-02, 7.13800E-02,0.03323,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2111,  5187,'1 ', 1.31900E-02, 5.81100E-02,0.02705,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2111,  5472,'1 ', 2.19600E-02, 9.67600E-02,0.04504,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2113,  5049,'1 ', 5.30000E-04, 1.08700E-02,0.75821,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2113,  8126,'1 ', 5.80000E-04, 1.19800E-02,0.83533,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2124,  5450,'1 ', 5.19000E-03, 2.93300E-02,0.01578,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  2125,  5078,'1 ', 9.81000E-03, 4.32300E-02,0.02012,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2125,  5215,'1 ', 3.41000E-03, 1.99900E-02,0.00998,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2126,  5220,'1 ', 3.80000E-03, 2.22600E-02,0.01112,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2127,  5164,'1 ', 1.00000E-02, 1.00000E-01,3.00000,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2129,  5141,'1 ', 4.46000E-03, 2.61700E-02,0.01307,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  2131,  3021,'1 ', 2.14300E-02, 9.37400E-02,0.01428,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3001,  6177,'1 ', 6.53000E-03, 6.37800E-02,0.12272,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3001,  6285,'1 ', 6.39000E-03, 4.56600E-02,0.08324,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3002,  3107,'1 ', 1.28300E-02, 7.32700E-02,0.01101,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3003,  3103,'1 ', 1.07100E-02, 4.44100E-02,0.00754,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3003,  3141,'1 ', 2.48000E-03, 1.08500E-02,0.00165,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3005,  3052,'1 ', 7.28600E-02, 1.78110E-01,0.02332,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3005,  3126,'1 ', 2.21000E-02, 1.32720E-01,0.01801,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3006,  3049,'1 ', 1.78400E-02, 7.95000E-02,0.01166,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3006,  3145,'1 ', 1.72100E-02, 7.13900E-02,0.01211,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3007,  3013,'1 ', 2.82000E-02, 1.23340E-01,0.01878,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3007,  3137,'1 ', 8.69000E-03, 3.87300E-02,0.00568,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3007,  3145,'1 ', 1.57100E-02, 8.97100E-02,0.01348,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3008,  3036,'1 ', 3.57500E-02, 1.48310E-01,0.02517,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3008,  3140,'1 ', 2.78000E-02, 1.23890E-01,0.01817,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3008,  3143,'1 ', 4.38900E-02, 1.07300E-01,0.01405,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3009,  3024,'1 ', 2.85000E-02, 1.71170E-01,0.02323,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3009,  3146,'1 ', 3.53900E-02, 1.46830E-01,0.02492,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3010,  3076,'1 ', 2.70400E-02, 1.62390E-01,0.02204,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3010,  3093,'1 ', 2.32500E-02, 1.39600E-01,0.01894,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3011,  3012,'1 ', 1.81400E-02, 1.03600E-01,0.01557,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3011,  3124,'1 ', 2.40900E-02, 1.37600E-01,0.02068,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3012,  6226,'1 ', 1.81500E-02, 1.03690E-01,0.01558,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3013,  3077,'1 ', 8.33000E-03, 5.00000E-02,0.00679,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3014,  3124,'1 ', 4.52200E-02, 1.97790E-01,0.03012,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3014,  6212,'1 ', 1.22900E-02, 5.48100E-02,0.00804,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3015,  3121,'1 ', 5.27000E-03, 3.16200E-02,0.00429,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3015,  3127,'1 ', 1.14800E-02, 6.56000E-02,0.00986,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3015,  3128,'1 ', 7.52000E-03, 4.51300E-02,0.00612,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3016,  3083,'1 ', 9.19000E-03, 5.25200E-02,0.00789,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3016,  3103,'1 ', 8.83000E-03, 3.66200E-02,0.00621,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3016,  3131,'1 ', 3.76500E-02, 9.20300E-02,0.01205,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3016,  3139,'1 ', 2.92700E-02, 1.21430E-01,0.02061,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3018,  3050,'1 ', 1.39500E-02, 1.36380E-01,0.26240,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3018,  3058,'1 ', 9.10000E-03, 8.89000E-02,0.17104,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3018,  6211,'1 ', 1.40000E-02, 1.40000E-01,0.26000,'                                        ', 650.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3019,  3024,'1 ', 1.37800E-02, 7.86900E-02,0.01182,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3019,  3114,'1 ', 1.05400E-02, 7.34500E-02,0.01201,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3019,  3114,'2 ', 1.05400E-02, 7.34500E-02,0.01201,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3021,  3049,'1 ', 1.08600E-02, 7.56500E-02,0.01237,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3021,  5397,'1 ', 2.08200E-02, 9.27700E-02,0.01360,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3022,  3033,'1 ', 6.61100E-02, 1.61580E-01,0.02116,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3022,  3085,'1 ', 1.23300E-02, 7.03900E-02,0.01058,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3023,  3049,'1 ', 1.65600E-02, 7.38000E-02,0.01082,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3023,  3067,'1 ', 9.72600E-02, 2.37740E-01,0.03113,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3023,  3115,'1 ', 3.50900E-02, 2.10730E-01,0.02860,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3025,  3035,'1 ', 5.58200E-02, 1.36430E-01,0.01786,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3025,  3036,'1 ', 4.01000E-02, 1.66370E-01,0.02823,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3025,  3101,'1 ', 2.80900E-02, 1.22880E-01,0.01871,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3026,  5395,'1 ', 2.27000E-03, 1.62500E-02,0.02963,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3027,  3102,'1 ', 2.46700E-02, 5.92600E-02,0.00804,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3029,  3147,'1 ', 1.18700E-02, 6.78100E-02,0.01019,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3029,  5241,'1 ', 1.23200E-02, 5.11300E-02,0.00868,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3030,  3072,'1 ', 8.85000E-03, 5.05700E-02,0.00760,'                                        ', 190.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3030,  3114,'1 ', 2.64600E-02, 1.09770E-01,0.01863,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3031,  3054,'1 ', 3.28800E-02, 8.03700E-02,0.01052,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3031,  3070,'1 ', 3.73100E-02, 9.12100E-02,0.01194,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3031,  3140,'1 ', 2.07300E-02, 9.06700E-02,0.01381,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3032,  3094,'1 ', 5.83000E-03, 4.06500E-02,0.00664,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3032,  3099,'1 ', 7.03000E-03, 3.07600E-02,0.00468,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3033,  3136,'1 ', 6.96000E-03, 1.67200E-02,0.00227,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3035,  3066,'1 ', 8.31700E-02, 2.03300E-01,0.02662,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3036,  3066,'1 ', 3.43400E-02, 1.96120E-01,0.02947,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3037,  3078,'1 ', 1.25000E-03, 1.22300E-02,0.02354,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3037,  3088,'1 ', 8.95000E-03, 8.74600E-02,0.16828,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3038,  3080,'1 ', 7.68000E-03, 4.38400E-02,0.00659,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3038,  3085,'1 ', 4.71000E-03, 2.82500E-02,0.00383,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3040,  3072,'1 ', 2.20600E-02, 9.15300E-02,0.01553,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3040,  3139,'1 ', 1.92200E-02, 8.56300E-02,0.01256,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3041,  3046,'1 ', 3.10000E-03, 2.00000E-02,0.05832,'                                        ', 820.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3041,  3058,'1 ', 3.47000E-03, 2.48100E-02,0.04523,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3042,  3064,'1 ', 2.14600E-02, 9.56200E-02,0.01402,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3042,  3111,'1 ', 1.08100E-02, 4.81600E-02,0.00706,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3046,  3078,'1 ', 3.16000E-03, 3.09000E-02,0.05946,'                                        ', 820.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3046,  3082,'1 ', 3.13000E-03, 3.06200E-02,0.05891,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3047,  3064,'1 ', 1.36900E-02, 4.50000E-02,0.00446,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3047,  3129,'1 ', 2.11600E-02, 5.17300E-02,0.00677,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3048,  5045,'1 ', 1.10000E-03, 1.30000E-02,0.63000,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3048,  5045,'2 ', 1.10000E-03, 1.30000E-02,0.63000,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3048,  5045,'3 ', 1.10000E-03, 1.30000E-02,0.63000,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3048,  5120,'1 ', 1.30000E-03, 1.50000E-02,1.02000,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3048,  5394,'1 ', 1.30000E-03, 1.50000E-02,1.02000,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3050,  4014,'1 ', 1.66500E-02, 1.62720E-01,0.31309,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3052,  3093,'1 ', 3.72700E-02, 2.23820E-01,0.03037,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3052,  3107,'1 ', 1.62900E-02, 9.77900E-02,0.01327,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3053,  3058,'1 ', 3.00000E-03, 3.00000E-02,0.06000,'                                        ',1000.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3053,  3082,'1 ', 1.52000E-03, 1.49000E-02,0.02867,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3053,  3088,'1 ', 3.33000E-03, 3.46600E-02,0.11812,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3053,  3088,'2 ', 3.33000E-03, 3.46600E-02,0.11812,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3059,  3111,'1 ', 1.91200E-02, 4.67200E-02,0.00612,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3064,  3141,'1 ', 1.21800E-02, 5.05100E-02,0.00857,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3066,  3142,'1 ', 3.03700E-02, 1.73470E-01,0.02607,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3067,  3070,'1 ', 1.17500E-02, 6.71200E-02,0.01009,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3067,  3094,'1 ', 1.57600E-02, 7.02500E-02,0.01030,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3067,  3141,'1 ', 1.17500E-02, 5.23400E-02,0.00768,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3069,  3077,'1 ', 1.59900E-02, 9.13200E-02,0.01372,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3069,  3140,'1 ', 1.35400E-02, 3.31100E-02,0.00434,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3070,  3131,'1 ', 5.69000E-03, 2.53500E-02,0.00372,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3072,  3142,'1 ', 1.95800E-02, 1.11840E-01,0.01681,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3073,  3076,'1 ', 1.65700E-02, 9.95300E-02,0.01351,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3073,  3123,'1 ', 1.21200E-02, 6.92100E-02,0.01040,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3073,  4002,'1 ', 3.28600E-02, 1.87690E-01,0.02820,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3075,  3132,'1 ', 7.58200E-02, 1.85320E-01,0.02427,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3075,  3138,'1 ', 7.47000E-02, 1.82590E-01,0.02391,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3077,  3099,'1 ', 5.91000E-03, 3.37700E-02,0.00508,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3077,  3131,'1 ', 1.52300E-02, 6.78600E-02,0.00995,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3078,  3133,'1 ', 4.20000E-03, 3.00300E-02,0.05475,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3079,  3134,'1 ', 1.34700E-02, 5.93600E-02,0.02763,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3083,  3137,'1 ', 8.24000E-03, 3.60500E-02,0.00549,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3085,  3128,'1 ', 6.90000E-03, 1.68700E-02,0.00221,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3088,  5395,'1 ', 2.37000E-03, 2.46000E-02,0.08383,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3088,  5395,'2 ', 2.37000E-03, 2.46000E-02,0.08383,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3089,  5334,'1 ', 9.40000E-03, 5.51200E-02,0.02752,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3091,  3102,'1 ', 4.02000E-03, 2.41600E-02,0.00328,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3091,  3125,'1 ', 1.16400E-02, 2.79600E-02,0.00379,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3094,  3137,'1 ', 1.80000E-02, 4.39900E-02,0.00576,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3096,  3133,'1 ', 3.80000E-03, 2.71800E-02,0.04955,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3097,  3109,'1 ', 3.25000E-03, 2.26300E-02,0.00370,'                                        ', 340.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3099,  3100,'1 ', 1.86900E-02, 8.32900E-02,0.01221,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3100,  3102,'1 ', 1.50000E-02, 8.80000E-02,0.01200,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3100,  3125,'1 ', 1.62000E-02, 7.08600E-02,0.01079,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3101,  3104,'1 ', 1.39500E-02, 7.96600E-02,0.01197,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3101,  6360,'1 ', 3.35300E-02, 8.19500E-02,0.01073,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3104,  6156,'1 ', 1.78500E-02, 7.95300E-02,0.01166,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3108,  3147,'1 ', 3.43200E-02, 8.38900E-02,0.01098,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3108,  6065,'1 ', 2.03400E-02, 1.16190E-01,0.01746,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3115,  3116,'1 ', 2.11500E-02, 8.77300E-02,0.01489,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3116,  3136,'1 ', 1.16800E-02, 7.01500E-02,0.00952,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3119,  4002,'1 ', 2.21500E-02, 1.33020E-01,0.01805,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3119,  4188,'1 ', 2.70000E-02, 1.54200E-01,0.02317,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3121,  3129,'1 ', 9.54000E-03, 3.95600E-02,0.00671,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3121,  3145,'1 ', 2.93600E-02, 1.30850E-01,0.01919,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3123,  3126,'1 ', 5.93600E-02, 1.45110E-01,0.01900,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3124,  6286,'1 ', 1.80000E-02, 1.00000E-01,0.01600,'                                        ', 100.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3126,  6059,'1 ', 4.24100E-02, 1.01870E-01,0.01382,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3127,  3141,'1 ', 5.95000E-03, 2.65100E-02,0.00389,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3132,  3144,'1 ', 4.22500E-02, 1.03270E-01,0.01352,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3138,  3142,'1 ', 2.53400E-02, 1.44710E-01,0.02175,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3138,  3146,'1 ', 3.67400E-02, 1.60700E-01,0.02447,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3143,  3144,'1 ', 4.46300E-02, 1.09090E-01,0.01428,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4003,  4040,'1 ', 1.20900E-02, 7.80900E-02,0.01490,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4003,  4103,'1 ', 8.38000E-03, 5.41400E-02,0.01033,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4003,  4103,'2 ', 8.38000E-03, 5.41400E-02,0.01033,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4003,  4128,'1 ', 1.29600E-02, 9.02800E-02,0.01476,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4004,  4014,'1 ', 6.00000E-03, 6.00000E-02,0.11500,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4004,  4113,'1 ', 4.56000E-03, 3.25500E-02,0.05934,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4005,  4022,'1 ', 2.73400E-02, 1.13430E-01,0.01925,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4005,  4114,'1 ', 1.98900E-02, 1.13620E-01,0.01707,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4006,  4011,'1 ', 2.69000E-02, 1.17660E-01,0.01792,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4006,  4197,'1 ', 6.24000E-03, 4.34400E-02,0.00710,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4007,  4027,'1 ', 3.48000E-03, 2.08900E-02,0.00284,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4007,  4034,'1 ', 8.73000E-03, 3.89200E-02,0.00571,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4007,  4122,'1 ', 4.69000E-03, 2.09100E-02,0.00307,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4008,  6112,'1 ', 1.36300E-02, 7.78200E-02,0.01169,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4008,  6155,'1 ', 1.48200E-02, 6.60500E-02,0.00968,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4008,  6346,'1 ', 1.17400E-02, 5.22900E-02,0.00767,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4009,  4152,'1 ', 5.42000E-03, 3.49800E-02,0.00667,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4009,  4152,'2 ', 5.42000E-03, 3.49800E-02,0.00667,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4009,  4165,'1 ', 3.15000E-03, 2.03200E-02,0.00388,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4009,  4165,'2 ', 3.15000E-03, 2.03200E-02,0.00388,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4011,  4185,'1 ', 3.11200E-02, 1.36150E-01,0.02073,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4012,  4034,'1 ', 1.62500E-02, 9.75900E-02,0.01324,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4012,  4103,'1 ', 2.48500E-02, 1.41920E-01,0.02133,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4012,  4121,'1 ', 1.29600E-02, 7.78100E-02,0.01056,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4012,  4171,'1 ', 2.50200E-02, 1.11520E-01,0.01635,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4013,  4089,'1 ', 1.43700E-02, 9.28100E-02,0.01771,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4013,  4107,'1 ', 2.62300E-02, 6.41300E-02,0.00840,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4013,  4122,'1 ', 3.12000E-03, 1.78400E-02,0.00268,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4014,  4131,'1 ', 1.66900E-02, 1.19260E-01,0.21744,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4015,  4188,'1 ', 3.53800E-02, 2.12430E-01,0.02883,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4016,  4023,'1 ', 1.22800E-02, 7.37400E-02,0.01001,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4016,  4117,'1 ', 1.70900E-02, 7.09000E-02,0.01203,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4017,  4081,'1 ', 2.17000E-03, 1.51500E-02,0.00248,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4017,  4081,'2 ', 2.17000E-03, 1.51500E-02,0.00248,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4017,  4087,'1 ', 5.68000E-03, 2.53100E-02,0.00371,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4017,  4123,'1 ', 4.92000E-03, 3.42600E-02,0.00560,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4018,  4037,'1 ', 1.37100E-02, 6.10700E-02,0.00896,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4018,  4149,'1 ', 1.47200E-02, 6.56100E-02,0.00962,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4019,  4067,'1 ', 9.19000E-03, 6.27600E-02,0.01068,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4019,  4067,'2 ', 9.19000E-03, 6.27600E-02,0.01068,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4019,  4121,'1 ', 2.02600E-02, 4.95200E-02,0.00648,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4020,  4051,'1 ', 1.60200E-02, 1.09450E-01,0.01862,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4020,  4051,'2 ', 1.60200E-02, 1.09450E-01,0.01862,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4020,  4123,'1 ', 8.03000E-03, 3.57700E-02,0.00525,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4020,  4150,'1 ', 4.18000E-03, 2.91200E-02,0.00476,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4020,  4150,'2 ', 4.18000E-03, 2.91200E-02,0.00476,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4021,  4089,'1 ', 1.21900E-02, 5.32900E-02,0.00812,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4021,  4167,'1 ', 9.65000E-03, 4.29900E-02,0.00630,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4022,  4187,'1 ', 2.50100E-02, 1.03760E-01,0.01761,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4023,  6112,'1 ', 4.15200E-02, 1.01490E-01,0.01329,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4024,  4131,'1 ', 6.11000E-03, 5.97400E-02,0.11495,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4024,  6263,'1 ', 7.54000E-03, 5.38600E-02,0.09820,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4025,  4117,'1 ', 3.07000E-03, 1.98100E-02,0.00378,'                                        ', 260.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4027,  4088,'1 ', 2.76000E-03, 1.88300E-02,0.00320,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4027,  4088,'2 ', 2.76000E-03, 1.88300E-02,0.00320,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4028,  7043,'1 ', 2.86000E-03, 2.04500E-02,0.03728,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4028,  7274,'1 ', 2.80000E-04, 2.95000E-03,0.01006,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4028,  7274,'2 ', 2.80000E-04, 2.95000E-03,0.01006,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4029,  6253,'1 ', 1.20100E-02, 7.76000E-02,0.01480,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4029,  7275,'1 ', 3.21000E-03, 1.40700E-02,0.00214,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4031,  4043,'1 ', 4.12100E-02, 1.80280E-01,0.02746,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4031,  4147,'1 ', 2.05300E-02, 8.98000E-02,0.01368,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4032,  4051,'1 ', 2.10900E-02, 5.15400E-02,0.00675,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4032,  4141,'1 ', 1.93100E-02, 8.60500E-02,0.01262,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4033,  4101,'1 ', 3.60000E-03, 1.60000E-02,0.00300,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4033,  4147,'1 ', 9.84000E-03, 6.85400E-02,0.01120,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4033,  4147,'2 ', 9.84000E-03, 6.85400E-02,0.01120,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4033,  4190,'1 ', 3.97000E-03, 1.64800E-02,0.00280,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4034,  4154,'1 ', 1.50600E-02, 1.02890E-01,0.01751,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4035,  4064,'1 ', 5.06000E-03, 2.09900E-02,0.00356,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4035,  4150,'1 ', 2.43100E-02, 5.94200E-02,0.00778,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4036,  4132,'1 ', 3.45500E-02, 1.53960E-01,0.02258,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4036,  4189,'1 ', 5.90100E-02, 1.44240E-01,0.01889,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4037,  4054,'1 ', 9.75000E-03, 5.85400E-02,0.00794,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4037,  4099,'1 ', 1.61700E-02, 7.07500E-02,0.01077,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4038,  4054,'1 ', 1.09300E-02, 6.56100E-02,0.00890,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4038,  4125,'1 ', 1.63500E-02, 9.34100E-02,0.01404,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4038,  4178,'1 ', 3.18100E-02, 7.77500E-02,0.01018,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4039,  4073,'1 ', 2.20000E-04, 2.24000E-03,0.00764,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4039,  4073,'2 ', 2.20000E-04, 2.24000E-03,0.00764,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4039,  4151,'1 ', 7.65000E-03, 7.95600E-02,0.27111,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4039,  4151,'2 ', 7.65000E-03, 7.95600E-02,0.27111,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4039,  4151,'3 ', 7.65000E-03, 7.95600E-02,0.27111,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4040,  4074,'1 ', 1.48000E-03, 9.57000E-03,0.00183,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4040,  4074,'2 ', 1.48000E-03, 9.57000E-03,0.00183,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4040,  4074,'3 ', 1.48000E-03, 9.57000E-03,0.00183,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4040,  4079,'1 ', 4.57000E-03, 3.18600E-02,0.00521,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4040,  4079,'2 ', 4.57000E-03, 3.18600E-02,0.00521,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4040,  4079,'3 ', 4.57000E-03, 3.18600E-02,0.00521,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4041,  4073,'1 ', 1.90000E-03, 1.97100E-02,0.06717,'                                        ', 820.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4041,  4073,'2 ', 1.90000E-03, 1.97100E-02,0.06717,'                                        ', 820.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4042,  4088,'1 ', 3.12000E-03, 2.01500E-02,0.00384,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4042,  4088,'2 ', 3.12000E-03, 2.01500E-02,0.00384,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4042,  4107,'1 ', 2.98000E-03, 1.92500E-02,0.00367,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4042,  4107,'2 ', 2.98000E-03, 1.92500E-02,0.00367,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4043,  4119,'1 ', 1.21800E-02, 5.42800E-02,0.00796,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4044,  4119,'1 ', 2.64000E-03, 1.80400E-02,0.00307,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4044,  4185,'1 ', 3.11700E-02, 1.38910E-01,0.02037,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4048,  4154,'1 ', 4.08000E-03, 2.78400E-02,0.00474,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4048,  4155,'1 ', 3.35000E-03, 2.33200E-02,0.00381,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4048,  4155,'2 ', 3.35000E-03, 2.33200E-02,0.00381,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4049,  4086,'1 ', 9.27000E-03, 4.05300E-02,0.00617,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4049,  4194,'1 ', 3.79000E-03, 2.64300E-02,0.00432,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4049,  4194,'2 ', 3.79000E-03, 2.64300E-02,0.00432,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4051,  4127,'1 ', 1.55400E-02, 8.87600E-02,0.01334,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4053,  4152,'1 ', 9.10000E-03, 6.21300E-02,0.01057,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4053,  4152,'2 ', 9.10000E-03, 6.21300E-02,0.01057,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4053,  4191,'1 ', 2.28900E-02, 1.47830E-01,0.02820,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4053,  4191,'2 ', 2.28900E-02, 1.47830E-01,0.02820,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4055,  4078,'1 ', 4.54000E-03, 3.10400E-02,0.00528,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4055,  4078,'2 ', 4.54000E-03, 3.10400E-02,0.00528,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4055,  4109,'1 ', 1.14100E-02, 4.99100E-02,0.00760,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4055,  4145,'1 ', 3.70000E-03, 2.57700E-02,0.00421,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4055,  4145,'2 ', 3.70000E-03, 2.57700E-02,0.00421,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4056,  4158,'1 ', 1.24000E-03, 1.28700E-02,0.04387,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4056,  4181,'1 ', 1.17000E-03, 1.14600E-02,0.02204,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4057,  4108,'1 ', 2.71000E-03, 1.74800E-02,0.00334,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4057,  4108,'2 ', 2.71000E-03, 1.74800E-02,0.00334,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4057,  4145,'1 ', 5.63000E-03, 3.92400E-02,0.00641,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4057,  4145,'2 ', 5.63000E-03, 3.92400E-02,0.00641,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4064,  4069,'1 ', 9.89000E-03, 2.37600E-02,0.00322,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4064,  4099,'1 ', 9.46000E-03, 6.45900E-02,0.01099,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4064,  4099,'2 ', 9.46000E-03, 6.45900E-02,0.01099,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4064,  4104,'1 ', 6.22000E-03, 4.01700E-02,0.00766,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4064,  4104,'2 ', 6.22000E-03, 4.01700E-02,0.00766,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4066,  4068,'1 ', 1.30000E-02, 5.79700E-02,0.00850,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4066,  4107,'1 ', 3.16000E-03, 2.04300E-02,0.00390,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4066,  4107,'2 ', 3.16000E-03, 2.04300E-02,0.00390,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4067,  4111,'1 ', 3.46000E-03, 2.36200E-02,0.00402,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4067,  4194,'1 ', 4.73000E-03, 3.29400E-02,0.00539,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4067,  4194,'2 ', 4.73000E-03, 3.29400E-02,0.00539,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4067,  4194,'3 ', 4.73000E-03, 3.29400E-02,0.00539,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4068,  4103,'1 ', 9.73000E-03, 5.55500E-02,0.00835,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4068,  4186,'1 ', 1.85500E-02, 8.26800E-02,0.01212,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4069,  4072,'1 ', 6.81000E-03, 3.89200E-02,0.00585,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4070,  4183,'1 ', 2.00000E-03, 2.00000E-02,0.07000,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4070,  4192,'1 ', 1.37000E-03, 1.42100E-02,0.04843,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4070,  4192,'2 ', 1.37000E-03, 1.42100E-02,0.04843,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4071,  4106,'1 ', 9.00000E-03, 4.01000E-02,0.00588,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4072,  4156,'1 ', 6.71000E-03, 2.78000E-02,0.00472,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4072,  4168,'1 ', 2.84000E-03, 1.98100E-02,0.00324,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4072,  4168,'2 ', 2.84000E-03, 1.98100E-02,0.00324,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4073,  4146,'1 ', 6.00000E-03, 6.00000E-02,0.11500,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4073,  4183,'1 ', 1.01500E-02, 7.24800E-02,0.13214,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4073,  4192,'1 ', 6.20000E-03, 6.44900E-02,0.21975,'                                        ', 820.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4074,  4155,'1 ', 1.01300E-02, 5.78600E-02,0.00869,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4078,  4120,'1 ', 3.25000E-03, 1.94900E-02,0.00265,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4078,  4180,'1 ', 1.56900E-02, 8.95900E-02,0.01346,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4079,  4157,'1 ', 3.38000E-03, 2.30800E-02,0.00393,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4079,  4157,'2 ', 3.38000E-03, 2.30800E-02,0.00393,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4080,  4140,'1 ', 4.21000E-03, 4.37700E-02,0.14917,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4080,  4151,'1 ', 4.84000E-03, 5.03300E-02,0.17151,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4080,  4181,'1 ', 4.09000E-03, 3.99400E-02,0.07686,'                                        ', 647.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4080,  4183,'1 ', 2.00000E-03, 2.00000E-02,0.07000,'                                        ', 820.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4086,  4106,'1 ', 2.19200E-02, 9.59200E-02,0.01461,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4086,  4110,'1 ', 1.64100E-02, 7.17900E-02,0.01093,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4087,  4156,'1 ', 5.63000E-03, 2.46300E-02,0.00375,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4089,  4194,'1 ', 1.63700E-02, 6.79300E-02,0.01153,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4099,  4169,'1 ', 9.15000E-03, 6.25000E-02,0.01063,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4099,  4169,'2 ', 9.15000E-03, 6.25000E-02,0.01063,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4100,  4120,'1 ', 1.86000E-03, 7.73000E-03,0.00131,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4100,  4150,'1 ', 2.16000E-03, 1.39300E-02,0.00266,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4100,  4150,'2 ', 2.16000E-03, 1.39300E-02,0.00266,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4100,  4168,'1 ', 1.85000E-03, 1.28700E-02,0.00210,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4100,  4168,'2 ', 1.85000E-03, 1.28700E-02,0.00210,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4100,  4168,'3 ', 1.85000E-03, 1.28700E-02,0.00210,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4101,  4175,'1 ', 1.93100E-02, 8.01300E-02,0.01360,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4101,  4197,'1 ', 2.02200E-02, 9.01100E-02,0.01321,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4102,  4126,'1 ', 4.11000E-03, 2.65200E-02,0.00506,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4102,  4126,'2 ', 4.11000E-03, 2.65200E-02,0.00506,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4102,  4171,'1 ', 6.34000E-03, 4.33400E-02,0.00737,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4102,  4171,'2 ', 6.34000E-03, 4.33400E-02,0.00737,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4104,  4145,'1 ', 1.29400E-02, 3.10900E-02,0.00422,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4108,  4170,'1 ', 8.18000E-03, 3.58000E-02,0.00545,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4109,  4156,'1 ', 3.73000E-03, 2.12700E-02,0.00320,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4110,  4171,'1 ', 2.88600E-02, 1.19740E-01,0.02032,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4111,  4186,'1 ', 8.61000E-03, 3.84000E-02,0.00563,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4112,  4124,'1 ', 1.93200E-02, 1.31960E-01,0.02245,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4112,  4124,'2 ', 1.93200E-02, 1.31960E-01,0.02245,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4112,  4141,'1 ', 6.60000E-03, 4.59900E-02,0.00752,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4112,  4141,'2 ', 6.60000E-03, 4.59900E-02,0.00752,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4113,  4146,'1 ', 2.50000E-03, 2.44800E-02,0.04711,'                                        ', 548.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4114,  4190,'1 ', 2.37000E-03, 1.61600E-02,0.00275,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4114,  4190,'2 ', 2.37000E-03, 1.61600E-02,0.00275,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4117,  4172,'1 ', 1.48900E-02, 6.17600E-02,0.01048,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4118,  4139,'1 ', 1.47000E-02, 8.39500E-02,0.01262,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4118,  4148,'1 ', 2.46000E-02, 1.40510E-01,0.02111,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4119,  4164,'1 ', 2.45300E-02, 1.67600E-01,0.02851,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4122,  4157,'1 ', 3.13000E-03, 2.18300E-02,0.00357,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4122,  4157,'2 ', 3.13000E-03, 2.18300E-02,0.00357,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4123,  4180,'1 ', 1.63700E-02, 9.82600E-02,0.01333,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4124,  4128,'1 ', 2.04400E-02, 1.32010E-01,0.02518,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4124,  4128,'2 ', 2.04400E-02, 1.32010E-01,0.02518,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4125,  6264,'1 ', 3.21800E-02, 7.86500E-02,0.01030,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4126,  4193,'1 ', 5.22000E-03, 3.64000E-02,0.00595,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4126,  4193,'2 ', 5.22000E-03, 3.64000E-02,0.00595,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4126,  4193,'3 ', 5.22000E-03, 3.64000E-02,0.00595,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4127,  4144,'1 ', 2.10100E-02, 1.26160E-01,0.01712,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4129,  4130,'1 ', 3.74800E-02, 9.00200E-02,0.01222,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4129,  4176,'1 ', 2.35900E-02, 1.41660E-01,0.01922,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4130,  4179,'1 ', 1.38600E-02, 7.91600E-02,0.01190,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4131,  6308,'1 ', 7.39000E-03, 5.28100E-02,0.09628,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4132,  4143,'1 ', 2.00600E-02, 8.32400E-02,0.01413,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4132,  6357,'1 ', 1.82700E-02, 7.99400E-02,0.01217,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4139,  4144,'1 ', 8.82000E-03, 5.03800E-02,0.00757,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4139,  4169,'1 ', 1.14400E-02, 5.00200E-02,0.00762,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4140,  4151,'1 ', 4.11000E-03, 2.93600E-02,0.05353,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4140,  4196,'1 ', 1.63900E-02, 1.17060E-01,0.21342,'                                        ', 523.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4141,  4165,'1 ', 1.97500E-02, 8.19400E-02,0.01390,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4143,  4189,'1 ', 2.76100E-02, 1.14550E-01,0.01944,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4146,  4196,'1 ', 2.41000E-03, 2.50600E-02,0.08540,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4146,  4196,'2 ', 2.41000E-03, 2.50600E-02,0.08540,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4148,  4179,'1 ', 3.14900E-02, 1.89100E-01,0.02566,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4149,  4173,'1 ', 2.61200E-02, 1.16410E-01,0.01707,'                                        ', 170.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4149,  4182,'1 ', 7.74000E-03, 5.28600E-02,0.00899,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4151,  4158,'1 ', 6.09000E-03, 6.33400E-02,0.21583,'                                        ', 750.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4155,  4164,'1 ', 4.12000E-03, 2.66100E-02,0.00508,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4159,  4168,'1 ', 5.70000E-04, 3.94000E-03,0.00064,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4159,  4168,'2 ', 5.70000E-04, 3.94000E-03,0.00064,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4159,  4168,'3 ', 5.70000E-04, 3.94000E-03,0.00064,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4159,  4168,'4 ', 5.70000E-04, 3.94000E-03,0.00064,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4167,  4186,'1 ', 1.45300E-02, 6.35900E-02,0.00968,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4170,  4180,'1 ', 8.15000E-03, 3.56700E-02,0.00543,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4172,  6221,'1 ', 1.49200E-02, 6.52900E-02,0.00994,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4172,  6346,'1 ', 1.18900E-02, 5.20200E-02,0.00792,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4173,  7030,'1 ', 2.38200E-02, 1.04230E-01,0.01587,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4174,  6015,'1 ', 7.22000E-03, 2.99500E-02,0.00508,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4174,  6276,'1 ', 1.17300E-02, 4.86500E-02,0.00826,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4175,  4176,'1 ', 2.19400E-02, 9.59800E-02,0.01462,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4178,  6253,'1 ', 2.65600E-02, 1.16180E-01,0.01769,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4181,  7274,'1 ', 1.01100E-02, 7.22500E-02,0.13172,'                                        ', 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4184,  4191,'1 ', 1.22300E-02, 8.35800E-02,0.01422,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4184,  4191,'2 ', 1.22300E-02, 8.35800E-02,0.01422,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  4184,  4194,'1 ', 6.49000E-03, 4.52200E-02,0.00739,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4184,  4194,'2 ', 6.49000E-03, 4.52200E-02,0.00739,'                                        ', 250.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4187,  4189,'1 ', 2.89900E-02, 1.26820E-01,0.01931,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  4195,  6239,'1 ', 2.65000E-03, 3.21000E-02,2.13231,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5003,  5181,'1 ', 2.33000E-03, 1.02600E-02,0.00478,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5003,  5213,'1 ', 1.27000E-03, 7.20000E-03,0.00387,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5003,  5436,'1 ', 4.55000E-03, 1.93600E-02,0.00968,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5004,  5426,'1 ', 7.57000E-03, 4.27600E-02,0.02300,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5004,  5476,'1 ', 4.00000E-03, 2.26000E-02,0.01216,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5005,  5133,'1 ', 8.46000E-03, 3.59800E-02,0.01800,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5005,  5435,'1 ', 7.39000E-03, 3.25600E-02,0.01515,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5006,  5072,'1 ', 7.40000E-04, 5.43000E-03,0.00308,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5006,  5072,'2 ', 7.40000E-04, 5.43000E-03,0.00308,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5006,  5072,'3 ', 7.40000E-04, 5.43000E-03,0.00308,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5006,  5289,'1 ', 6.50000E-04, 4.98000E-03,0.00262,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5006,  5289,'2 ', 6.50000E-04, 4.98000E-03,0.00262,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5006,  5294,'1 ', 4.95000E-03, 2.10700E-02,0.01054,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5007,  5012,'1 ', 1.10000E-03, 6.45000E-03,0.00322,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5007,  5165,'1 ', 8.80000E-04, 6.48000E-03,0.00367,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5008,  5134,'1 ', 1.00900E-02, 5.70600E-02,0.03069,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5008,  5347,'1 ', 1.14700E-02, 5.05500E-02,0.02353,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5008,  5396,'1 ', 3.97000E-03, 2.90900E-02,0.01648,'                                        ', 400.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5009,  5294,'1 ', 1.75000E-03, 7.69000E-03,0.00358,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5009,  5311,'1 ', 1.60000E-03, 7.04000E-03,0.00328,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5009,  5482,'1 ', 1.39000E-03, 6.10000E-03,0.00284,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5010,  5096,'1 ', 1.27000E-03, 9.69000E-03,0.00509,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5010,  5096,'2 ', 1.27000E-03, 9.69000E-03,0.00509,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5010,  5386,'1 ', 1.06000E-03, 8.03000E-03,0.00422,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5010,  5386,'2 ', 1.06000E-03, 8.03000E-03,0.00422,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5011,  5054,'1 ', 7.46000E-03, 4.37100E-02,0.02183,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5011,  8084,'1 ', 5.45000E-03, 3.19300E-02,0.01595,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5012,  5017,'1 ', 6.63000E-03, 2.92000E-02,0.01359,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5013,  5101,'1 ', 7.98000E-03, 3.39400E-02,0.01697,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5013,  5156,'1 ', 6.45000E-03, 2.84100E-02,0.01322,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5013,  5226,'1 ', 7.45000E-03, 3.28300E-02,0.01528,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5014,  5455,'1 ', 5.56000E-03, 3.25700E-02,0.01626,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5015,  5063,'1 ', 2.80000E-04, 3.36000E-03,0.22327,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5015,  5164,'1 ', 4.40000E-04, 5.34000E-03,0.35461,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5015,  5361,'1 ', 4.40000E-04, 5.30000E-03,0.35460,'                                        ',4352.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5015,  5479,'1 ', 5.70000E-04, 6.86000E-03,0.45585,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5016,  5265,'1 ', 1.28000E-03, 9.72000E-03,0.00511,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5016,  5265,'2 ', 1.28000E-03, 9.72000E-03,0.00511,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5016,  5265,'3 ', 1.28000E-03, 9.72000E-03,0.00511,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5016,  5420,'1 ', 1.35000E-03, 1.02800E-02,0.00540,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5016,  5420,'2 ', 1.35000E-03, 1.02800E-02,0.00540,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5017,  5218,'1 ', 4.80000E-03, 2.04100E-02,0.01021,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5017,  5315,'1 ', 5.23000E-03, 2.22500E-02,0.01113,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5018,  5055,'1 ', 3.40000E-04, 4.14000E-03,0.27523,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5018,  5063,'1 ', 1.30000E-03, 1.50000E-02,1.00000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5018,  5236,'1 ', 3.70000E-04, 7.53000E-03,0.52503,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5018,  5236,'2 ', 3.70000E-04, 7.53000E-03,0.52503,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5018,  5413,'1 ', 3.40000E-04, 6.95000E-03,0.48479,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5019,  5176,'1 ', 5.61000E-03, 3.28800E-02,0.01642,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5021,  5394,'1 ', 3.00000E-03, 3.00000E-02,2.00000,'                                        ',2300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5021,  5401,'1 ', 2.90000E-04, 6.00000E-03,0.41836,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5021,  5413,'1 ', 5.60000E-04, 1.13900E-02,0.79467,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5021,  5479,'1 ', 2.10000E-04, 4.35000E-03,0.30317,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5022,  5249,'1 ', 1.73000E-03, 1.31400E-02,0.00690,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5022,  5249,'2 ', 1.73000E-03, 1.31400E-02,0.00690,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5022,  5306,'1 ', 2.63000E-03, 2.00000E-02,0.01050,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5022,  5306,'2 ', 2.63000E-03, 2.00000E-02,0.01050,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5022,  5441,'1 ', 3.41000E-03, 2.59400E-02,0.01362,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5022,  5441,'2 ', 3.41000E-03, 2.59400E-02,0.01362,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5024,  5140,'1 ', 3.81000E-03, 1.67900E-02,0.00781,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5024,  5182,'1 ', 3.00000E-03, 1.32300E-02,0.00616,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5024,  5452,'1 ', 9.23000E-03, 5.21700E-02,0.02806,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5025,  5453,'1 ', 4.95000E-03, 3.76800E-02,0.01978,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5025,  5453,'2 ', 4.95000E-03, 3.76800E-02,0.01978,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5025,  5473,'1 ', 3.22000E-03, 2.35700E-02,0.01336,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5025,  5473,'2 ', 3.22000E-03, 2.35700E-02,0.01336,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5026,  5104,'1 ', 1.40000E-03, 1.06300E-02,0.00558,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5026,  5104,'2 ', 1.40000E-03, 1.06300E-02,0.00558,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5026,  5375,'1 ', 1.36000E-03, 7.98000E-03,0.00399,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5027,  5098,'1 ', 2.94000E-03, 1.65900E-02,0.00893,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5027,  5469,'1 ', 1.57000E-03, 1.19600E-02,0.00628,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5027,  5469,'2 ', 1.57000E-03, 1.19600E-02,0.00628,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5027,  5481,'1 ', 2.06000E-03, 1.56400E-02,0.00821,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5028,  5097,'1 ', 9.60000E-04, 7.03000E-03,0.00399,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5028,  5097,'2 ', 9.60000E-04, 7.03000E-03,0.00399,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5028,  5233,'1 ', 1.65000E-03, 9.66000E-03,0.00482,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5028,  5478,'1 ', 3.94000E-03, 1.73600E-02,0.00808,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5029,  5142,'1 ', 4.77000E-03, 2.69900E-02,0.01452,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5029,  5461,'1 ', 3.76000E-03, 2.20200E-02,0.01099,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5030,  5312,'1 ', 4.23000E-03, 2.47800E-02,0.01237,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5030,  5430,'1 ', 3.26000E-03, 2.48000E-02,0.01302,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5031,  5296,'1 ', 3.45000E-03, 2.02000E-02,0.01009,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5031,  5408,'1 ', 5.13000E-03, 2.26300E-02,0.01054,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5032,  5090,'1 ', 3.04000E-03, 1.71800E-02,0.00924,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5032,  5214,'1 ', 2.20000E-03, 9.69000E-03,0.00451,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5032,  5228,'1 ', 2.30000E-03, 1.75100E-02,0.00919,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5032,  5228,'2 ', 2.30000E-03, 1.75100E-02,0.00919,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5032,  5329,'1 ', 1.88000E-03, 8.29000E-03,0.00386,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5033,  5047,'1 ', 4.00000E-04, 8.14000E-03,0.56760,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5033,  5350,'1 ', 1.80000E-04, 3.67000E-03,0.25593,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5033,  5384,'1 ', 6.00000E-05, 1.15000E-03,0.08036,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5034,  5313,'1 ', 1.14000E-03, 8.36000E-03,0.00474,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5034,  5313,'2 ', 1.14000E-03, 8.36000E-03,0.00474,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5034,  5313,'3 ', 1.14000E-03, 8.36000E-03,0.00474,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5034,  5371,'1 ', 3.30000E-03, 1.93400E-02,0.00966,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5043,  5152,'1 ', 5.98000E-03, 3.50400E-02,0.01750,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5043,  5284,'1 ', 7.58000E-03, 4.44500E-02,0.02220,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5044,  5153,'1 ', 3.10000E-03, 2.36000E-02,0.01239,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5044,  5153,'2 ', 3.10000E-03, 2.36000E-02,0.01239,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5044,  5185,'1 ', 3.20000E-03, 2.43100E-02,0.01276,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5044,  5185,'2 ', 3.20000E-03, 2.43100E-02,0.01276,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5045,  5120,'1 ', 1.27000E-03, 1.53900E-02,1.02213,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5045,  5120,'2 ', 1.27000E-03, 1.53900E-02,1.02213,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5045,  5260,'1 ', 5.00000E-04, 6.03000E-03,0.40075,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5045,  5413,'1 ', 5.50000E-04, 6.72000E-03,0.44670,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5046,  5286,'1 ', 1.15000E-02, 5.06900E-02,0.02360,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5047,  5179,'1 ', 5.40000E-04, 1.09700E-02,0.76512,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5047,  5260,'1 ', 7.80000E-04, 9.44000E-03,0.62704,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5047,  5444,'1 ', 1.90000E-04, 2.35000E-03,0.15601,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5048,  5480,'1 ', 2.68000E-03, 2.03700E-02,0.01070,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5048,  5480,'2 ', 2.68000E-03, 2.03700E-02,0.01070,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5048,  5480,'3 ', 2.68000E-03, 2.03700E-02,0.01070,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5048,  5480,'4 ', 2.68000E-03, 2.03700E-02,0.01070,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5049,  5304,'1 ', 5.90000E-04, 7.13000E-03,0.47354,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5049,  5350,'1 ', 7.00000E-04, 8.50000E-03,0.56460,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5049,  8074,'1 ', 1.42000E-03, 2.90300E-02,2.02497,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5049,  8126,'1 ', 6.00000E-03, 1.00000E-02,0.83000,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5050,  5454,'1 ', 2.79000E-03, 2.12500E-02,0.01116,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5050,  5454,'2 ', 2.79000E-03, 2.12500E-02,0.01116,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5052,  8038,'1 ', 1.30000E-02, 5.40000E-02,0.02700,'                                        ', 186.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5052,  8124,'1 ', 1.30000E-02, 5.40000E-02,0.02700,'                                        ', 186.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5053,  5173,'1 ', 8.80000E-04, 6.47000E-03,0.00367,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5053,  5173,'2 ', 8.80000E-04, 6.47000E-03,0.00367,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5053,  5357,'1 ', 1.18000E-03, 8.95000E-03,0.00470,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5053,  5357,'2 ', 1.18000E-03, 8.95000E-03,0.00470,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5054,  5223,'1 ', 5.43000E-03, 3.06900E-02,0.01651,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5055,  5196,'1 ', 3.40000E-04, 4.10000E-03,0.27500,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5056,  5187,'1 ', 1.35500E-02, 5.76500E-02,0.02883,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5056,  5197,'1 ', 7.50000E-03, 4.39700E-02,0.02196,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5059,  5426,'1 ', 5.07000E-03, 2.86800E-02,0.01543,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5059,  8148,'1 ', 3.96000E-03, 3.01200E-02,0.01581,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5060,  8065,'1 ', 7.19000E-03, 4.10600E-02,0.00617,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5063,  5304,'1 ', 7.80000E-04, 9.50000E-03,0.63080,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5063,  5322,'1 ', 2.60000E-04, 3.14000E-03,0.20858,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5063,  5401,'1 ', 5.00000E-04, 1.01600E-02,0.70838,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5064,  5125,'1 ', 9.50000E-04, 7.21000E-03,0.00379,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5064,  5125,'2 ', 9.50000E-04, 7.21000E-03,0.00379,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5064,  5125,'3 ', 9.50000E-04, 7.21000E-03,0.00379,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5064,  5125,'4 ', 9.50000E-04, 7.21000E-03,0.00379,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5064,  5143,'1 ', 8.40000E-04, 6.42000E-03,0.00337,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5064,  5143,'2 ', 8.40000E-04, 6.42000E-03,0.00337,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5064,  5143,'3 ', 8.40000E-04, 6.42000E-03,0.00337,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5070,  5128,'1 ', 2.04000E-03, 9.02000E-03,0.00420,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5070,  5425,'1 ', 1.11000E-03, 6.51000E-03,0.00325,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5071,  5138,'1 ', 3.70000E-03, 2.16800E-02,0.01083,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5071,  5359,'1 ', 4.59000E-03, 3.48800E-02,0.01831,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5072,  5103,'1 ', 1.14000E-03, 8.68000E-03,0.00456,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5072,  5103,'2 ', 1.14000E-03, 8.68000E-03,0.00456,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5072,  5103,'3 ', 1.14000E-03, 8.68000E-03,0.00456,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5072,  5103,'4 ', 1.14000E-03, 8.68000E-03,0.00456,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5072,  5103,'5 ', 1.14000E-03, 8.68000E-03,0.00456,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5072,  5116,'1 ', 1.08000E-03, 7.90000E-03,0.00448,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5072,  5116,'2 ', 1.08000E-03, 7.90000E-03,0.00448,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5073,  5121,'1 ', 5.16000E-03, 2.27200E-02,0.01058,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5073,  5484,'1 ', 1.11000E-02, 6.50500E-02,0.03248,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5074,  5147,'1 ', 4.30000E-03, 3.27200E-02,0.01718,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5074,  5331,'1 ', 3.69000E-03, 2.16100E-02,0.01079,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5075,  5267,'1 ', 2.19400E-02, 9.33300E-02,0.04668,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5075,  5377,'1 ', 2.44900E-02, 1.07910E-01,0.05023,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5076,  5227,'1 ', 5.33000E-03, 2.26800E-02,0.01134,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5077,  8108,'1 ', 9.71000E-03, 5.83100E-02,0.00791,'                                        ',  98.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5078,  5160,'1 ', 3.99000E-03, 1.75700E-02,0.00818,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5079,  5138,'1 ', 1.81000E-03, 1.37900E-02,0.00724,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5079,  5138,'2 ', 1.81000E-03, 1.37900E-02,0.00724,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5079,  5378,'1 ', 1.52000E-03, 8.91000E-03,0.00445,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5080,  5142,'1 ', 5.53000E-03, 3.12700E-02,0.01682,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5080,  5328,'1 ', 8.66000E-03, 3.81700E-02,0.01777,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5081,  5163,'1 ', 5.16000E-03, 3.02400E-02,0.01510,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5081,  5221,'1 ', 5.17000E-03, 2.28000E-02,0.01061,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5081,  5377,'1 ', 6.80000E-03, 3.90000E-02,0.00500,'                                        ', 221.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5082,  5086,'1 ', 2.19000E-03, 1.28300E-02,0.00641,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5082,  5330,'1 ', 2.14000E-03, 1.25300E-02,0.00625,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5082,  5440,'1 ', 1.07000E-03, 6.05000E-03,0.00326,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5083,  5295,'1 ', 7.00000E-05, 1.34000E-03,0.09371,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5083,  5322,'1 ', 7.00000E-04, 8.53000E-03,0.56646,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5083,  5464,'1 ', 2.00000E-04, 2.37000E-03,0.15714,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5084,  5357,'1 ', 1.49000E-03, 1.13400E-02,0.00596,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5084,  5357,'2 ', 1.49000E-03, 1.13400E-02,0.00596,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5084,  5357,'3 ', 1.49000E-03, 1.13400E-02,0.00596,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5085,  5157,'1 ', 2.29000E-03, 1.29300E-02,0.00695,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5085,  5468,'1 ', 1.81000E-03, 7.97000E-03,0.00371,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5086,  5177,'1 ', 2.88000E-03, 1.62900E-02,0.00876,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5086,  5210,'1 ', 5.27000E-03, 2.32300E-02,0.01081,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5086,  5447,'1 ', 4.51000E-03, 1.91700E-02,0.00959,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5087,  5257,'1 ', 5.96000E-03, 2.62600E-02,0.01222,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5087,  5345,'1 ', 5.69000E-03, 3.21700E-02,0.01731,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5087,  5348,'1 ', 4.80000E-03, 2.81400E-02,0.01405,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5088,  5290,'1 ', 3.28000E-03, 1.85100E-02,0.00996,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5088,  5393,'1 ', 6.14000E-03, 3.60200E-02,0.01799,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5090,  5122,'1 ', 2.77000E-03, 1.22000E-02,0.00568,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5090,  5230,'1 ', 1.89000E-03, 8.34000E-03,0.00388,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5090,  5311,'1 ', 1.67000E-03, 9.80000E-03,0.00489,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5091,  5171,'1 ', 3.11000E-03, 1.82300E-02,0.00910,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5091,  5257,'1 ', 4.94000E-03, 2.89400E-02,0.01445,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5092,  5186,'1 ', 5.39000E-03, 3.16200E-02,0.01579,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5092,  5453,'1 ', 8.49000E-03, 3.61100E-02,0.01806,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5092,  5475,'1 ', 4.72000E-03, 2.66500E-02,0.01434,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5093,  5291,'1 ', 2.99000E-03, 1.75400E-02,0.00876,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5093,  5332,'1 ', 3.71000E-03, 2.17500E-02,0.01086,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5093,  5434,'1 ', 1.50000E-03, 1.14100E-02,0.00599,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5093,  5434,'2 ', 1.50000E-03, 1.14100E-02,0.00599,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5094,  5381,'1 ', 3.29000E-03, 2.50000E-02,0.01312,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5094,  5485,'1 ', 2.37000E-03, 1.79900E-02,0.00945,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5095,  5277,'1 ', 3.80000E-03, 1.67600E-02,0.00780,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5095,  5341,'1 ', 2.57000E-03, 1.13400E-02,0.00528,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5096,  5305,'1 ', 1.76000E-03, 1.28900E-02,0.00730,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5096,  5305,'2 ', 1.76000E-03, 1.28900E-02,0.00730,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5096,  5305,'3 ', 1.76000E-03, 1.28900E-02,0.00730,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5096,  5412,'1 ', 2.34000E-03, 1.37300E-02,0.00686,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5097,  5125,'1 ', 7.80000E-04, 5.69000E-03,0.00322,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5097,  5125,'2 ', 7.80000E-04, 5.69000E-03,0.00322,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5098,  5453,'1 ', 5.29000E-03, 4.02600E-02,0.02114,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5098,  5475,'1 ', 1.19100E-02, 5.06600E-02,0.02533,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5099,  5195,'1 ', 3.08000E-03, 1.74000E-02,0.00936,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5099,  5339,'1 ', 2.66000E-03, 1.56100E-02,0.00779,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5100,  5229,'1 ', 5.70000E-04, 4.14000E-03,0.00235,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5100,  5229,'2 ', 5.70000E-04, 4.14000E-03,0.00235,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5100,  5250,'1 ', 1.24000E-03, 9.10000E-03,0.00516,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5100,  5250,'2 ', 1.24000E-03, 9.10000E-03,0.00516,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5100,  5250,'3 ', 1.24000E-03, 9.10000E-03,0.00516,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5100,  5352,'1 ', 5.60000E-04, 4.26000E-03,0.00224,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5100,  5352,'2 ', 5.60000E-04, 4.26000E-03,0.00224,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5101,  5231,'1 ', 1.96800E-02, 8.67400E-02,0.04038,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5102,  5304,'1 ', 2.30000E-04, 2.77000E-03,0.18414,'                                        ',2295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5102,  5384,'1 ', 3.90000E-04, 4.70000E-03,0.31216,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5102,  5464,'1 ', 2.80000E-04, 3.39000E-03,0.22498,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5103,  5130,'1 ', 1.17000E-03, 8.56000E-03,0.00485,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5103,  5130,'2 ', 1.17000E-03, 8.56000E-03,0.00485,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5104,  5199,'1 ', 5.03000E-03, 2.84300E-02,0.01529,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5104,  5447,'1 ', 1.35000E-03, 1.02600E-02,0.00539,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5104,  5447,'2 ', 1.35000E-03, 1.02600E-02,0.00539,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5104,  5480,'1 ', 2.36000E-03, 1.79500E-02,0.00942,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5104,  5480,'2 ', 2.36000E-03, 1.79500E-02,0.00942,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5104,  5480,'3 ', 2.36000E-03, 1.79500E-02,0.00942,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5104,  5480,'4 ', 2.36000E-03, 1.79500E-02,0.00942,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5105,  5148,'1 ', 2.12000E-03, 9.00000E-03,0.00450,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5105,  5253,'1 ', 6.04000E-03, 2.66400E-02,0.01240,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5105,  5422,'1 ', 3.54000E-03, 2.07400E-02,0.01036,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5108,  5266,'1 ', 1.44000E-03, 1.09800E-02,0.00577,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5108,  5266,'2 ', 1.44000E-03, 1.09800E-02,0.00577,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5108,  5353,'1 ', 1.06000E-03, 8.09000E-03,0.00425,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5108,  5353,'2 ', 1.06000E-03, 8.09000E-03,0.00425,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5108,  5449,'1 ', 1.50000E-03, 1.10200E-02,0.00625,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5108,  5449,'2 ', 1.50000E-03, 1.10200E-02,0.00625,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5108,  5449,'3 ', 1.50000E-03, 1.10200E-02,0.00625,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5109,  5274,'1 ', 2.68000E-03, 1.51600E-02,0.00815,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5109,  5333,'1 ', 2.13000E-03, 1.24700E-02,0.00623,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5110,  5176,'1 ', 5.03000E-03, 2.84100E-02,0.01528,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5110,  5200,'1 ', 4.50000E-03, 2.63800E-02,0.01317,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5111,  5203,'1 ', 1.35000E-03, 7.92000E-03,0.00396,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5111,  5289,'1 ', 8.90000E-04, 6.52000E-03,0.00370,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5111,  5289,'2 ', 8.90000E-04, 6.52000E-03,0.00370,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5111,  5372,'1 ', 1.19000E-03, 7.00000E-03,0.00350,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5112,  5133,'1 ', 1.71400E-02, 7.28900E-02,0.03645,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5112,  5191,'1 ', 8.00000E-03, 3.40200E-02,0.01701,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5112,  5246,'1 ', 1.03800E-02, 4.41500E-02,0.02208,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5112,  5286,'1 ', 1.80000E-02, 7.80000E-02,0.01200,'                                        ', 150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5113,  5195,'1 ', 6.74000E-03, 3.95000E-02,0.01972,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5113,  5218,'1 ', 8.58000E-03, 3.78000E-02,0.01759,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5113,  5220,'1 ', 5.67000E-03, 2.41000E-02,0.01205,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5114,  5219,'1 ', 8.83000E-03, 3.89300E-02,0.01812,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5114,  5222,'1 ', 5.13000E-03, 3.75500E-02,0.02128,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5114,  5227,'1 ', 5.00000E-03, 3.80300E-02,0.01997,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5115,  5421,'1 ', 2.50000E-03, 1.41300E-02,0.00760,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5115,  5454,'1 ', 3.97000E-03, 2.32600E-02,0.01161,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5116,  5224,'1 ', 1.99000E-03, 1.51400E-02,0.00795,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5116,  5224,'2 ', 1.99000E-03, 1.51400E-02,0.00795,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5117,  5216,'1 ', 1.57000E-03, 6.95000E-03,0.00323,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5117,  5409,'1 ', 2.92000E-03, 1.28800E-02,0.00599,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5118,  5334,'1 ', 1.32800E-02, 5.64600E-02,0.02824,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5118,  5347,'1 ', 1.02300E-02, 4.35200E-02,0.02177,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5118,  5456,'1 ', 9.88000E-03, 5.79100E-02,0.02892,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5119,  5205,'1 ', 6.04000E-03, 2.65800E-02,0.01237,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5119,  5337,'1 ', 1.10300E-02, 4.69100E-02,0.02346,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5120,  5239,'1 ', 8.70000E-04, 1.04900E-02,0.69666,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5122,  5252,'1 ', 4.60000E-03, 1.95800E-02,0.00979,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5122,  5308,'1 ', 4.69000E-03, 2.75200E-02,0.01374,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5123,  5159,'1 ', 7.99000E-03, 3.52100E-02,0.01639,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5124,  8157,'1 ', 1.25600E-02, 5.59300E-02,0.00820,'                                        ', 149.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5125,  5330,'1 ', 8.70000E-04, 6.40000E-03,0.00362,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5125,  5330,'2 ', 8.70000E-04, 6.40000E-03,0.00362,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5126,  5252,'1 ', 2.30000E-03, 9.78000E-03,0.00489,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5126,  5309,'1 ', 3.99000E-03, 1.75500E-02,0.00817,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5126,  5386,'1 ', 2.59000E-03, 1.96900E-02,0.01034,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5127,  5191,'1 ', 7.91000E-03, 3.48700E-02,0.01623,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5127,  5231,'1 ', 1.58500E-02, 6.74100E-02,0.03371,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5127,  5314,'1 ', 1.30100E-02, 5.72900E-02,0.02667,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5128,  5214,'1 ', 1.43000E-03, 8.40000E-03,0.00420,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5128,  5467,'1 ', 1.66000E-03, 9.74000E-03,0.00486,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5129,  5226,'1 ', 9.64000E-03, 4.24900E-02,0.01978,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5129,  5240,'1 ', 1.19600E-02, 5.27200E-02,0.02454,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5130,  5173,'1 ', 9.50000E-04, 6.93000E-03,0.00393,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5130,  5173,'2 ', 9.50000E-04, 6.93000E-03,0.00393,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5131,  5279,'1 ', 2.20000E-04, 2.71000E-03,0.18030,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5131,  5410,'1 ', 1.80000E-04, 3.65000E-03,0.25434,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5131,  6107,'1 ', 5.10000E-04, 1.03800E-02,0.72429,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5132,  5163,'1 ', 3.18000E-03, 1.86600E-02,0.00932,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5134,  5155,'1 ', 6.70000E-03, 3.93000E-02,0.01962,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5135,  5155,'1 ', 9.05000E-03, 5.30400E-02,0.02648,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5135,  5169,'1 ', 1.05500E-02, 4.48600E-02,0.02244,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5135,  5264,'1 ', 7.51000E-03, 4.24400E-02,0.02283,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5136,  5288,'1 ', 5.58000E-03, 3.15200E-02,0.01695,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5137,  5388,'1 ', 2.10000E-04, 2.53000E-03,0.16793,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5137,  5451,'1 ', 1.14000E-03, 1.38300E-02,0.91863,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5139,  5183,'1 ', 1.87000E-03, 8.25000E-03,0.00384,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5139,  5233,'1 ', 8.26000E-03, 3.63800E-02,0.01694,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5139,  5344,'1 ', 1.78000E-03, 7.85000E-03,0.00365,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5140,  5466,'1 ', 1.43000E-03, 6.33000E-03,0.00295,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5141,  5408,'1 ', 7.02000E-03, 3.09400E-02,0.01440,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5142,  5466,'1 ', 1.63800E-02, 7.21700E-02,0.03359,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5143,  5216,'1 ', 3.11000E-03, 1.82600E-02,0.00912,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5143,  5428,'1 ', 1.07000E-03, 8.11000E-03,0.00426,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5143,  5428,'2 ', 1.07000E-03, 8.11000E-03,0.00426,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5144,  5314,'1 ', 1.17800E-02, 5.01100E-02,0.02506,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5144,  5389,'1 ', 4.73000E-03, 2.08400E-02,0.00970,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5145,  5251,'1 ', 1.25000E-03, 9.17000E-03,0.00520,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5145,  5251,'2 ', 1.25000E-03, 9.17000E-03,0.00520,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5145,  5323,'1 ', 1.33000E-03, 9.73000E-03,0.00551,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5145,  5323,'2 ', 1.33000E-03, 9.73000E-03,0.00551,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5145,  5323,'3 ', 1.33000E-03, 9.73000E-03,0.00551,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5146,  5149,'1 ', 4.82000E-03, 2.82600E-02,0.01411,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5146,  5152,'1 ', 9.60000E-04, 7.30000E-03,0.00383,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5146,  5152,'2 ', 9.60000E-04, 7.30000E-03,0.00383,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5146,  5336,'1 ', 1.05000E-03, 7.97000E-03,0.00418,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5146,  5336,'2 ', 1.05000E-03, 7.97000E-03,0.00418,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5146,  5336,'3 ', 1.05000E-03, 7.97000E-03,0.00418,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5146,  5412,'1 ', 2.62000E-03, 1.53400E-02,0.00766,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5147,  5188,'1 ', 3.08000E-03, 1.31200E-02,0.00656,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5147,  5224,'1 ', 3.62000E-03, 2.12400E-02,0.01061,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5148,  5335,'1 ', 2.22000E-03, 9.45000E-03,0.00473,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5148,  5457,'1 ', 6.12000E-03, 2.60100E-02,0.01301,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5148,  5463,'1 ', 2.59000E-03, 1.14400E-02,0.00532,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5149,  5294,'1 ', 1.16000E-03, 6.79000E-03,0.00339,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5149,  5309,'1 ', 2.80000E-03, 1.23300E-02,0.00574,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5150,  5197,'1 ', 1.86000E-03, 1.36400E-02,0.00773,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5150,  5432,'1 ', 1.51600E-02, 1.15310E-01,0.06054,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5151,  5154,'1 ', 7.78000E-03, 3.43000E-02,0.01597,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5151,  5191,'1 ', 8.00000E-03, 3.52600E-02,0.01641,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5151,  5407,'1 ', 8.14000E-03, 3.46500E-02,0.01733,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5152,  5181,'1 ', 1.34000E-03, 9.79000E-03,0.00555,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5152,  5181,'2 ', 1.34000E-03, 9.79000E-03,0.00555,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5153,  5205,'1 ', 4.18000E-03, 3.17700E-02,0.01668,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5153,  5205,'2 ', 4.18000E-03, 3.17700E-02,0.01668,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5154,  5247,'1 ', 7.20000E-03, 3.17400E-02,0.01477,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5154,  5290,'1 ', 5.45000E-03, 3.19600E-02,0.01596,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5156,  5456,'1 ', 6.59000E-03, 3.86600E-02,0.01930,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5157,  5194,'1 ', 3.46000E-03, 1.47200E-02,0.00736,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5157,  5333,'1 ', 2.36000E-03, 1.79200E-02,0.00941,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5157,  5333,'2 ', 2.36000E-03, 1.79200E-02,0.00941,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5158,  5316,'1 ', 1.21000E-03, 8.90000E-03,0.00504,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5158,  5316,'2 ', 1.21000E-03, 8.90000E-03,0.00504,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5158,  5374,'1 ', 1.43000E-03, 1.04400E-02,0.00592,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5158,  5374,'2 ', 1.43000E-03, 1.04400E-02,0.00592,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5159,  5271,'1 ', 1.94700E-02, 8.57800E-02,0.03993,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5160,  5165,'1 ', 1.51000E-03, 8.88000E-03,0.00443,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5161,  5181,'1 ', 5.45000E-03, 2.40100E-02,0.01118,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5161,  5272,'1 ', 4.01000E-03, 1.70500E-02,0.00853,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5161,  5316,'1 ', 1.44000E-03, 8.46000E-03,0.00422,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5161,  5356,'1 ', 4.87000E-03, 2.85600E-02,0.01426,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5162,  5211,'1 ', 1.06600E-02, 4.69600E-02,0.02186,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5162,  5437,'1 ', 5.05000E-03, 2.22600E-02,0.01036,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5163,  5235,'1 ', 7.09000E-03, 3.01900E-02,0.01510,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5164,  5204,'1 ', 5.70000E-04, 1.16400E-02,0.81214,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5164,  5464,'1 ', 1.80000E-04, 3.64000E-03,0.25416,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5165,  5175,'1 ', 1.26000E-03, 9.58000E-03,0.00503,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5165,  5175,'2 ', 1.26000E-03, 9.58000E-03,0.00503,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5165,  5175,'3 ', 1.26000E-03, 9.58000E-03,0.00503,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5168,  5203,'1 ', 6.32000E-03, 2.78700E-02,0.01297,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5168,  5245,'1 ', 8.21000E-03, 3.61600E-02,0.01683,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5168,  5311,'1 ', 1.62000E-03, 9.48000E-03,0.00473,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5169,  5471,'1 ', 5.98000E-03, 2.63500E-02,0.01226,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5171,  5174,'1 ', 4.11000E-03, 2.40900E-02,0.01203,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5172,  5306,'1 ', 4.38000E-03, 2.47600E-02,0.01332,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5172,  5430,'1 ', 2.49000E-03, 1.46100E-02,0.00730,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5173,  5203,'1 ', 3.75000E-03, 2.19900E-02,0.01098,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5174,  5474,'1 ', 5.47000E-03, 3.09400E-02,0.01664,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5175,  5195,'1 ', 2.54000E-03, 1.43300E-02,0.00771,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5175,  5370,'1 ', 1.92000E-03, 1.45700E-02,0.00765,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5175,  5370,'2 ', 1.92000E-03, 1.45700E-02,0.00765,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5177,  5186,'1 ', 5.55000E-03, 4.06900E-02,0.02305,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5177,  5186,'2 ', 5.55000E-03, 4.06900E-02,0.02305,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5177,  5287,'1 ', 4.83000E-03, 2.05400E-02,0.01027,'                                        ', 360.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5178,  5258,'1 ', 5.17000E-03, 2.28100E-02,0.01062,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5178,  5308,'1 ', 3.66000E-03, 2.14700E-02,0.01072,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5178,  5354,'1 ', 7.69000E-03, 3.27200E-02,0.01636,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5179,  5358,'1 ', 5.30000E-04, 1.09300E-02,0.76232,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5179,  5380,'1 ', 1.80000E-04, 4.00000E-03,0.34742,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5179,  8043,'1 ', 3.90000E-04, 7.98000E-03,0.55658,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5179,  8057,'1 ', 4.50000E-04, 9.23000E-03,0.64362,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5180,  5485,'1 ', 2.61000E-03, 1.98300E-02,0.01041,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5182,  5314,'1 ', 1.25300E-02, 5.52200E-02,0.02570,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5183,  5224,'1 ', 1.47000E-03, 8.31000E-03,0.00447,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5184,  5373,'1 ', 6.81000E-03, 2.89600E-02,0.01448,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5184,  5387,'1 ', 1.93000E-03, 1.13200E-02,0.00565,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5185,  5218,'1 ', 3.52000E-03, 2.06600E-02,0.01032,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5185,  5434,'1 ', 2.42000E-03, 1.84300E-02,0.00967,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5185,  5434,'2 ', 2.42000E-03, 1.84300E-02,0.00967,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5186,  5355,'1 ', 3.41000E-03, 2.49500E-02,0.01414,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5186,  5355,'2 ', 3.41000E-03, 2.49500E-02,0.01414,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5188,  5203,'1 ', 1.99000E-03, 1.12200E-02,0.00604,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5188,  5234,'1 ', 3.44000E-03, 2.61800E-02,0.01374,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5188,  5253,'1 ', 7.39000E-03, 3.14300E-02,0.01572,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5189,  5230,'1 ', 7.70000E-04, 4.51000E-03,0.00225,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5189,  5272,'1 ', 7.90000E-04, 3.46000E-03,0.00161,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5189,  5352,'1 ', 1.01000E-03, 7.66000E-03,0.00402,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5189,  5352,'2 ', 1.01000E-03, 7.66000E-03,0.00402,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5190,  5255,'1 ', 1.06300E-02, 6.23100E-02,0.03111,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5190,  5264,'1 ', 1.17700E-02, 6.90200E-02,0.03446,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5190,  5430,'1 ', 1.25600E-02, 9.55600E-02,0.05017,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5191,  5407,'1 ', 8.06000E-03, 3.55100E-02,0.01653,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5192,  5279,'1 ', 7.80000E-04, 9.41000E-03,0.62487,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5193,  6316,'1 ', 6.74000E-03, 2.86600E-02,0.01433,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5194,  5330,'1 ', 5.90000E-03, 3.45900E-02,0.01728,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5194,  5376,'1 ', 6.70000E-04, 5.10000E-03,0.00268,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5194,  5462,'1 ', 2.05000E-03, 1.20200E-02,0.00600,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5196,  5204,'1 ', 5.80000E-04, 7.08000E-03,0.47032,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5197,  5337,'1 ', 7.02000E-03, 3.09300E-02,0.01440,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5199,  5375,'1 ', 3.80000E-03, 1.61900E-02,0.00810,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5199,  5438,'1 ', 1.04000E-03, 5.89000E-03,0.00317,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5200,  5255,'1 ', 5.06000E-03, 2.96400E-02,0.01480,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5201,  5276,'1 ', 3.65000E-03, 2.14200E-02,0.01070,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5201,  5327,'1 ', 4.94000E-03, 2.79200E-02,0.01502,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5202,  5381,'1 ', 9.04000E-03, 3.84800E-02,0.01924,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5202,  5426,'1 ', 1.12600E-02, 4.96200E-02,0.02310,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5204,  5361,'1 ', 1.10000E-04, 2.34000E-03,0.16342,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5204,  5413,'1 ', 7.50000E-04, 9.06000E-03,0.60178,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5209,  5246,'1 ', 6.35000E-03, 2.79700E-02,0.01302,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5209,  5247,'1 ', 6.64000E-03, 2.92700E-02,0.01362,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5210,  5233,'1 ', 1.99000E-03, 1.16400E-02,0.00581,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5210,  5428,'1 ', 1.12000E-03, 6.34000E-03,0.00341,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5211,  5275,'1 ', 6.13000E-03, 2.70400E-02,0.01259,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5211,  5327,'1 ', 4.15000E-03, 2.34800E-02,0.01263,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5212,  5256,'1 ', 6.34000E-03, 4.82100E-02,0.02531,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5212,  5333,'1 ', 3.52000E-03, 2.67900E-02,0.01407,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5213,  5250,'1 ', 3.03000E-03, 2.22300E-02,0.01259,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5214,  5229,'1 ', 3.74000E-03, 1.64700E-02,0.00767,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5214,  5468,'1 ', 7.50000E-04, 5.70000E-03,0.00299,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5215,  5277,'1 ', 6.71000E-03, 3.93100E-02,0.01963,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5216,  5442,'1 ', 8.70000E-04, 5.08000E-03,0.00254,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5216,  5443,'1 ', 1.94000E-03, 8.52000E-03,0.00397,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5217,  5310,'1 ', 1.71000E-03, 7.55000E-03,0.00351,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5217,  5310,'2 ', 1.71000E-03, 7.55000E-03,0.00351,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5217,  5433,'1 ', 4.38000E-03, 1.93100E-02,0.00899,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5217,  5483,'1 ', 1.26000E-03, 9.22000E-03,0.00522,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5217,  5483,'2 ', 1.26000E-03, 9.22000E-03,0.00522,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5219,  5371,'1 ', 7.81000E-03, 3.32500E-02,0.01663,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5221,  5411,'1 ', 8.03000E-03, 3.53600E-02,0.01646,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5222,  5426,'1 ', 4.04000E-03, 3.07000E-02,0.01612,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5222,  5426,'2 ', 4.04000E-03, 3.07000E-02,0.01612,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5223,  5275,'1 ', 9.11000E-03, 5.34100E-02,0.02667,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5224,  5307,'1 ', 1.71000E-03, 1.30300E-02,0.00684,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5225,  5259,'1 ', 2.43000E-03, 1.42400E-02,0.00711,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5225,  5421,'1 ', 1.83000E-03, 1.34000E-02,0.00759,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5227,  5354,'1 ', 7.53000E-03, 4.41200E-02,0.02203,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5228,  5313,'1 ', 1.55000E-03, 1.18300E-02,0.00621,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5228,  5313,'2 ', 1.55000E-03, 1.18300E-02,0.00621,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5228,  5313,'3 ', 1.55000E-03, 1.18300E-02,0.00621,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5228,  5349,'1 ', 1.30000E-03, 9.88000E-03,0.00519,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5229,  5309,'1 ', 2.70000E-03, 1.58200E-02,0.00790,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5230,  5478,'1 ', 5.68000E-03, 2.41700E-02,0.01209,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5231,  5286,'1 ', 1.94500E-02, 8.57200E-02,0.03990,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5232,  5251,'1 ', 6.34000E-03, 2.79200E-02,0.01300,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5232,  5440,'1 ', 2.56000E-03, 1.08800E-02,0.00544,'                                        ', 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5232,  5442,'1 ', 6.17000E-03, 2.71600E-02,0.01264,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5233,  5339,'1 ', 5.32000E-03, 2.34300E-02,0.01091,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5234,  5296,'1 ', 4.08000E-03, 3.10200E-02,0.01628,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5234,  5296,'2 ', 4.08000E-03, 3.10200E-02,0.01628,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5235,  5271,'1 ', 1.40100E-02, 6.17500E-02,0.02875,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5235,  5411,'1 ', 7.17000E-03, 3.05200E-02,0.01526,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5236,  5394,'1 ', 1.22000E-03, 1.48500E-02,0.98624,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5239,  5451,'1 ', 6.50000E-04, 7.91000E-03,0.52569,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5239,  6210,'1 ', 1.19000E-03, 1.44700E-02,0.96116,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5244,  5306,'1 ', 7.07000E-03, 4.14300E-02,0.02069,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5244,  5442,'1 ', 5.08000E-03, 2.15800E-02,0.01079,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5245,  5254,'1 ', 7.31000E-03, 3.21900E-02,0.01498,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5245,  5339,'1 ', 3.45000E-03, 1.46900E-02,0.00734,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5246,  5261,'1 ', 3.10000E-03, 1.81700E-02,0.00907,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5248,  5428,'1 ', 1.90000E-03, 1.11200E-02,0.00555,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5248,  5457,'1 ', 1.98000E-03, 8.75000E-03,0.00407,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5248,  5483,'1 ', 3.48000E-03, 1.53100E-02,0.00713,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5249,  5292,'1 ', 1.80000E-03, 1.37000E-02,0.00720,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5249,  5292,'2 ', 1.80000E-03, 1.37000E-02,0.00720,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5250,  5385,'1 ', 1.49000E-03, 1.13000E-02,0.00593,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5250,  5385,'2 ', 1.49000E-03, 1.13000E-02,0.00593,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5250,  5385,'3 ', 1.49000E-03, 1.13000E-02,0.00593,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5250,  5385,'4 ', 1.49000E-03, 1.13000E-02,0.00593,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5251,  5478,'1 ', 1.29000E-03, 9.45000E-03,0.00536,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5251,  5478,'2 ', 1.29000E-03, 9.45000E-03,0.00536,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5252,  5340,'1 ', 5.58000E-03, 2.37000E-02,0.01185,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5252,  5436,'1 ', 1.33000E-03, 5.85000E-03,0.00272,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5253,  5370,'1 ', 1.26000E-03, 9.56000E-03,0.00502,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5253,  5370,'2 ', 1.26000E-03, 9.56000E-03,0.00502,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5254,  5332,'1 ', 7.65000E-03, 3.37300E-02,0.01570,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5254,  5420,'1 ', 2.02000E-03, 1.53300E-02,0.00805,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5254,  5420,'2 ', 2.02000E-03, 1.53300E-02,0.00805,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5254,  5457,'1 ', 6.34000E-03, 2.79200E-02,0.01299,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5256,  5257,'1 ', 2.07000E-03, 1.17000E-02,0.00629,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5256,  5427,'1 ', 4.74000E-03, 2.77700E-02,0.01387,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5256,  5439,'1 ', 3.70000E-03, 2.81300E-02,0.01477,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5258,  5308,'1 ', 3.32000E-03, 1.94700E-02,0.00972,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5259,  5412,'1 ', 2.33000E-03, 1.36500E-02,0.00681,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5260,  5317,'1 ', 4.00000E-05, 8.80000E-04,0.07608,'                                        ',4352.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5264,  5471,'1 ', 6.64000E-03, 3.75400E-02,0.02019,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5265,  5483,'1 ', 1.03000E-03, 7.85000E-03,0.00412,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5265,  5483,'2 ', 1.03000E-03, 7.85000E-03,0.00412,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5265,  5483,'3 ', 1.03000E-03, 7.85000E-03,0.00412,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5266,  5287,'1 ', 2.20000E-03, 1.28700E-02,0.00643,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5267,  5466,'1 ', 8.68000E-03, 3.82300E-02,0.01779,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5267,  5470,'1 ', 1.22900E-02, 5.41500E-02,0.02521,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5268,  5288,'1 ', 7.91000E-03, 3.36500E-02,0.01683,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5269,  5427,'1 ', 3.25000E-03, 2.37800E-02,0.01347,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5269,  5445,'1 ', 1.70000E-03, 1.24800E-02,0.00707,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5269,  5445,'2 ', 1.70000E-03, 1.24800E-02,0.00707,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5270,  5389,'1 ', 7.93000E-03, 4.64600E-02,0.02320,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5270,  5437,'1 ', 8.85000E-03, 3.76200E-02,0.01882,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5270,  5474,'1 ', 5.13000E-03, 3.00400E-02,0.01500,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5271,  5390,'1 ', 7.59000E-03, 3.34600E-02,0.01557,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5272,  5467,'1 ', 1.08000E-03, 4.76000E-03,0.00222,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5273,  5339,'1 ', 6.49000E-03, 2.76300E-02,0.01382,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5273,  5422,'1 ', 2.04000E-03, 1.19500E-02,0.00597,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5274,  5329,'1 ', 4.78000E-03, 2.80100E-02,0.01399,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5274,  5374,'1 ', 5.68000E-03, 2.41800E-02,0.01209,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5275,  5476,'1 ', 1.07500E-02, 6.30000E-02,0.03146,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5276,  5359,'1 ', 5.42000E-03, 3.06200E-02,0.01647,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5277,  5315,'1 ', 9.53000E-03, 4.19900E-02,0.01955,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5278,  5280,'1 ', 2.02000E-03, 1.18400E-02,0.00591,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5278,  5390,'1 ', 6.46000E-03, 2.84800E-02,0.01326,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5279,  5358,'1 ', 7.40000E-04, 9.01000E-03,0.59830,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5280,  5461,'1 ', 2.46000E-03, 1.87100E-02,0.00982,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5284,  5454,'1 ', 3.77000E-03, 2.75900E-02,0.01564,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5289,  5436,'1 ', 4.80000E-04, 3.67000E-03,0.00192,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5289,  5436,'2 ', 4.80000E-04, 3.67000E-03,0.00192,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5290,  5345,'1 ', 6.13000E-03, 3.59300E-02,0.01794,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5291,  5292,'1 ', 2.67000E-03, 1.56300E-02,0.00780,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5291,  5429,'1 ', 5.44000E-03, 2.40000E-02,0.01117,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5291,  5438,'1 ', 6.99000E-03, 3.08400E-02,0.01436,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5292,  5312,'1 ', 4.00000E-03, 1.70400E-02,0.00852,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5293,  5338,'1 ', 4.04000E-03, 3.07200E-02,0.01613,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5293,  5338,'2 ', 4.04000E-03, 3.07200E-02,0.01613,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5293,  5402,'1 ', 3.55000E-03, 2.60300E-02,0.01475,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5293,  5402,'2 ', 3.55000E-03, 2.60300E-02,0.01475,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5295,  5304,'1 ', 1.10000E-04, 1.34000E-03,0.08928,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5295,  5444,'1 ', 6.90000E-04, 1.40400E-02,0.97894,'                                        ',2768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5296,  5400,'1 ', 2.14000E-03, 1.56600E-02,0.00887,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5307,  5341,'1 ', 1.11000E-03, 8.47000E-03,0.00445,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5307,  5341,'2 ', 1.11000E-03, 8.47000E-03,0.00445,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5308,  5351,'1 ', 1.60000E-03, 1.17400E-02,0.00665,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5308,  5351,'2 ', 1.60000E-03, 1.17400E-02,0.00665,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5310,  5339,'1 ', 5.96000E-03, 2.62600E-02,0.01222,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5310,  5379,'1 ', 1.62000E-03, 7.12000E-03,0.00331,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5310,  5438,'1 ', 4.21000E-03, 2.46800E-02,0.01232,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5316,  5354,'1 ', 5.17000E-03, 2.27800E-02,0.01061,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5317,  5388,'1 ', 1.28000E-03, 1.54800E-02,1.02824,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5317,  5401,'1 ', 5.00000E-05, 1.11000E-03,0.09678,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5317,  5401,'2 ', 5.00000E-05, 1.11000E-03,0.09678,'                                        ',3146.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5318,  5473,'1 ', 2.42000E-03, 1.84400E-02,0.00968,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5318,  5473,'2 ', 2.42000E-03, 1.84400E-02,0.00968,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5322,  5384,'1 ', 3.10000E-04, 3.76000E-03,0.24969,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5322,  5448,'1 ', 1.40000E-04, 1.64000E-03,0.10912,'                                        ',2020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5323,  5376,'1 ', 1.21000E-03, 8.87000E-03,0.00503,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5323,  5376,'2 ', 1.21000E-03, 8.87000E-03,0.00503,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5323,  5425,'1 ', 2.65000E-03, 2.01800E-02,0.01059,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5323,  5425,'2 ', 2.65000E-03, 2.01800E-02,0.01059,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5328,  5446,'1 ', 8.71000E-03, 3.70400E-02,0.01852,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5330,  5433,'1 ', 2.93000E-03, 2.22600E-02,0.01169,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5331,  5400,'1 ', 4.73000E-03, 2.77400E-02,0.01385,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5331,  5450,'1 ', 7.79000E-03, 3.43400E-02,0.01599,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5332,  5429,'1 ', 3.13000E-03, 1.37900E-02,0.00642,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5333,  5427,'1 ', 4.78000E-03, 3.63600E-02,0.01909,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5333,  5427,'2 ', 4.78000E-03, 3.63600E-02,0.01909,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5334,  5484,'1 ', 1.11100E-02, 6.51100E-02,0.03251,'                                        ', 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5335,  5372,'1 ', 4.58000E-03, 2.01900E-02,0.00940,'                                        ', 187.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5335,  5425,'1 ', 2.32000E-03, 1.69700E-02,0.00961,'                                        ', 310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  5336,  5351,'1 ', 1.18000E-03, 8.99000E-03,0.00472,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5336,  5351,'2 ', 1.18000E-03, 8.99000E-03,0.00472,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  5336,  5351,'3 ', 1.18000E-03, 8.99000E-03,0.00472,'                                        ', 409.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
